CONFIG_ETUDE;Centre;N_Cyril;config;acq;Proto;fant;Type_centre;N_Patients;Utilisation;rmq_utilisation;Marque;Modele;num_camera;Modele_simple;Annee_Installation;Collimateur;modele_colli;facteur_stenope;NaI_CZT;Taille_Cristal;Dimensions FOV;Pixel;Protocole;Geometrie_Fantome;Volume;Conditionnement;Fantome;Type_fantome;Commentaire_Fantome;Distance_Source;cale;cale_new;Distance;Radionucleide;Radionucleide_simple;T_min;l;Justesse;Source_Constance;Calibre;A_necessaire;A_Prep;Heure_Prep;A_seringue_vide;Heure_seringue_vide;Heure_acq;delta_t_prep;delta_t_seringue;A_acq;A_acq_corr;TC;Nom_Protocole;Duree;Kcps;Zoom;Matrice;Energie;Fenetre_spectro;Calibrage_Patient;Calibrage_Facteur;Geometrie_Cali_F;Nom_Console;Nom_PRG;Facteur_calibrage;Contourage;Seuil;Nb_kCps_ROI;Nb_kCps_BGRD;BGRD_O_N;Indice_Thyroidien ;Nom_Fichier_DICOM;Remarques;Unnamed: 1;PatientName;PatientID;StudyDate (YYMMDD);AcquisitionDate (YYMMDD);AcquisitionTime (hhmmss);Modality;SeriesDescription;ManufacturerModelName;ProtocolName;PixelSpacing (mm);Table Height;Table Traverse;taille Matrice X;taille Matrice Y;ActualFrameDuration (s);Acquisition time (s);Counts Accumulated;Energie window name;Energie(KeV);Collimateur Type;Collimateur Name;Volume Theorique (ml);activite theorique (MBq); Seuil(% max)_5%;region_5%;Min (kCps)_F_5%;Max(kCps)_F_5%;mean(kCps)_F_5%;median(kCps)_F_5%;Coups Totaux(kCps)_F_5%;Nombre de Pixel_F_5%;CV(%)_F_5%;Rcentre de gravite(mm)_F_5%;surface(mm^2)_F_5%;sensibilite (Cps/(MBq.s))_5%; Seuil(% max)_10%;region_10%;Min (kCps)_F_10%;Max(kCps)_F_10%;mean(kCps)_F_10%;median(kCps)_F_10%;Coups Totaux(kCps)_F_10%;Nombre de Pixel_F_10%;CV(%)_F_10%;Rcentre de gravite(mm)_F_10%;surface(mm^2)_F_10%;sensibilite (Cps/(MBq.s))_10%; Seuil(% max)_15%;region_15%;Min (kCps)_F_15%;Max(kCps)_F_15%;mean(kCps)_F_15%;median(kCps)_F_15%;Coups Totaux(kCps)_F_15%;Nombre de Pixel_F_15%;CV(%)_F_15%;Rcentre de gravite(mm)_F_15%;surface(mm^2)_F_15%;sensibilite (Cps/(MBq.s))_15%; Seuil(% max)_20%;region_20%;Min (kCps)_F_20%;Max(kCps)_F_20%;mean(kCps)_F_20%;median(kCps)_F_20%;Coups Totaux(kCps)_F_20%;Nombre de Pixel_F_20%;CV(%)_F_20%;Rcentre de gravite(mm)_F_20%;surface(mm^2)_F_20%;sensibilite (Cps/(MBq.s))_20%; Seuil(% max)_25%;region_25%;Min (kCps)_F_25%;Max(kCps)_F_25%;mean(kCps)_F_25%;median(kCps)_F_25%;Coups Totaux(kCps)_F_25%;Nombre de Pixel_F_25%;CV(%)_F_25%;Rcentre de gravite(mm)_F_25%;surface(mm^2)_F_25%;sensibilite (Cps/(MBq.s))_25%; Seuil(% max)_30%;region_30%;Min (kCps)_F_30%;Max(kCps)_F_30%;mean(kCps)_F_30%;median(kCps)_F_30%;Coups Totaux(kCps)_F_30%;Nombre de Pixel_F_30%;CV(%)_F_30%;Rcentre de gravite(mm)_F_30%;surface(mm^2)_F_30%;sensibilite (Cps/(MBq.s))_30%; Seuil(% max)_35%;region_35%;Min (kCps)_F_35%;Max(kCps)_F_35%;mean(kCps)_F_35%;median(kCps)_F_35%;Coups Totaux(kCps)_F_35%;Nombre de Pixel_F_35%;CV(%)_F_35%;Rcentre de gravite(mm)_F_35%;surface(mm^2)_F_35%;sensibilite (Cps/(MBq.s))_35%; Seuil(% max)_40%;region_40%;Min (kCps)_F_40%;Max(kCps)_F_40%;mean(kCps)_F_40%;median(kCps)_F_40%;Coups Totaux(kCps)_F_40%;Nombre de Pixel_F_40%;CV(%)_F_40%;Rcentre de gravite(mm)_F_40%;surface(mm^2)_F_40%;sensibilite (Cps/(MBq.s))_40%; SAM (kCps);sensibilite SAM (Cps/(MBq.s)));CDMnorm (%);LimiteCDM2STD
1;11;387;1;1;Std;IRSN-3;CHU;200;Routine;;GE;Discovery 870 DR;16;GC6;2018;PARA;LEHR;;NaI;0.95;54x40;1.105;Standardis¶?;I3;3;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;-0.44%;Cs-137;I-123;5;5.34;06/10/2020 16:49;0.3;06/10/2020 17:46;06/10/2020 18:28;100;43;4.6;4.6;0.6;THYROIDE/THYROIDE I123/FIXATION;300;;2;256x256;159;20%;;;;XelerisDR;Fixation thyroide;72.96;Manuel;-;98.366;92.523375;O;0.92;11_S_GC6_LI_I3;;0;Mesures_GT_Thyroide^Centre_12^^^;12_ABC;20201006;20201006;182848;NM;F12_S_GC6_LI_I3;Tandem_870_DR;User&THYROIDE&THYROIDE I123;[1.104900. 1.104900];1002.3;473.4;256;256;300;182848;173795;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.016;0.303;0.106068616;0.091136719;94.295;889;0.69256772;189.1985936;1085.294765;68.32971014;10;Fantome thyroide;0.031;0.303;0.125343015;0.114808594;90.623;723;0.54349538;189.3017587;882.6412992;65.66884058;15;Fantome thyroide;0.046;0.303;0.138351351;0.129011719;87.023;629;0.458791299;189.3754274;767.8857223;63.06014493;20;Fantome thyroide;0.061;0.303;0.148503559;0.138480469;83.459;562;0.40056032;189.3133988;686.0918536;60.47753623;25;Fantome thyroide;0.076;0.303;0.159665314;0.150316406;78.715;493;0.343924103;189.4046675;601.8563769;57.03985507;30;Fantome thyroide;0.091;0.303;0.167543624;0.159785156;74.892;447;0.307730301;189.4133262;545.6993925;54.26956522;35;Fantome thyroide;0.107;0.303;0.178481865;0.173988281;68.894;386;0.262596812;189.6203495;471.2303479;49.92318841;40;Fantome thyroide;0.122;0.303;0.185586207;0.178722656;64.584;348;0.236179692;189.5818152;424.8397955;46.8;95.33204938;69.0811952;0.147723333;1
1;11;384;1;2;Std;IRSN-10;CHU;;;;GE;Discovery 870 DR;16;GC6;2018;PARA;LEHR;;NaI;0.95;54x40;1.105;Standardis¶?;I10;8;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;-0.44%;Cs-137;I-123;5;5.52;06/10/2020 17:20;0;06/10/2020 17:00;06/10/2020 18:46;87;107;5.12;5.12;0.61;THYROIDE/THYROIDE I123/FIXATION;300;;2;256x256;159;20%;;;;XelerisDR;Fixation thyroide;72.96;Manuel;-;109.004;100.9952;O;0.9;11_S_GC6_LI_I10;;0;Mesures_GT_Thyroide^Centre_12^^^;12_ABC;20201006;20201006;184623;NM;F12_S_GC6_LI_I10;Tandem_870_DR;User&THYROIDE&THYROIDE I123;[1.104900. 1.104900];1002.3;473.4;256;256;300;184623;187884;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.011;0.217;0.073212796;0.063574219;105.28;1438;0.705800638;192.269949;1755.516166;68.54166667;10;Fantome thyroide;0.022;0.217;0.08859015;0.082222656;100.727;1137;0.534751241;192.4474366;1388.054159;65.57747396;15;Fantome thyroide;0.033;0.217;0.097436181;0.092394531;96.949;995;0.451597192;192.5443808;1214.69999;63.11783854;20;Fantome thyroide;0.044;0.217;0.104936652;0.099175781;92.764;884;0.389825345;192.6721669;1079.190745;60.39322917;25;Fantome thyroide;0.055;0.217;0.110513682;0.104261719;88.853;804;0.349854252;192.7634954;981.526424;57.84700521;30;Fantome thyroide;0.066;0.217;0.118331897;0.112738281;82.359;696;0.301146607;192.8098172;849.679591;53.61914063;35;Fantome thyroide;0.076;0.217;0.123702875;0.119519531;77.438;626;0.271012529;192.9729738;764.2233103;50.41536458;40;Fantome thyroide;0.087;0.217;0.131117978;0.126300781;70.017;534;0.233993508;193.1419372;651.9093413;45.58398438;103.0584;67.0953125;0.35958039;1
1;11;385;1;3;Std;IRSN-15;CHU;;;;GE;Discovery 870 DR;16;GC6;2018;PARA;LEHR;;NaI;0.95;54x40;1.105;Standardis¶?;I15;11;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;-0.44%;Cs-137;I-123;5;5.38;06/10/2020 17:18;0.1;06/10/2020 17:45;06/10/2020 18:52;95;68;4.86;4.86;0.6;THYROIDE/THYROIDE I123/FIXATION;300;;2;256x256;159;20%;;;;XelerisDR;Fixation thyroide;72.96;Manuel;-;105.098;94.81514286;O;0.89;11_S_GC6_LI_I15;;0;Mesures_GT_Thyroide^Centre_12^^^;12_ABC;20201006;20201006;185219;NM;F12_S_GC6_LI_I15;Tandem_870_DR;User&THYROIDE&THYROIDE I123;[1.104900. 1.104900];1002.3;473.4;256;256;300;185219;174507;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.008;0.156;0.053235326;0.048140625;99.763;1874;0.696752549;193.9892059;2287.786715;68.42455418;10;Fantome thyroide;0.016;0.156;0.064735772;0.061546875;95.55;1476;0.517542026;194.1311378;1801.906719;65.53497942;15;Fantome thyroide;0.024;0.156;0.070811828;0.066421875;92.197;1302;0.437208484;194.2330388;1589.486821;63.23525377;20;Fantome thyroide;0.032;0.156;0.075393039;0.072515625;88.813;1178;0.384043439;194.3339726;1438.107124;60.91426612;25;Fantome thyroide;0.039;0.156;0.079193129;0.076171875;85.291;1077;0.345381332;194.5348798;1314.805919;58.49862826;30;Fantome thyroide;0.047;0.156;0.083721875;0.079828125;80.373;960;0.304477062;194.7387318;1171.97185;55.1255144;35;Fantome thyroide;0.055;0.156;0.088660287;0.084703125;74.12;836;0.266067183;194.7813106;1020.592152;50.83676269;40;Fantome thyroide;0.063;0.156;0.093848315;0.089578125;66.82;712;0.231227233;195.0755605;869.2124551;45.82990398;96.75003704;66.35805009;0.484131763;1
1;11;386;1;4;Std;IRSN-20;CHU;;;;GE;Discovery 870 DR;16;GC6;2018;PARA;LEHR;;NaI;0.95;54x40;1.105;Standardis¶?;I20;19;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;-0.44%;Cs-137;I-123;5;5.6;06/10/2020 17:08;0;06/10/2020 17:00;06/10/2020 19:09;121;129;5.04;5.04;0.61;THYROIDE/THYROIDE I123/FIXATION;300;;2;256x256;159;20%;;;;XelerisDR;Fixation thyroide;72.96;Manuel;-;117.938;108.3257395;O;0.98;11_S_GC6_LI_I20;;0;Mesures_GT_Thyroide^Centre_12^^^;12_ABC;20201006;20201006;190916;NM;F12_S_GC6_LI_I20;Tandem_870_DR;User&THYROIDE&THYROIDE I123;[1.104900. 1.104900];1002.3;473.4;256;256;300;190916;191829;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.007;0.139;0.044439044;0.037464844;113.364;2551;0.726917111;196.454915;3114.27103;74.97619048;10;Fantome thyroide;0.014;0.139;0.056152242;0.052667969;107.7;1918;0.514188868;196.5948597;2341.502091;71.23015873;15;Fantome thyroide;0.021;0.139;0.061456805;0.058097656;103.862;1690;0.433191144;196.6893073;2063.158777;68.69179894;20;Fantome thyroide;0.028;0.139;0.065800792;0.063527344;99.754;1516;0.374205075;196.8071531;1850.738879;65.97486772;25;Fantome thyroide;0.035;0.139;0.069844624;0.066785156;94.849;1358;0.326312355;196.9879248;1657.851846;62.73082011;30;Fantome thyroide;0.042;0.139;0.073772539;0.071128906;89.191;1209;0.28508924;197.1036949;1475.952048;58.98875661;35;Fantome thyroide;0.049;0.139;0.077820585;0.075472656;82.412;1059;0.247960255;197.2093213;1292.831447;54.50529101;40;Fantome thyroide;0.056;0.139;0.081764706;0.080902344;75.06;918;0.216070652;197.298754;1120.698081;49.64285714;107.7646486;71.27291577;0.356765746;1
1;11;388;1;5;Std;IRSN-30;CHU;;;;GE;Discovery 870 DR;16;GC6;2018;PARA;LEHR;;NaI;0.95;54x40;1.105;Standardis¶?;I30;30;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;-0.44%;Cs-137;I-123;5;5.68;06/10/2020 17:07;0;06/10/2020 17:00;06/10/2020 19:15;129;136;5.08;5.08;0.6;THYROIDE/THYROIDE I123/FIXATION;300;;2;256x256;159;20%;;;;XelerisDR;Fixation thyroide;72.96;Manuel;-;111.002;97.5759;O;0.88;11_S_GC6_LI_I30;;0;Mesures_GT_Thyroide^Centre_12^^^;12_ABC;20201006;20201006;191541;NM;F12_S_GC6_LI_I30;Tandem_870_DR;User&THYROIDE&THYROIDE I123;[1.104900. 1.104900];1002.3;473.4;256;256;300;191541;180026;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.005;0.1;0.027700541;0.019140625;112.575;4064;0.857731562;196.1457282;4961.347497;73.86811024;10;Fantome thyroide;0.01;0.1;0.041023403;0.038671875;103.42;2521;0.512227011;196.2642965;3077.646909;67.86089239;15;Fantome thyroide;0.015;0.1;0.045041949;0.044140625;99.858;2217;0.425836205;196.3208041;2706.52249;65.52362205;20;Fantome thyroide;0.02;0.1;0.0478235;0.047265625;96.46;2017;0.373110362;196.3530324;2462.361688;63.29396325;25;Fantome thyroide;0.025;0.1;0.050677135;0.050390625;91.979;1815;0.325595008;196.2883672;2215.759278;60.35367454;30;Fantome thyroide;0.03;0.1;0.053472906;0.051953125;86.84;1624;0.283454038;196.2855477;1982.585712;56.9816273;35;Fantome thyroide;0.035;0.1;0.056230021;0.055078125;80.915;1439;0.246591764;196.2135564;1756.73697;53.09383202;40;Fantome thyroide;0.04;0.1;0.0591296;0.058203125;73.912;1250;0.211891669;196.2553259;1526.005013;48.49868766;101.2044053;66.40709009;-0.004570874;1
1;11;390;1;6;Std;Seringue;CHU;;;;GE;Discovery 870 DR;16;GC6;2018;PARA;LEHR;;NaI;0.95;54x40;1.105;Standardis¶?;Ser;3;Seringue;;;;;cale GT;;8;I-123;I;793.404;0.000873637;-0.44%;Cs-137;I-123;5;5.78;06/10/2020 17:14;;;06/10/2020 19:33;139;;5.12;5.12;0.73;THYROIDE/THYROIDE I123/FIXATION;300;;2;256x256;159;20%;;;;XelerisDR;Fixation thyroide;72.96;Manuel;-;121.48;115.1264;O;1.03;11_S_GC6_LI_Ser;;0;Mesures_GT_Thyroide^Centre_12^^^;12_ABC;20201006;20201006;193306;NM;F12_S_GC6_LI_Ser;Tandem_870_DR;User&THYROIDE&THYROIDE I123;[1.104900. 1.104900];1002.3;473.4;256;256;300;193306;213423;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.018;0.343;0.133189831;0.111207031;117.873;885;0.715490173;194.650899;1080.411549;76.74023438;10;Fantome thyroide;0.035;0.343;0.158204451;0.146042969;113.749;719;0.559476896;194.6247779;877.7580832;74.05533854;15;Fantome thyroide;0.052;0.343;0.173349057;0.164800781;110.25;636;0.477967937;194.6312121;776.4313504;71.77734375;20;Fantome thyroide;0.069;0.343;0.189846847;0.188917969;105.365;555;0.398516983;194.7400283;677.5462255;68.59700521;25;Fantome thyroide;0.086;0.343;0.200625247;0.196957031;101.717;507;0.349581856;194.7230705;618.9476331;66.22200521;30;Fantome thyroide;0.103;0.343;0.211423913;0.210355469;97.255;460;0.305055244;194.740401;561.5698446;63.31705729;35;Fantome thyroide;0.121;0.343;0.219488263;0.221074219;93.502;426;0.273677988;194.6755465;520.0625083;60.87369792;40;Fantome thyroide;0.138;0.343;0.229997382;0.231792969;87.859;382;0.236167843;194.7646331;466.3471318;57.19986979;116.9563333;76.14344618;0.071807273;1
1;11;389;1;7;Std;Routine;CHU;;;;GE;Discovery 870 DR;16;GC6;2018;PARA;LEHR;;NaI;0.95;54x40;1.105;Standardis¶?;Rou;0.2;cupule;non;Cupule;Cupule de 1 ml;;cale GT;;10;I-123;I;793.404;0.000873637;-0.44%;Cs-137;I-123;5;5.81;06/10/2020 17:26;0;06/10/2020 17:00;06/10/2020 19:45;139;165;5.14;5.14;0.66;THYROIDE/THYROIDE I123/FIXATION;300;;2;256x256;159;20%;;;;XelerisDR;Fixation thyroide;72.96;Manuel;-;111.461;107.0447143;O;0.95;11_S_GC6_LI_Rou;;0;Mesures_GT_Thyroide^Centre_12^^^;12_ABC;20201006;20201006;194522;NM;F12_S_GC6_LI_Rou;Tandem_870_DR;User&THYROIDE&THYROIDE I123;[1.104900. 1.104900];1002.3;473.4;256;256;300;194522;201144;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.078;1.549;0.491688995;0.356996094;102.763;209;0.800999968;192.8449198;255.1480381;66.64267185;10;Fantome thyroide;0.155;1.549;0.613436709;0.502214844;96.923;158;0.619047296;192.7964781;192.8870336;62.85538262;15;Fantome thyroide;0.236;1.549;0.688679104;0.574824219;92.283;134;0.528774595;192.8377786;163.5877373;59.8463035;20;Fantome thyroide;0.32;1.549;0.767168142;0.671636719;86.69;113;0.447214714;192.8343752;137.9508531;56.21919585;25;Fantome thyroide;0.39;1.549;0.825585859;0.768449219;81.733;99;0.395579528;192.8768723;120.859597;53.00453956;30;Fantome thyroide;0.465;1.549;0.892847059;0.841058594;75.892;85;0.339682037;192.8058415;103.7683409;49.21660182;35;Fantome thyroide;0.544;1.549;0.934545455;0.865261719;71.96;77;0.308087771;192.8457304;94.00190877;46.66666667;40;Fantome thyroide;0.639;1.549;1.0022;0.949972656;65.143;65;0.261281249;192.9116381;79.35226065;42.2457847;105.8921765;68.67196918;0.059695716;1
1;11;380;1;8;Local;IRSN-3;CHU;;;;GE;Discovery 870 DR;16;GC6;2018;PARA;LEHR;;NaI;0.95;54x40;1.105;Local;I3;3;Thyroide;;;;;cale;cale maison;26;I-123;I;793.404;0.000873637;-0.44%;Cs-137;I-123;;5.34;06/10/2020 16:49;0.3;06/10/2020 17:46;06/10/2020 18:35;106;49;4.58;4.58;0.42;THYROIDE/THYROIDE I123/FIXATION;180;;2;256x256;159;20%;non;oui;cupule ¶? 26 cm;XelerisDR;Fixation thyroide;72.96;Manuel;-;56.761;54.49966667;O;0.91;11_L_GC6_LI_I3;conditions dacquisition locales des images patients;0;Mesures_GT_Thyroide^Centre_12^^^;12_ABC;20201006;20201006;183456;NM;F12_L_GC6_LI_I3;Tandem_870_DR;User&THYROIDE&THYROIDE I123;[1.104900. 1.104900];1002.3;473.4;256;256;180;183456;77495;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.006;0.114;0.037678375;0.029835938;54.709;1452;0.718511381;190.06148;1772.607423;66.36220281;10;Fantome thyroide;0.012;0.114;0.045251082;0.039632813;52.265;1155;0.559122831;190.1298287;1410.028632;63.39762251;15;Fantome thyroide;0.018;0.114;0.050770408;0.046757813;49.755;980;0.463082289;190.2129746;1196.38793;60.35298399;20;Fantome thyroide;0.023;0.114;0.054487414;0.051210938;47.622;874;0.406987765;190.1464917;1066.982705;57.76564774;25;Fantome thyroide;0.029;0.114;0.058823916;0.055664063;44.765;761;0.347906033;190.1990296;929.0318516;54.30009704;30;Fantome thyroide;0.035;0.114;0.063142857;0.061898438;41.548;658;0.294591422;190.2811525;803.2890386;50.39786511;35;Fantome thyroide;0.04;0.114;0.066394872;0.066351563;38.841;585;0.258056526;190.2985225;714.1703459;47.11426492;40;Fantome thyroide;0.046;0.114;0.070104536;0.069914063;35.543;507;0.218690866;190.2901522;618.9476331;43.11377972;54.88527869;66.57602946;0.084252144;1
1;11;377;1;9;Local;IRSN-10;CHU;;;;GE;Discovery 870 DR;16;GC6;2018;PARA;LEHR;;NaI;0.95;54x40;1.105;Local;I10;8;Thyroide;;;;;cale;;26;I-123;I;793.404;0.000873637;-0.44%;Cs-137;I-123;;5.52;06/10/2020 17:20;0;06/10/2020 17:00;06/10/2020 18:43;83;103;5.13;5.13;0.45;THYROIDE/THYROIDE I123/FIXATION;180;;2;256x256;159;20%;non;oui;cupule ¶? 26 cm;XelerisDR;Fixation thyroide;72.96;Manuel;-;62.614;59.60020952;O;0.88;11_L_GC6_LI_I10;conditions dacquisition locales des images patients;0;Mesures_GT_Thyroide^Centre_12^^^;12_ABC;20201006;20201006;184242;NM;F12_L_GC6_LI_I10;Tandem_870_DR;User&THYROIDE&THYROIDE I123;[1.104900. 1.104900];1002.3;473.4;256;256;180;184242;83845;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.005;0.098;0.02974003;0.024882813;60.402;2031;0.701777246;193.1981457;2479.452944;65.41260559;10;Fantome thyroide;0.01;0.098;0.035809583;0.033304688;57.546;1607;0.539668108;193.2789324;1961.832044;62.31968811;15;Fantome thyroide;0.015;0.098;0.0405;0.038664063;54.432;1344;0.435915621;193.3511504;1640.760589;58.94736842;20;Fantome thyroide;0.02;0.098;0.043862245;0.041726563;51.582;1176;0.371452468;193.5567493;1435.665516;55.86094867;25;Fantome thyroide;0.025;0.098;0.047013619;0.046320313;48.33;1028;0.318654995;193.6320681;1254.986522;52.33918129;30;Fantome thyroide;0.03;0.098;0.050294451;0.049382813;44.41;883;0.270136187;193.9188596;1077.969941;48.09400043;35;Fantome thyroide;0.035;0.098;0.053115033;0.050914063;40.633;765;0.233027141;194.0847508;933.9150677;44.00368204;40;Fantome thyroide;0.04;0.098;0.055983051;0.053976563;36.333;649;0.200446214;194.1674586;792.3018025;39.34697856;59.93555556;64.90746757;0.457608162;1
1;11;378;1;10;Local;IRSN-15;CHU;;;;GE;Discovery 870 DR;16;GC6;2018;PARA;LEHR;;NaI;0.95;54x40;1.105;Local;I15;11;Thyroide;;;;;cale;;26;I-123;I;793.404;0.000873637;-0.44%;Cs-137;I-123;;5.38;06/10/2020 17:18;0.1;06/10/2020 17:45;06/10/2020 18:58;100;73;4.84;4.84;0.43;THYROIDE/THYROIDE I123/FIXATION;180;;2;256x256;159;20%;non;oui;cupule ¶? 26 cm;XelerisDR;Fixation thyroide;72.96;Manuel;-;58.48;55.32200772;O;0.87;11_L_GC6_LI_I15;conditions dacquisition locales des images patients;0;Mesures_GT_Thyroide^Centre_12^^^;12_ABC;20201006;20201006;185806;NM;F12_L_GC6_LI_I15;Tandem_870_DR;User&THYROIDE&THYROIDE I123;[1.104900. 1.104900];1002.3;473.4;256;256;180;185806;77664;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.004;0.078;0.022917141;0.019804688;56.422;2462;0.701475807;194.9299236;3005.619473;64.76354454;10;Fantome thyroide;0.008;0.078;0.02784216;0.025898438;53.624;1926;0.530976377;195.0676192;2351.268523;61.55188246;15;Fantome thyroide;0.012;0.078;0.03121683;0.028945313;50.821;1628;0.435368827;195.174312;1987.468928;58.33448118;20;Fantome thyroide;0.016;0.078;0.03370918;0.031992188;48.103;1427;0.375508904;195.2902767;1742.087322;55.21464646;25;Fantome thyroide;0.02;0.078;0.036028823;0.033820313;45;1249;0.328110071;195.6193425;1524.784208;51.65289256;30;Fantome thyroide;0.024;0.078;0.038676443;0.036867188;40.881;1057;0.282345934;195.9918554;1290.389839;46.92493113;35;Fantome thyroide;0.028;0.078;0.041322361;0.039304688;36.405;881;0.242917104;196.3045793;1075.528333;41.78719008;40;Fantome thyroide;0.032;0.078;0.04381044;0.041742188;31.894;728;0.211699426;196.6965965;888.7453193;36.60927456;55.9100411;64.17589657;0.828167503;1
1;11;379;1;11;Local;IRSN-20;CHU;;;;GE;Discovery 870 DR;16;GC6;2018;PARA;LEHR;;NaI;0.95;54x40;1.105;Local;I20;19;Thyroide;;;;;cale;;26;I-123;I;793.404;0.000873637;-0.44%;Cs-137;I-123;;5.6;06/10/2020 17:08;0;06/10/2020 17:00;06/10/2020 19:05;117;125;5.05;5.05;0.5;THYROIDE/THYROIDE I123/FIXATION;180;;2;256x256;159;20%;non;oui;cupule ¶? 26 cm;XelerisDR;Fixation thyroide;72.96;Manuel;-;65.99;61.4666129;O;0.93;11_L_GC6_LI_I20;conditions dacquisition locales des images patients;0;Mesures_GT_Thyroide^Centre_12^^^;12_ABC;20201006;20201006;190508;NM;F12_L_GC6_LI_I20;Tandem_870_DR;User&THYROIDE&THYROIDE I123;[1.104900. 1.104900];1002.3;473.4;256;256;180;190508;86335;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.004;0.073;0.021095444;0.017964844;63.434;3007;0.682622497;197.5564207;3670.957658;69.78437844;10;Fantome thyroide;0.008;0.073;0.025629645;0.024238281;59.999;2341;0.51346637;197.714818;2857.902187;66.00550055;15;Fantome thyroide;0.011;0.073;0.027885548;0.025949219;57.5;2062;0.444761513;197.8456998;2517.297869;63.25632563;20;Fantome thyroide;0.015;0.073;0.030804611;0.028800781;53.446;1735;0.36846993;198.1470349;2118.094957;58.79647965;25;Fantome thyroide;0.019;0.073;0.033250843;0.032222656;49.311;1483;0.314388982;198.4082235;1810.452347;54.24752475;30;Fantome thyroide;0.022;0.073;0.03530296;0.033933594;45.329;1284;0.275679876;198.4868137;1567.512349;49.86688669;35;Fantome thyroide;0.026;0.073;0.03767507;0.036214844;40.35;1071;0.236509354;198.7982487;1307.481095;44.38943894;40;Fantome thyroide;0.03;0.073;0.040303173;0.039066406;34.298;851;0.201515282;199.2656978;1038.904213;37.73157316;62.61032489;68.87824521;0.778297459;1
1;11;381;1;12;Local;IRSN-30;CHU;;;;GE;Discovery 870 DR;16;GC6;2018;PARA;LEHR;;NaI;0.95;54x40;1.105;Local;I30;30;Thyroide;;;;;cale;;26;I-123;I;793.404;0.000873637;-0.44%;Cs-137;I-123;;5.68;06/10/2020 17:07;0;06/10/2020 17:00;06/10/2020 19:21;135;142;5.05;5.05;0.45;THYROIDE/THYROIDE I123/FIXATION;180;;2;256x256;159;20%;non;oui;cupule ¶? 26 cm;XelerisDR;Fixation thyroide;72.96;Manuel;-;60.434;55.7077931;O;0.84;11_L_GC6_LI_I30;conditions dacquisition locales des images patients;0;Mesures_GT_Thyroide^Centre_12^^^;12_ABC;20201006;20201006;192141;NM;F12_L_GC6_LI_I30;Tandem_870_DR;User&THYROIDE&THYROIDE I123;[1.104900. 1.104900];1002.3;473.4;256;256;180;192141;79764;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.003;0.055;0.014910381;0.013105469;59.895;4017;0.709901906;196.8806649;4903.969708;65.89108911;10;Fantome thyroide;0.006;0.055;0.018903171;0.017832031;56.029;2964;0.504090957;196.9913912;3618.463086;61.63806381;15;Fantome thyroide;0.009;0.055;0.021216097;0.019980469;52.722;2485;0.408366723;197.0666477;3033.697965;58;20;Fantome thyroide;0.011;0.055;0.022549081;0.020839844;50.307;2231;0.360811278;197.2335413;2723.613746;55.34323432;25;Fantome thyroide;0.014;0.055;0.02424441;0.022988281;46.622;1923;0.308267069;197.2810145;2347.606111;51.28932893;30;Fantome thyroide;0.017;0.055;0.026029758;0.025136719;41.986;1613;0.262494109;197.2297711;1969.156868;46.18921892;35;Fantome thyroide;0.02;0.055;0.028030209;0.026855469;36.187;1291;0.220247232;196.8203126;1576.057977;39.80968097;40;Fantome thyroide;0.022;0.055;0.029348816;0.028144531;32.225;1098;0.196129444;196.888258;1340.442803;35.4510451;58.08046776;63.89490402;-0.052381574;1
1;11;383;1;13;Local;Seringue;CHU;;;;GE;Discovery 870 DR;16;GC6;2018;PARA;LEHR;;NaI;0.95;54x40;1.105;Local;Ser;3;Seringue;;;;;cale;;26;I-123;I;793.404;0.000873637;-0.44%;Cs-137;I-123;;5.78;06/10/2020 17:14;;;06/10/2020 19:28;134;;5.14;5.14;0.52;THYROIDE/THYROIDE I123/FIXATION;180;;2;256x256;159;20%;non;oui;cupule ¶? 26 cm;XelerisDR;Fixation thyroide;72.96;Manuel;-;71.089;67.36058929;O;1;11_L_GC6_LI_Ser;conditions dacquisition locales des images patients;0;Mesures_GT_Thyroide^Centre_12^^^;12_ABC;20201006;20201006;192755;NM;F12_L_GC6_LI_Ser;Tandem_870_DR;User&THYROIDE&THYROIDE I123;[1.104900. 1.104900];1002.3;473.4;256;256;180;192755;96259;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.007;0.137;0.04393257;0.034785156;69.062;1572;0.717263626;195.5006571;1919.103904;74.64548206;10;Fantome thyroide;0.014;0.137;0.052665072;0.046558594;66.042;1254;0.558987589;195.5507056;1530.888229;71.38132296;15;Fantome thyroide;0.021;0.137;0.059381043;0.055121094;62.647;1055;0.459646447;195.5782973;1287.948231;67.71184609;20;Fantome thyroide;0.028;0.137;0.064751092;0.061542969;59.312;916;0.390226634;195.5087507;1118.256473;64.10722006;25;Fantome thyroide;0.035;0.137;0.069650814;0.067964844;55.651;799;0.334663827;195.6113471;975.422404;60.15023779;30;Fantome thyroide;0.042;0.137;0.074718433;0.073316406;51.481;689;0.281599936;195.6337575;841.1339629;55.64310419;35;Fantome thyroide;0.048;0.137;0.077891026;0.076527344;48.604;624;0.250853792;195.6440417;761.7817022;52.53350627;40;Fantome thyroide;0.055;0.137;0.082378277;0.081878906;43.99;534;0.212252585;195.6183855;651.9093413;47.54647644;69.6013724;75.2284613;0.034597937;1
1;11;382;1;14;Local;Routine;CHU;;;;GE;Discovery 870 DR;16;GC6;2018;PARA;LEHR;;NaI;0.95;54x40;1.105;Local;Rou;0.2;cupule;non;Cupule;Cupule de 1 ml;26;cale;;26;I-123;I;793.404;0.000873637;-0.44%;Cs-137;I-123;;5.81;06/10/2020 17:26;0;06/10/2020 17:00;06/10/2020 19:52;146;172;5.11;5.11;0.5;THYROIDE/THYROIDE I123/FIXATION;180;;2;256x256;159;20%;non;oui;cupule ¶? 26 cm;XelerisDR;Fixation thyroide;72.96;Manuel;-;66.9;64.80826667;O;0.96;11_L_GC6_LI_Rou;conditions dacquisition locales des images patients;0;Mesures_GT_Thyroide^Centre_12^^^;12_ABC;20201006;20201006;195158;NM;F12_L_GC6_LI_Rou;Tandem_870_DR;User&THYROIDE&THYROIDE I123;[1.104900. 1.104900];1002.3;473.4;256;256;180;195158;88792;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.016;0.307;0.100041935;0.077949219;62.026;620;0.747743138;204.0375899;756.8984862;67.43422483;10;Fantome thyroide;0.031;0.307;0.118370518;0.099535156;59.422;502;0.605695659;204.0529071;612.843613;64.6031746;15;Fantome thyroide;0.047;0.307;0.135612591;0.118722656;56.008;413;0.49823924;204.040264;504.1920561;60.89149815;20;Fantome thyroide;0.062;0.307;0.147393352;0.133113281;53.209;361;0.435341277;204.071388;440.7102476;57.84844531;25;Fantome thyroide;0.077;0.307;0.159830128;0.145105469;49.867;312;0.376429189;204.0736061;380.8908511;54.21504675;30;Fantome thyroide;0.093;0.307;0.172670412;0.164292969;46.103;267;0.321447587;204.1207391;325.9546707;50.12285279;35;Fantome thyroide;0.108;0.307;0.180925;0.173886719;43.422;240;0.289867614;204.1340583;292.9929624;47.20808871;40;Fantome thyroide;0.123;0.307;0.193415842;0.185878906;39.07;202;0.246726657;204.0651359;246.60241;42.47662535;64.01449313;69.59610038;0.005992615;1
2;14;492;1;1;Std;IRSN-3;CLCC;127;Routine;;Siemens;Symbia Intevo T2_T6_T16;20;GC13;2020;Pinhole;GPPH;4;NaI;1.59;53.3x38.7;1.198;Standardis¶?;I3;3;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;0.2%;Ba-133;Tc99m;20;20.5;07/11/2020 09:40;0;07/11/2020 09:56;07/11/2020 10:19;40;24;18.99;18.99;;fixation;300;;2;256x256;140;15%;;;;XELERIS;Thyroide_5cm;67.6;Semi-automatique;15;398.13;398.13;N;1.03;14_S_GC13_PT_I3;;0;O_S_GC13_PT_I3;17031982;20201107;20201107;101952.33;NM;STATIQUE THYROIDE;Encore2;1010.0.29609007@;[1.1987999677658. 1.1987999677658];;;256;256;300.003;101952.33;None;99m Technetium;139.9299927;PINH;@27273041;a determiner;a rentrer;5;Fantome thyroide;0.028;0.544;0.19226751;0.155125;425.488;2213;0.732647414;214.9987972;3180.349576;74.68557928;10;Fantome thyroide;0.055;0.544;0.231704946;0.206125;407.569;1759;0.56874383;215.1141152;2527.896477;71.54027108;15;Fantome thyroide;0.082;0.544;0.256403922;0.240125;392.298;1530;0.481938501;215.1235022;2198.795685;68.85976427;20;Fantome thyroide;0.109;0.544;0.27997006;0.269875;374.04;1336;0.408750689;215.0641955;1919.994141;65.65495167;25;Fantome thyroide;0.136;0.544;0.298629289;0.291125;356.862;1195;0.35649642;215.1881644;1717.360028;62.63971062;30;Fantome thyroide;0.164;0.544;0.316673546;0.308125;337.574;1066;0.310673135;215.1897802;1531.971373;59.25410291;35;Fantome thyroide;0.191;0.544;0.334358351;0.325125;316.303;946;0.269495844;215.1794412;1359.516809;55.52042075;40;Fantome thyroide;0.218;0.544;0.349834515;0.342125;295.96;846;0.235806588;215.0545776;1215.804673;51.94962971;435.2859475;76.40540543;-0.027684873;1
2;14;489;1;2;Std;IRSN-10;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;20;GC13;2020;Pinhole;GPPH;4;NaI;1.59;53.3x38.7;1.198;Standardis¶?;I10;8;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;0.2%;Ba-133;Tc99m;20;23.3;07/11/2020 09:51;0;07/11/2020 09:57;07/11/2020 10:35;45;39;21.39;21.38;;fixation;300;;2;256x256;140;15%;;;;XELERIS;Thyroide_5cm;67.6;Semi-automatique;15;443.73;443.73;N;1.02;14_S_GC13_PT_I10;;0;O_S_GC13_PT_I10;17031982;20201107;20201107;103536.7;NM;STATIQUE THYROIDE;Encore2;1010.0.29609043@;[1.1987999677658. 1.1987999677658];;;256;256;300.023;103536.7;None;99m Technetium;139.9299927;PINH;@27273041;a determiner;a rentrer;5;Fantome thyroide;0.018;0.347;0.129911467;0.123347656;462.225;3558;0.583015048;206.6721815;5113.277809;72.05948947;10;Fantome thyroide;0.035;0.347;0.14305408;0.136902344;452.337;3162;0.489319083;206.568118;4544.177749;70.51797996;15;Fantome thyroide;0.053;0.347;0.153275261;0.147746094;439.9;2870;0.426038583;206.4591551;4124.538311;68.57908901;20;Fantome thyroide;0.07;0.347;0.163535991;0.161300781;422.577;2584;0.370789498;206.3349042;3713.521601;65.87848533;25;Fantome thyroide;0.087;0.347;0.174249782;0.172144531;399.729;2294;0.320334969;206.2610364;3296.756406;62.31655074;30;Fantome thyroide;0.105;0.347;0.185862431;0.185699219;371.539;1999;0.270221197;206.213477;2872.805604;57.92181439;35;Fantome thyroide;0.122;0.347;0.194661806;0.191121094;347.082;1783;0.235881522;205.9402203;2562.38739;54.10904154;40;Fantome thyroide;0.139;0.347;0.203107868;0.199253906;320.098;1576;0.206994138;205.5610246;2264.903268;49.90231697;468.8787161;73.09678383;-0.489924296;1
2;14;490;1;3;Std;IRSN-15;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;20;GC13;2020;Pinhole;GPPH;4;NaI;1.59;53.3x38.7;1.198;Standardis¶?;I15;11;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;0.2%;Ba-133;Tc99m;20;21.35;07/11/2020 09:48;0;07/11/2020 09:58;07/11/2020 10:51;63;53;18.9;18.9;;fixation;300;;2;256x256;140;15%;;;;XELERIS;Thyroide_5cm;67.6;Semi-automatique;15;303.9;303.9;N;0.79;14_S_GC13_PT_I15;;0;O_S_GC13_PT_I15;17031982;20201107;20201107;105117.2;NM;STATIQUE THYROIDE;Encore2;1010.0.29609079@;[1.1987999677658. 1.1987999677658];;;256;256;300.011;105117.2;None;99m Technetium;139.9299927;PINH;@27273041;a determiner;a rentrer;5;Fantome thyroide;0.012;0.232;0.08639087;0.08428125;319.819;3702;0.577251479;226.0461803;5320.223285;56.40339925;10;Fantome thyroide;0.024;0.232;0.095597307;0.09515625;312.412;3268;0.478509944;225.8541584;4696.512613;55.09709794;15;Fantome thyroide;0.035;0.232;0.102568919;0.10059375;303.604;2960;0.412883575;225.5941394;4253.879234;53.54371574;20;Fantome thyroide;0.047;0.232;0.109449906;0.10784375;291.684;2665;0.35568184;225.2802759;3829.928432;51.44150006;25;Fantome thyroide;0.058;0.232;0.115405383;0.11328125;278.704;2415;0.311610655;224.8705872;3470.648091;49.15234237;30;Fantome thyroide;0.07;0.232;0.121270843;0.11871875;263.279;2171;0.273075398;224.4488246;3119.990478;46.43198356;35;Fantome thyroide;0.082;0.232;0.127464435;0.12415625;243.712;1912;0.238228186;223.7427525;2747.776046;42.98114007;40;Fantome thyroide;0.093;0.232;0.133379124;0.12959375;222.343;1667;0.209789829;222.9324517;2395.681312;39.21249519;324.4118472;57.21339552;-1.310579339;1
2;14;491;1;4;Std;IRSN-20;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;20;GC13;2020;Pinhole;GPPH;4;NaI;1.59;53.3x38.7;1.198;Standardis¶?;I20;19;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;0.2%;Ba-133;Tc99m;20;21.7;07/11/2020 09:49;0;07/11/2020 09:59;07/11/2020 11:04;75;65;18.78;18.78;;fixation;300;;2;256x256;140;15%;;;;XELERIS;Thyroide_5cm;67.6;Semi-automatique;15;274.98;274.98;N;0.72;14_S_GC13_PT_I20;;0;O_S_GC13_PT_I20;17031982;20201107;20201107;110413.903;NM;STATIQUE THYROIDE;Encore2;1010.0.29609115@;[1.1987999677658. 1.1987999677658];;;256;256;300.008;110413.903;None;99m Technetium;139.9299927;PINH;@27273041;a determiner;a rentrer;5;Fantome thyroide;0.008;0.144;0.059751603;0.0568125;288.899;4835;0.564646469;216.066201;6948.481789;51.27641041;10;Fantome thyroide;0.015;0.144;0.06507359;0.0635625;283.851;4362;0.479032983;216.0093475;6268.723384;50.38044566;15;Fantome thyroide;0.022;0.144;0.069149191;0.0680625;277.634;4015;0.420762626;215.9890588;5770.042271;49.27699621;20;Fantome thyroide;0.029;0.144;0.072693301;0.0725625;270.201;3717;0.375433158;215.9215403;5341.780105;47.95772006;25;Fantome thyroide;0.036;0.144;0.076362863;0.0759375;260.321;3409;0.333667402;216.0299843;4899.146725;46.2041282;30;Fantome thyroide;0.044;0.144;0.081233809;0.0815625;244.595;3011;0.283695161;216.2527913;4327.172423;43.41293533;35;Fantome thyroide;0.051;0.144;0.085153533;0.0849375;230.17;2703;0.24660978;216.5390313;3884.539043;40.85265571;40;Fantome thyroide;0.058;0.144;0.089310273;0.0894375;213.005;2385;0.210169502;216.7765016;3427.53445;37.80605609;291.9609886;51.81987986;0.353891699;1
2;14;493;1;5;Std;IRSN-30;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;20;GC13;2020;Pinhole;GPPH;4;NaI;1.59;53.3x38.7;1.198;Standardis¶?;I30;30;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;0.2%;Ba-133;Tc99m;20;20.7;07/11/2020 09:45;0;07/11/2020 10:00;07/11/2020 11:16;92;77;17.36;17.36;;fixation;300;;2;256x256;140;15%;;;;XELERIS;Thyroide_5cm;67.6;Semi-automatique;15;258;258;N;0.73;14_S_GC13_PT_I30;;0;O_S_GC13_PT_I30;17031982;20201107;20201107;111638.578;NM;STATIQUE THYROIDE;Encore2;1010.0.29609169@;[1.1987999677658. 1.1987999677658];;;256;256;370.58;111638.578;None;99m Technetium;139.9299927;PINH;@27273041;a determiner;a rentrer;5;Fantome thyroide;0.008;0.158;0.051096242;0.048757813;312.709;6120;0.601165463;219.3147642;8795.18274;48.60810417;10;Fantome thyroide;0.016;0.158;0.056947694;0.056164063;303.759;5334;0.501350552;219.4182351;7665.605349;47.21689851;15;Fantome thyroide;0.024;0.158;0.063592805;0.062335938;288.139;4531;0.405613596;219.8535149;6511.596894;44.78889488;20;Fantome thyroide;0.032;0.158;0.068635176;0.066039063;273.168;3980;0.340954571;220.15951;5719.743024;42.46177309;25;Fantome thyroide;0.04;0.158;0.072905869;0.069742188;257.139;3527;0.293221614;220.5779724;5068.727046;39.97019369;30;Fantome thyroide;0.048;0.158;0.076619534;0.073445313;240.049;3133;0.257872717;221.1111854;4502.501229;37.31369036;35;Fantome thyroide;0.056;0.158;0.080738662;0.077148438;217.187;2690;0.226280875;222.2980324;3865.856466;33.75997595;40;Fantome thyroide;0.064;0.158;0.085847113;0.083320313;185.859;2165;0.194814103;224.8525555;3111.36775;28.8902898;316.5509703;49.20530762;2.416837278;1
2;14;495;1;6;Std;Seringue;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;20;GC13;2020;Pinhole;GPPH;4;NaI;1.59;53.3x38.7;1.198;Standardis¶?;Ser;3;Seringue;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;0.2%;Ba-133;Tc99m;20;25.7;07/11/2020 09:52;;;07/11/2020 11:30;99;;21.26;21.26;;fixation;300;;2;256x256;140;15%;;;;XELERIS;Thyroide_5cm;67.6;Semi-automatique;15;391.11;391.11;N;0.91;14_S_GC13_PT_Ser;;0;O_S_GC13_PT_Ser;17031982;20201107;20201107;113039.348;NM;STATIQUE THYROIDE;Encore2;1010.0.29609151@;[1.1987999677658. 1.1987999677658];;;256;256;300.01;113039.348;None;99m Technetium;139.9299927;PINH;@27273041;a determiner;a rentrer;5;Fantome thyroide;0.026;0.517;0.223718388;0.208011719;405.154;1811;0.652630073;212.6494866;2602.626788;63.52155775;10;Fantome thyroide;0.052;0.517;0.256507134;0.252441406;395.534;1542;0.519952588;212.4810602;2216.041141;62.01329821;15;Fantome thyroide;0.078;0.517;0.278703543;0.276675781;385.447;1383;0.440142953;212.4686252;1987.538845;60.43182066;20;Fantome thyroide;0.105;0.517;0.296892857;0.300910156;374.085;1260;0.380916098;212.5264041;1810.772917;58.65044386;25;Fantome thyroide;0.13;0.517;0.31146741;0.317066406;363.171;1166;0.336244081;212.5327899;1675.683509;56.93930616;30;Fantome thyroide;0.156;0.517;0.326397759;0.333222656;349.572;1071;0.293849385;212.6357164;1539.156979;54.80720414;35;Fantome thyroide;0.181;0.517;0.339234107;0.345339844;336.181;991;0.259166949;212.5815643;1424.18727;52.70771313;40;Fantome thyroide;0.207;0.517;0.352124176;0.357457031;320.433;910;0.226813003;212.7194376;1307.78044;50.23868286;406.5146494;63.73488545;0.112061876;1
2;14;494;1;7;Std;Routine;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;20;GC13;2020;Pinhole;GPPH;4;NaI;1.59;53.3x38.7;1.198;Standardis¶?;Rou;10;Flacon;oui;MERAIODE;;;*;;10;Tc99m;Tc;360.402;0.001923261;0.2%;Ba-133;Tc99m;20;20.6;02/03/2021 11:35;0;02/03/2021 11:35;02/03/2021 12:40;66;66;18.16;18.16;;fixation;300;;2;256x256;140;15%;;;;XELERIS;Thyroide_5cm;67.6;Semi-automatique;15;231;231;N;0.63;14_S_GC13_PT_Rou;;0;00_S_GC13_PT_Rou;17031982;20210302;20210302;124032.679;NM;STATIQUE THYROIDE;Encore2;1010.0.45861960@;[1.1987999677658. 1.1987999677658];;;256;256;300.001;124032.679;None;99m Technetium;139.9600067;PINH;@27273041;a determiner;a rentrer;5;Fantome thyroide;0.009;0.167;0.082566436;0.091980469;238.617;2890;0.541369447;209.0154216;4153.280738;43.79886281;10;Fantome thyroide;0.017;0.167;0.090039418;0.101113281;235.273;2613;0.447900894;208.9284918;3755.198121;43.18506163;15;Fantome thyroide;0.026;0.167;0.095692467;0.106332031;231.193;2416;0.381746446;208.8266753;3472.085212;42.43616545;20;Fantome thyroide;0.034;0.167;0.100434146;0.108941406;226.479;2255;0.329008667;208.8094064;3240.708673;41.57089667;25;Fantome thyroide;0.042;0.167;0.103919981;0.111550781;222.077;2137;0.291812079;208.6963221;3071.128352;40.76289643;30;Fantome thyroide;0.051;0.167;0.107847576;0.112855469;215.803;2001;0.252085604;208.6236558;2875.679847;39.611285;35;Fantome thyroide;0.059;0.167;0.111022763;0.115464844;209.722;1889;0.22108265;208.5011916;2714.722254;38.49509929;40;Fantome thyroide;0.067;0.167;0.11404778;0.116769531;202.891;1779;0.192540925;208.4372515;2556.638904;37.24124884;240.4695294;44.13890012;-0.235677772;1
2;14;478;1;8;Local;IRSN-3;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;20;GC13;2020;Pinhole;GPPH;4;NaI;1.59;53.3x38.7;0.89;Local;I3;3;Thyroide;;;;;cale;cale maison;6;Tc99m;Tc;360.402;0.001923261;0.2%;Ba-133;Tc99m;;20.5;07/11/2020 09:40;0;07/11/2020 09:56;07/11/2020 10:28;49;33;18.66;18.66;;fixation;135;320;2.67;256x256;140;15%;non;oui;flacon;XELERIS;Thyroide_5cm;67.6;Semi-automatique;15;207.873;207.873;N;1.22;14_L_GC13_PT_I3;;0;O_L_GC13_PT_I3;17031982;20201107;20201107;102848.653;NM;STATIQUE THYROIDE;Encore2;1010.0.29609025@;[0.89898759126663. 0.89898759126663];;;256;256;184.938;102848.653;None;99m Technetium;139.9299927;PINH;@27273041;a determiner;a rentrer;5;Fantome thyroide;0.011;0.208;0.068816842;0.0576875;308.093;4477;0.712417119;160.7537824;3618.215992;89.27791414;10;Fantome thyroide;0.021;0.208;0.082427692;0.0755625;294.679;3575;0.554409272;160.8863099;2889.238814;85.39086075;15;Fantome thyroide;0.032;0.208;0.092233115;0.0853125;281.311;3050;0.458874422;160.9067465;2464.945002;81.51713705;20;Fantome thyroide;0.042;0.208;0.099927239;0.0966875;267.805;2680;0.393908153;160.8667712;2165.918887;77.60342428;25;Fantome thyroide;0.052;0.208;0.106699706;0.1015625;254.052;2381;0.342012666;160.9019074;1924.273459;73.61813687;30;Fantome thyroide;0.063;0.208;0.114108108;0.1113125;236.432;2072;0.291426213;160.7919333;1674.546244;68.51228621;35;Fantome thyroide;0.073;0.208;0.12020731;0.1178125;220.34;1833;0.253197247;160.820607;1481.391537;63.84921307;40;Fantome thyroide;0.084;0.208;0.126830808;0.1243125;200.9;1584;0.215548811;160.8947778;1280.155044;58.21597034;316.1979373;91.62652931;0.005263013;1
2;14;475;1;9;Local;IRSN-10;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;20;GC13;2020;Pinhole;GPPH;4;NaI;1.59;53.3x38.7;0.89;Local;I10;8;Thyroide;;;;;cale;;6;Tc99m;Tc;360.402;0.001923261;0.2%;Ba-133;Tc99m;;23.3;07/11/2020 09:51;0;07/11/2020 09:57;07/11/2020 10:44;54;48;21.02;21.02;;fixation;185;320;2.67;256x256;140;15%;non;oui;flacon;XELERIS;Thyroide_5cm;67.6;Semi-automatique;15;295.0935;295.0935;N;1.12;14_L_GC13_PT_I10;;0;O_L_GC13_PT_I10;17031982;20201107;20201107;104440.74;NM;STATIQUE THYROIDE;Encore2;1010.0.29609061@;[0.89898759126663. 0.89898759126663];;;256;256;168.719;104440.74;None;99m Technetium;139.9299927;PINH;@27273041;a determiner;a rentrer;5;Fantome thyroide;0.006;0.118;0.040500582;0.038257813;312.948;7727;0.591865755;151.4249021;6244.796732;88.24202707;10;Fantome thyroide;0.012;0.118;0.044970818;0.042867188;305.127;6785;0.492260619;151.316612;5483.492407;86.03673771;15;Fantome thyroide;0.018;0.118;0.048567122;0.046554688;294.851;6071;0.424189105;151.1895286;4906.452822;83.13921138;20;Fantome thyroide;0.024;0.118;0.052221601;0.051164063;280.43;5370;0.365225744;151.0200891;4339.919561;79.07291835;25;Fantome thyroide;0.03;0.118;0.056044278;0.054851563;262.007;4675;0.311357581;150.9612193;3778.235372;73.87818036;30;Fantome thyroide;0.036;0.118;0.059526858;0.057617188;242.691;4077;0.267690303;150.8235948;3294.944516;68.43164293;35;Fantome thyroide;0.042;0.118;0.062827616;0.060382813;221.593;3527;0.231915334;150.3751919;2850.446237;62.48263451;40;Fantome thyroide;0.048;0.118;0.065927056;0.063148438;198.836;3016;0.204331595;149.8253998;2437.466927;56.06583744;316.7965732;89.32721024;-0.995300034;1
2;14;476;1;10;Local;IRSN-15;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;20;GC13;2020;Pinhole;GPPH;4;NaI;1.59;53.3x38.7;0.89;Local;I15;11;Thyroide;;;;;cale;;6;Tc99m;Tc;360.402;0.001923261;0.2%;Ba-133;Tc99m;;21.35;07/11/2020 09:48;0;07/11/2020 09:58;07/11/2020 10:59;71;61;18.61;18.61;;fixation;200;320;2.67;256x256;140;15%;non;oui;flacon;XELERIS;Thyroide_5cm;67.6;Semi-automatique;15;288.24;288.24;N;1.14;14_L_GC13_PT_I15;;0;O_L_GC13_PT_I15;17031982;20201107;20201107;105926.545;NM;STATIQUE THYROIDE;Encore2;1010.0.29609097@;[0.89898759126663. 0.89898759126663];;;256;256;200.427;105926.545;None;99m Technetium;139.9299927;PINH;@27273041;a determiner;a rentrer;5;Fantome thyroide;0.006;0.102;0.033186668;0.032273438;311.656;9391;0.555121473;173.7037397;7589.606071;83.55508652;10;Fantome thyroide;0.011;0.102;0.036498856;0.034664063;303.05;8303;0.465684905;173.3653021;6710.307657;81.2478148;15;Fantome thyroide;0.016;0.102;0.039557915;0.037851563;290.632;7347;0.395647694;172.8933071;5937.68883;77.9185445;20;Fantome thyroide;0.021;0.102;0.042259951;0.040242188;276.042;6532;0.34246164;172.3510445;5279.023198;74.00696021;25;Fantome thyroide;0.026;0.102;0.045048721;0.042632813;257.048;5706;0.296147427;171.5865432;4611.467601;68.91466193;30;Fantome thyroide;0.031;0.102;0.047878652;0.045820313;234.366;4895;0.256469674;170.5174997;3956.034684;62.83360951;35;Fantome thyroide;0.036;0.102;0.050666262;0.048210938;208.745;4120;0.224768579;169.419124;3329.6962;55.96461013;40;Fantome thyroide;0.041;0.102;0.054022079;0.052195313;176.166;3261;0.193521528;167.6823989;2635.470706;47.23016843;316.174085;84.76638675;-3.389087501;1
2;14;477;1;11;Local;IRSN-20;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;20;GC13;2020;Pinhole;GPPH;4;NaI;1.59;53.3x38.7;0.89;Local;I20;19;Thyroide;;;;;cale;;6;Tc99m;Tc;360.402;0.001923261;0.2%;Ba-133;Tc99m;;21.7;07/11/2020 09:49;0;07/11/2020 09:59;07/11/2020 11:09;81;71;18.57;18.57;;fixation;223;320;2.67;256x256;140;15%;non;oui;flacon;XELERIS;Thyroide_5cm;67.6;Semi-automatique;15;291.8178;291.8178;N;1.04;14_L_GC13_PT_I20;;0;O_L_GC13_PT_I20;17031982;20201107;20201107;111020.648;NM;STATIQUE THYROIDE;Encore2;1010.0.29609133@;[0.89898759126663. 0.89898759126663];;;256;256;222.767;111020.648;None;99m Technetium;139.9299927;PINH;@27273041;a determiner;a rentrer;5;Fantome thyroide;0.004;0.071;0.025110764;0.024128906;313.533;12486;0.553006675;161.4164985;10090.91911;75.79149924;10;Fantome thyroide;0.008;0.071;0.02765449;0.026902344;305.831;11059;0.45873667;161.3420825;8937.648124;73.92966611;15;Fantome thyroide;0.011;0.071;0.029321643;0.028011719;297.644;10151;0.405572593;161.3488324;8203.821875;71.95059212;20;Fantome thyroide;0.015;0.071;0.031556039;0.030785156;282.679;8958;0.343661349;161.3882018;7239.664698;68.33304696;25;Fantome thyroide;0.018;0.071;0.0333039;0.033003906;268.163;8052;0.301095184;161.6154564;6507.454806;64.82404025;30;Fantome thyroide;0.022;0.071;0.035557817;0.035222656;246.309;6927;0.25205018;162.1154542;5598.25378;59.54119147;35;Fantome thyroide;0.025;0.071;0.037191618;0.035777344;228.059;6132;0.220727114;162.6031113;4955.751722;55.12955104;40;Fantome thyroide;0.029;0.071;0.039426514;0.037996094;199.853;5069;0.183692719;163.0641009;4096.657776;48.31120966;316.3579473;76.47438426;1.056037679;1
2;14;479;1;12;Local;IRSN-30;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;20;GC13;2020;Pinhole;GPPH;4;NaI;1.59;53.3x38.7;0.89;Local;I30;30;Thyroide;;;;;cale;;6;Tc99m;Tc;360.402;0.001923261;0.2%;Ba-133;Tc99m;;20.7;07/11/2020 09:45;0;07/11/2020 10:00;07/11/2020 11:24;99;84;17.1;17.1;;fixation;260;320;2.67;256x256;140;15%;non;oui;flacon;XELERIS;Thyroide_5cm;67.6;Semi-automatique;15;276.198;276.198;N;0.92;14_L_GC13_PT_I30;;0;O_L_GC13_PT_I30;17031982;20201107;20201107;112420.755;NM;STATIQUE THYROIDE;Encore2;1010.0.29609187@;[0.89898759126663. 0.89898759126663];;;256;256;260.154;112420.755;None;99m Technetium;139.9299927;PINH;@27273041;a determiner;a rentrer;5;Fantome thyroide;0.004;0.067;0.020114543;0.019105469;312.58;15540;0.5781156;165.4090043;12559.09683;70.26427487;10;Fantome thyroide;0.007;0.067;0.022254333;0.021199219;303.015;13616;0.486570587;165.6262244;11004.16103;68.11417637;15;Fantome thyroide;0.011;0.067;0.025134387;0.023816406;283.164;11266;0.384499669;166.2243697;9104.941113;63.65190712;20;Fantome thyroide;0.014;0.067;0.02694899;0.025910156;266.795;9900;0.329880066;166.8318211;8000.969024;59.97235016;25;Fantome thyroide;0.017;0.067;0.028533516;0.026957031;249.44;8742;0.288889921;167.5136498;7065.098101;56.0711521;30;Fantome thyroide;0.021;0.067;0.030706652;0.029050781;220.658;7186;0.243411148;169.0602694;5807.572061;49.60130003;35;Fantome thyroide;0.024;0.067;0.032536856;0.031144531;193.334;5942;0.213102482;171.060229;4802.197772;43.45918906;40;Fantome thyroide;0.027;0.067;0.034589041;0.033238281;161.6;4672;0.185699079;173.5375296;3775.810836;36.32576242;316.0161763;71.03668653;4.558843963;1
2;14;481;1;13;Local;Seringue;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;20;GC13;2020;Pinhole;GPPH;4;NaI;1.59;53.3x38.7;0.89;Local;Ser;3;Seringue;;;;;cale;;6;Tc99m;Tc;360.402;0.001923261;0.2%;Ba-133;Tc99m;;25.7;07/11/2020 09:52;;;07/11/2020 11:36;105;;21.02;21.02;;fixation;126;320;2.67;256x256;140;15%;non;oui;flacon;XELERIS;Thyroide_5cm;67.6;Semi-automatique;15;282.1644;282.1644;N;1.57;14_L_GC13_PT_Ser;;0;O_L_GC13_PT_Ser;17031982;20201107;20201107;113731.898;NM;STATIQUE THYROIDE;Encore2;1010.0.29609205@;[0.89898759126663. 0.89898759126663];;;256;256;125.787;113731.898;None;99m Technetium;139.9299927;PINH;@27273041;a determiner;a rentrer;5;Fantome thyroide;0.008;0.149;0.057025891;0.055292969;310.563;5446;0.605997562;157.5080643;4401.341142;117.4576323;10;Fantome thyroide;0.015;0.149;0.064541187;0.064605469;302.44;4686;0.485658176;157.339739;3787.125338;114.385443;15;Fantome thyroide;0.023;0.149;0.069774033;0.070425781;293.958;4213;0.410639505;157.3382086;3404.856818;111.1774767;20;Fantome thyroide;0.03;0.149;0.074320147;0.076246094;283.68;3817;0.352357794;157.42602;3084.818057;107.2902475;25;Fantome thyroide;0.038;0.149;0.078624964;0.079738281;271.492;3453;0.301813595;157.5394435;2790.641014;102.6806397;30;Fantome thyroide;0.045;0.149;0.08257696;0.084394531;258.053;3125;0.258983284;157.6040033;2525.558404;97.59789284;35;Fantome thyroide;0.053;0.149;0.086530357;0.086722656;242.285;2800;0.219117384;157.6873371;2262.90033;91.63429786;40;Fantome thyroide;0.06;0.149;0.089557126;0.090214844;228.102;2547;0.191264844;157.9273601;2058.431122;86.2701637;312.514474;118.1956968;0.372083136;1
2;14;480;1;14;Local;Routine;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;20;GC13;2020;Pinhole;GPPH;4;NaI;1.59;53.3x38.7;0.89;Local;Rou;10;Flacon;oui;MERAIODE;;6 (5 + fant¶?me) ;cale;;6;Tc99m;Tc;360.402;0.001923261;0.2%;Ba-133;Tc99m;;20.6;02/03/2021 11:35;0;02/03/2021 11:35;02/03/2021 12:34;60;60;18.37;18.37;;fixation;296;320;2.67;256x256;140;15%;non;oui;flacon;XELERIS;Thyroide_5cm;67.6;Semi-automatique;15;297;297;N;1;14_L_GC13_PT_Rou;;0;00_L_GC13_PT_Rou;17031982;20210302;20210302;123436.659;NM;STATIQUE THYROIDE;Encore2;1010.0.45861942@;[0.89898759126663. 0.89898759126663];;;256;256;239.199;123436.659;None;99m Technetium;139.9600067;PINH;@27273041;a determiner;a rentrer;5;Fantome thyroide;0.005;0.086;0.03831733;0.041992188;312.861;8165;0.51470536;152.2990575;6598.778998;71.20047863;10;Fantome thyroide;0.009;0.086;0.041256119;0.044007813;308.472;7477;0.435041335;152.2295789;6042.75206;70.20163601;15;Fantome thyroide;0.013;0.086;0.043620014;0.046023438;302.941;6945;0.37542241;152.1578191;5612.800997;68.94289859;20;Fantome thyroide;0.018;0.086;0.046162772;0.048039063;294.38;6377;0.316015722;152.0058288;5153.755501;66.99459792;25;Fantome thyroide;0.022;0.086;0.047933768;0.048710938;286.596;5979;0.277267927;151.9278312;4832.100383;65.22312584;30;Fantome thyroide;0.026;0.086;0.049588214;0.050726563;277.694;5600;0.243099551;151.8737015;4525.80066;63.19722085;35;Fantome thyroide;0.031;0.086;0.051328638;0.052070313;265.985;5182;0.21010668;151.8040171;4187.981968;60.53250264;40;Fantome thyroide;0.035;0.086;0.052651043;0.052742188;254.989;4843;0.187664368;151.8224727;3914.009392;58.03004799;314.1913542;71.50323881;-0.268146221;1
3;14;499;2;1;Std;IRSN-3;CLCC;1;Secours;;Siemens;Symbia Intevo T2_T6_T16;21;GC15;2015;Pinhole;GPPH;4;NaI;0.95;53.3x38.7;1.8;Standardis¶?;I3;3;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;0.2%;Ba-133;Tc99m;20;20.5;07/11/2020 09:40;0;07/11/2020 09:56;07/11/2020 10:41;62;46;18.2;18.2;;fixation;300;;2;256x256;140;15%;;;;XELERIS;Thyroide_5CM_T2;58.32;Semi-automatique;15;280.56;280.56;N;0.88;14_S_GC15_PT_I3;;0;O_S_GC15_PT_I3;17031982;20201107;20201107;104159.385;NM;STATIQUE THYROIDE;Encore2;4106.0.70127726@;[1.1987999677658. 1.1987999677658];;;256;256;300;104159.385;None;99m Technetium;139.5700073;PINH;@27273301;a determiner;a rentrer;5;Fantome thyroide;0.025;0.5;0.171046365;0.138671875;298.818;1747;0.731062265;218.2976141;2510.651021;54.72857143;10;Fantome thyroide;0.05;0.5;0.205714286;0.185546875;286.56;1393;0.56826071;218.363124;2001.910058;52.48351648;15;Fantome thyroide;0.075;0.5;0.230054484;0.216796875;274.455;1193;0.472571488;218.3968417;1714.485786;50.26648352;20;Fantome thyroide;0.1;0.5;0.250878963;0.240234375;261.165;1041;0.401251911;218.4149237;1496.043339;47.83241758;25;Fantome thyroide;0.125;0.5;0.267031083;0.259765625;249.14;933;0.350995491;218.389167;1340.834231;45.63003663;30;Fantome thyroide;0.15;0.5;0.284991463;0.279296875;233.693;820;0.300263839;218.3599873;1178.439517;42.80091575;35;Fantome thyroide;0.175;0.5;0.301108966;0.294921875;218.304;725;0.257899445;218.4314722;1041.912988;39.98241758;40;Fantome thyroide;0.2;0.5;0.312365152;0.306640625;206.161;660;0.230970304;218.5230924;948.5000994;37.75842491;306.8097176;56.19225597;0.073204328;1
