CONFIG_ETUDE;Centre;N_Cyril;config;acq;Proto;fant;Type_centre;N_Patients;Utilisation;rmq_utilisation;Marque;Modele;num_camera;Modele_simple;Annee_Installation;Collimateur;modele_colli;facteur_stenope;NaI_CZT;Taille_Cristal;Dimensions FOV;Pixel;Protocole;Geometrie_Fantome;Volume;Conditionnement;Fantome;Type_fantome;Commentaire_Fantome;Distance_Source;cale;cale_new;Distance;Radionucleide;Radionucleide_simple;T_min;l;Justesse;Source_Constance;Calibre;A_necessaire;A_Prep;Heure_Prep;A_seringue_vide;Heure_seringue_vide;Heure_acq;delta_t_prep;delta_t_seringue;A_acq;A_acq_corr;TC;Nom_Protocole;Duree;Kcps;Zoom;Matrice;Energie;Fenetre_spectro;Calibrage_Patient;Calibrage_Facteur;Geometrie_Cali_F;Nom_Console;Nom_PRG;Facteur_calibrage;Contourage;Seuil;Nb_kCps_ROI;Nb_kCps_BGRD;BGRD_O_N;Indice_Thyroidien ;Nom_Fichier_DICOM;Remarques;Unnamed: 1;PatientName;PatientID;StudyDate (YYMMDD);AcquisitionDate (YYMMDD);AcquisitionTime (hhmmss);Modality;SeriesDescription;ManufacturerModelName;ProtocolName;PixelSpacing (mm);Table Height;Table Traverse;taille Matrice X;taille Matrice Y;ActualFrameDuration (s);Acquisition time (s);Counts Accumulated;Energie window name;Energie(KeV);Collimateur Type;Collimateur Name;Volume Theorique (ml);activite theorique (MBq); Seuil(% max)_5%;region_5%;Min (kCps)_F_5%;Max(kCps)_F_5%;mean(kCps)_F_5%;median(kCps)_F_5%;Coups Totaux(kCps)_F_5%;Nombre de Pixel_F_5%;CV(%)_F_5%;Rcentre de gravite(mm)_F_5%;surface(mm^2)_F_5%;sensibilite (Cps/(MBq.s))_5%; Seuil(% max)_10%;region_10%;Min (kCps)_F_10%;Max(kCps)_F_10%;mean(kCps)_F_10%;median(kCps)_F_10%;Coups Totaux(kCps)_F_10%;Nombre de Pixel_F_10%;CV(%)_F_10%;Rcentre de gravite(mm)_F_10%;surface(mm^2)_F_10%;sensibilite (Cps/(MBq.s))_10%; Seuil(% max)_15%;region_15%;Min (kCps)_F_15%;Max(kCps)_F_15%;mean(kCps)_F_15%;median(kCps)_F_15%;Coups Totaux(kCps)_F_15%;Nombre de Pixel_F_15%;CV(%)_F_15%;Rcentre de gravite(mm)_F_15%;surface(mm^2)_F_15%;sensibilite (Cps/(MBq.s))_15%; Seuil(% max)_20%;region_20%;Min (kCps)_F_20%;Max(kCps)_F_20%;mean(kCps)_F_20%;median(kCps)_F_20%;Coups Totaux(kCps)_F_20%;Nombre de Pixel_F_20%;CV(%)_F_20%;Rcentre de gravite(mm)_F_20%;surface(mm^2)_F_20%;sensibilite (Cps/(MBq.s))_20%; Seuil(% max)_25%;region_25%;Min (kCps)_F_25%;Max(kCps)_F_25%;mean(kCps)_F_25%;median(kCps)_F_25%;Coups Totaux(kCps)_F_25%;Nombre de Pixel_F_25%;CV(%)_F_25%;Rcentre de gravite(mm)_F_25%;surface(mm^2)_F_25%;sensibilite (Cps/(MBq.s))_25%; Seuil(% max)_30%;region_30%;Min (kCps)_F_30%;Max(kCps)_F_30%;mean(kCps)_F_30%;median(kCps)_F_30%;Coups Totaux(kCps)_F_30%;Nombre de Pixel_F_30%;CV(%)_F_30%;Rcentre de gravite(mm)_F_30%;surface(mm^2)_F_30%;sensibilite (Cps/(MBq.s))_30%; Seuil(% max)_35%;region_35%;Min (kCps)_F_35%;Max(kCps)_F_35%;mean(kCps)_F_35%;median(kCps)_F_35%;Coups Totaux(kCps)_F_35%;Nombre de Pixel_F_35%;CV(%)_F_35%;Rcentre de gravite(mm)_F_35%;surface(mm^2)_F_35%;sensibilite (Cps/(MBq.s))_35%; Seuil(% max)_40%;region_40%;Min (kCps)_F_40%;Max(kCps)_F_40%;mean(kCps)_F_40%;median(kCps)_F_40%;Coups Totaux(kCps)_F_40%;Nombre de Pixel_F_40%;CV(%)_F_40%;Rcentre de gravite(mm)_F_40%;surface(mm^2)_F_40%;sensibilite (Cps/(MBq.s))_40%; SAM (kCps);sensibilite SAM (Cps/(MBq.s)));CDMnorm (%);LimiteCDM2STD
3;14;496;2;2;Std;IRSN-10;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;21;GC15;2015;Pinhole;GPPH;4;NaI;0.95;53.3x38.7;1.8;Standardis¶?;I10;8;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;0.2%;Ba-133;Tc99m;20;23.3;07/11/2020 09:51;0;07/11/2020 09:57;07/11/2020 10:53;63;57;20.65;20.65;;fixation;300;;2;256x256;140;15%;;;;XELERIS;Thyroide_5CM_T2;58.32;Semi-automatique;15;326.76;326.76;N;0.9;14_S_GC15_PT_I10;;0;O_S_GC15_PT_I10;17031982;20201107;20201107;105346.586;NM;STATIQUE THYROIDE;Encore2;4106.0.70127770@;[1.1987999677658. 1.1987999677658];;;256;256;299.97;105346.586;None;99m Technetium;139.5700073;PINH;@27273301;a determiner;a rentrer;5;Fantome thyroide;0.014;0.269;0.113832213;0.106128906;338.537;2974;0.577354734;222.7717247;4273.998933;54.65227717;10;Fantome thyroide;0.027;0.269;0.12409057;0.120839844;332.935;2683;0.490887799;222.7049264;3855.796616;53.74790909;15;Fantome thyroide;0.041;0.269;0.133537449;0.133449219;324.496;2430;0.420198336;222.656778;3492.204911;52.38554525;20;Fantome thyroide;0.054;0.269;0.140432697;0.141855469;316.114;2251;0.373566981;222.5734581;3234.960187;51.0323833;25;Fantome thyroide;0.068;0.269;0.147655039;0.150261719;304.76;2064;0.329820786;222.5651107;2966.218493;49.19943165;30;Fantome thyroide;0.081;0.269;0.155186966;0.156566406;290.51;1872;0.28842403;222.5354701;2690.291191;46.89895947;35;Fantome thyroide;0.095;0.269;0.163833133;0.164972656;271.963;1660;0.243909236;222.3757835;2385.621462;43.90479403;40;Fantome thyroide;0.108;0.269;0.171272237;0.171277344;254.168;1484;0.207442149;222.4218347;2132.688102;41.03202895;342.6773333;55.32067869;-0.12727696;1
3;14;497;2;3;Std;IRSN-15;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;21;GC15;2015;Pinhole;GPPH;4;NaI;0.95;53.3x38.7;1.8;Standardis¶?;I15;11;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;0.2%;Ba-133;Tc99m;20;21.35;07/11/2020 09:48;0;07/11/2020 09:58;07/11/2020 11:05;77;67;18.4;18.4;;fixation;300;;2;256x256;140;15%;;;;XELERIS;Thyroide_5CM_T2;58.32;Semi-automatique;15;274.08;274.08;N;0.85;14_S_GC15_PT_I15;;0;O_S_GC15_PT_I15;17031982;20201107;20201107;110529.34;NM;STATIQUE THYROIDE;Encore2;4106.0.70127814@;[1.1987999677658. 1.1987999677658];;;256;256;300.025;110529.34;None;99m Technetium;139.5700073;PINH;@27273301;a determiner;a rentrer;5;Fantome thyroide;0.011;0.206;0.077775082;0.078054688;285.279;3668;0.549127781;207.0120971;5271.361158;51.67667187;10;Fantome thyroide;0.021;0.206;0.085247558;0.084492188;279.271;3276;0.457153523;206.8725889;4708.009584;50.58835677;15;Fantome thyroide;0.031;0.206;0.090686085;0.089320313;272.421;3004;0.397467736;206.7419172;4317.112574;49.34751814;20;Fantome thyroide;0.042;0.206;0.096868148;0.095757813;261.544;2700;0.337162353;206.5564291;3880.227679;47.37721132;25;Fantome thyroide;0.052;0.206;0.102397452;0.100585938;249.133;2433;0.288663343;206.4726131;3496.516275;45.1290291;30;Fantome thyroide;0.062;0.206;0.106728173;0.105414063;237.15;2222;0.254811568;206.3880363;3193.283668;42.95837666;35;Fantome thyroide;0.073;0.206;0.112448507;0.111851563;218.375;1942;0.215108031;206.2477999;2790.889686;39.55739196;40;Fantome thyroide;0.083;0.206;0.117240187;0.116679688;200.129;1707;0.185854528;206.2557374;2453.166166;36.2522326;289.1025604;52.36928814;-0.299071186;1
3;14;498;2;4;Std;IRSN-20;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;21;GC15;2015;Pinhole;GPPH;4;NaI;0.95;53.3x38.7;1.8;Standardis¶?;I20;19;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;0.71%;Ba-133;Tc99m;20;25.51;16/08/2021 14:58;0.3;16/08/2021 14:57;16/08/2021 16:01;63;64;22.33;22.33;1.6;fixation;300;;2;256x256;140;15%;;;;XELERIS;Thyroide_5cm;59.5;Semi-automatique;15;1.2684;1.2684;N;0.95;14_S_GC15_PT_I20;;0;14_S_GC15_PT_I20;17031982;20210816;20210816;160136.536;NM;STATIQUE THYROIDE;Encore2;4106.0.101504308@;[1.1987999677658. 1.1987999677658];;;256;256;300.001;160136.536;None;99m Technetium;139.5299988;PINH;@27273301;a determiner;a rentrer;5;Fantome thyroide;0.01;0.196;0.070876836;0.062015625;400.525;5651;0.621666964;224.8532113;8121.172821;59.78857515;10;Fantome thyroide;0.02;0.196;0.078046252;0.072734375;391.48;5016;0.53272942;224.9924384;7208.600755;58.43837813;15;Fantome thyroide;0.03;0.196;0.084344105;0.078859375;378.452;4487;0.46759729;225.0867919;6448.363555;56.49361673;20;Fantome thyroide;0.04;0.196;0.091950154;0.089578125;357.87;3892;0.400418383;225.0905918;5593.276344;53.42122811;25;Fantome thyroide;0.049;0.196;0.099437222;0.097234375;335.004;3369;0.340715957;225.0844313;4841.661871;50.00789421;30;Fantome thyroide;0.059;0.196;0.105737517;0.101828125;313.406;2964;0.295043952;225.2756759;4259.627719;46.78384167;35;Fantome thyroide;0.069;0.196;0.111152207;0.106421875;292.108;2628;0.260413908;225.7508564;3776.754941;43.60457177;40;Fantome thyroide;0.079;0.196;0.117010999;0.111015625;265.966;2273;0.228254012;226.6724277;3266.576857;39.70221129;403.6125904;60.24947679;0.741152921;1
3;14;500;2;5;Std;IRSN-30;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;21;GC15;2015;Pinhole;GPPH;4;NaI;0.95;53.3x38.7;1.8;Standardis¶?;I30;30;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;0.2%;Ba-133;Tc99m;20;20.7;07/11/2020 09:45;0;07/11/2020 10:00;07/11/2020 11:31;106;91;16.87;16.87;;fixation;300;;2;256x256;140;15%;;;;XELERIS;Thyroide_5CM_T2;58.32;Semi-automatique;15;218.43;218.43;N;0.74;14_S_GC15_PT_I30;;0;O_S_GC15_PT_I30;17031982;20201107;20201107;113122.639;NM;STATIQUE THYROIDE;Encore2;4106.0.70127902@;[1.1987999677658. 1.1987999677658];;;256;256;300.037;113122.639;None;99m Technetium;139.5700073;PINH;@27273301;a determiner;a rentrer;5;Fantome thyroide;0.006;0.103;0.037705302;0.039027344;233.245;6186;0.560831345;214.0656058;8890.03275;46.08105842;10;Fantome thyroide;0.011;0.103;0.041319739;0.043050781;227.961;5517;0.471975417;214.1319065;7928.598558;45.03712473;15;Fantome thyroide;0.016;0.103;0.04514462;0.047074219;219.448;4861;0.388957202;214.3934999;6985.846944;43.35525352;20;Fantome thyroide;0.021;0.103;0.048486717;0.050292969;209.899;4329;0.322087078;214.7094979;6221.298379;41.46870493;25;Fantome thyroide;0.026;0.103;0.051277735;0.051902344;200.137;3903;0.269597039;214.9043001;5609.084679;39.54007498;30;Fantome thyroide;0.031;0.103;0.053454495;0.054316406;190.886;3571;0.231381075;214.9438407;5131.960386;37.71240077;35;Fantome thyroide;0.037;0.103;0.055669468;0.055121094;178.866;3213;0.197386028;215.1271195;4617.470938;35.33766895;40;Fantome thyroide;0.042;0.103;0.057600487;0.056730469;165.659;2876;0.172836176;215.3093972;4133.161039;32.72842743;235.9671576;46.6188616;0.546883128;1
3;14;502;2;6;Std;Seringue;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;21;GC15;2015;Pinhole;GPPH;4;NaI;0.95;53.3x38.7;1.8;Standardis¶?;Ser;3;Seringue;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;0.2%;Ba-133;Tc99m;20;25.7;07/11/2020 09:52;;;07/11/2020 11:45;114;;20.64;20.64;;fixation;300;;2;256x256;140;15%;;;;XELERIS;Thyroide_5CM_T2;58.32;Semi-automatique;15;356.4;356.4;N;0.99;14_S_GC15_PT_Ser;;0;O_S_GC15_PT_Ser;17031982;20201107;20201107;114600.491;NM;STATIQUE THYROIDE;Encore2;4106.0.70127946@;[1.1987999677658. 1.1987999677658];;;256;256;299.991;114600.491;None;99m Technetium;139.5700073;PINH;@27273301;a determiner;a rentrer;5;Fantome thyroide;0.024;0.471;0.208255211;0.193183594;369.653;1775;0.65106033;214.4172218;2550.890419;59.70027292;10;Fantome thyroide;0.048;0.471;0.238693783;0.237339844;360.905;1512;0.518517442;214.2168245;2172.9275;58.28743984;15;Fantome thyroide;0.071;0.471;0.257034232;0.259417969;352.908;1373;0.447057135;214.2043441;1973.167631;56.99589592;20;Fantome thyroide;0.095;0.471;0.274760032;0.277816406;342.351;1246;0.38424606;214.230997;1790.653218;55.29090291;25;Fantome thyroide;0.118;0.471;0.289462478;0.292535156;331.724;1146;0.335294562;214.1661855;1646.941082;53.57460465;30;Fantome thyroide;0.142;0.471;0.302254477;0.307253906;320.692;1061;0.295227808;214.2060354;1524.785766;51.79289746;35;Fantome thyroide;0.165;0.471;0.31247432;0.318292969;310.287;993;0.265344466;214.2055212;1427.061513;50.11245299;40;Fantome thyroide;0.189;0.471;0.325524807;0.333011719;295.251;907;0.228953981;214.1802749;1303.469076;47.68408556;370.1497241;59.78049563;-0.017064879;1
3;14;501;2;7;Std;Routine;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;21;GC15;2015;Pinhole;GPPH;4;NaI;0.95;53.3x38.7;1.8;Standardis¶?;Rou;10;Flacon;oui;MERAIODE;;;*;;10;Tc99m;Tc;360.402;0.001923261;0.2%;Ba-133;Tc99m;20;22.8;23/11/2020 11:40;0;23/11/2020 11:50;23/11/2020 13:07;87;77;19.27;19.27;;fixation;300;;2;256x256;140;15%;;;;XELERIS;Thyroide_5CM_T2;58.32;Semi-automatique;15;161.16;161.16;N;0.61;14_S_GC15_PT_Rou;;0;O_S_GC15_PT_Rou;17031982;20201123;20201123;130725.894;NM;STATIQUE THYROIDE;Encore2;4106.0.71880981@;[1.1987999677658. 1.1987999677658];;;256;256;300.001;130725.894;None;99m Technetium;139.8200073;PINH;@27273301;a determiner;a rentrer;5;Fantome thyroide;0.01;0.198;0.093206588;0.096679688;166.933;1791;0.577525051;216.6311794;2573.884361;28.87604974;10;Fantome thyroide;0.02;0.198;0.10264625;0.109054688;164.234;1600;0.477928153;216.5718555;2299.39418;28.40917706;15;Fantome thyroide;0.03;0.198;0.109966507;0.116789063;160.881;1463;0.407201438;216.5786318;2102.508554;27.82917553;20;Fantome thyroide;0.04;0.198;0.116446588;0.122976563;156.97;1348;0.347877044;216.539543;1937.239597;27.15265123;25;Fantome thyroide;0.05;0.198;0.121344691;0.127617188;153.137;1262;0.305699745;216.5373876;1813.64716;26.48961936;30;Fantome thyroide;0.06;0.198;0.126272109;0.132257813;148.496;1176;0.264991185;216.5009909;1690.054723;25.68681976;35;Fantome thyroide;0.07;0.198;0.130209765;0.135351563;144.012;1106;0.234123812;216.4767359;1589.456227;24.91117799;40;Fantome thyroide;0.08;0.198;0.133978764;0.136898438;138.802;1036;0.20671174;216.4234834;1488.857732;24.00995283;167.2584293;28.93234246;-0.068556387;1
3;14;485;2;8;Local;IRSN-3;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;21;GC15;2015;Pinhole;GPPH;4;NaI;0.95;53.3x38.7;0.89;Local;I3;3;Thyroide;;;;;cale;cale maison;6;Tc99m;Tc;360.402;0.001923261;0.2%;Ba-133;Tc99m;;20.5;07/11/2020 09:40;0;07/11/2020 09:56;07/11/2020 10:48;69;53;17.96;17.96;;fixation;206;320;2.67;256x256;140;15%;non;oui;flacon;XELERIS;Thyroide_5CM_T2;58.32;Semi-automatique;15;284.9186;284.9186;N;1.32;14_L_GC15_PT_I3;;0;O_L_GC15_PT_I3;17031982;20201107;20201107;104854.424;NM;STATIQUE THYROIDE;Encore2;4106.0.70127748@;[0.89898759126663. 0.89898759126663];;;256;256;206.25;104854.424;None;99m Technetium;139.5700073;PINH;@27273301;a determiner;a rentrer;5;Fantome thyroide;0.01;0.199;0.068625919;0.056746094;308.199;4491;0.72135378;164.4141966;3629.530493;83.20145778;10;Fantome thyroide;0.02;0.199;0.082710048;0.075402344;295.523;3573;0.555070101;164.5106301;2887.622457;79.77944253;15;Fantome thyroide;0.03;0.199;0.091409968;0.086285156;284.285;3110;0.468765757;164.5212101;2513.435724;76.74563002;20;Fantome thyroide;0.04;0.199;0.098745738;0.095613281;272.242;2757;0.404563379;164.5140965;2228.148646;73.49449956;25;Fantome thyroide;0.05;0.199;0.10628955;0.103386719;257.327;2421;0.345585449;164.4672643;1956.600607;69.46804346;30;Fantome thyroide;0.06;0.199;0.112289862;0.109605469;243.669;2170;0.30291799;164.4338533;1753.747756;65.78092731;35;Fantome thyroide;0.07;0.199;0.118513274;0.117378906;227.664;1921;0.262551274;164.5586609;1552.511262;61.46021462;40;Fantome thyroide;0.08;0.199;0.124825595;0.123597656;209.707;1680;0.224906556;164.5225324;1357.740198;56.61253965;314.8377702;84.99366138;0.007234491;1
3;14;482;2;9;Local;IRSN-10;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;21;GC15;2015;Pinhole;GPPH;4;NaI;0.95;53.3x38.7;0.89;Local;I10;8;Thyroide;;;;;cale;;6;Tc99m;Tc;360.402;0.001923261;0.2%;Ba-133;Tc99m;;23.3;07/11/2020 09:51;0;07/11/2020 09:57;07/11/2020 10:59;69;63;20.42;20.42;;fixation;169;320;2.67;256x256;140;15%;non;oui;flacon;XELERIS;Thyroide_5CM_T2;58.32;Semi-automatique;15;291.4067;291.4067;N;1.45;14_L_GC15_PT_I10;;0;O_L_GC15_PT_I10;17031982;20201107;20201107;110037.474;NM;STATIQUE THYROIDE;Encore2;4106.0.70127792@;[0.89898759126663. 0.89898759126663];;;256;256;185.112;110037.474;None;99m Technetium;139.5700073;PINH;@27273301;a determiner;a rentrer;5;Fantome thyroide;0.006;0.107;0.040558953;0.038871094;313.034;7718;0.558247443;170.1003761;6237.523124;82.81351145;10;Fantome thyroide;0.011;0.107;0.044071593;0.043050781;307.179;6970;0.476031151;170.0028274;5633.005464;81.26456434;15;Fantome thyroide;0.017;0.107;0.0475;0.047230469;297.73;6268;0.406262888;169.9246784;5065.664024;78.76482032;20;Fantome thyroide;0.022;0.107;0.05031376;0.049738281;287.04;5705;0.355976079;169.8467653;4610.659422;75.93676829;25;Fantome thyroide;0.027;0.107;0.053102152;0.053082031;273.954;5159;0.311303453;169.8438707;4169.393858;72.47485166;30;Fantome thyroide;0.033;0.107;0.056596483;0.055589844;254.288;4493;0.261327503;169.8149836;3631.146851;67.27218832;35;Fantome thyroide;0.038;0.107;0.059417757;0.058933594;236.245;3976;0.224386543;169.6648667;3213.318468;62.49889153;40;Fantome thyroide;0.043;0.107;0.061750423;0.059769531;219.214;3550;0.197047747;169.5561492;2869.034347;57.99332053;316.4971903;83.72970249;-0.263439708;1
3;14;483;2;10;Local;IRSN-15;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;21;GC15;2015;Pinhole;GPPH;4;NaI;0.95;53.3x38.7;0.89;Local;I15;11;Thyroide;;;;;cale;;6;Tc99m;Tc;360.402;0.001923261;0.2%;Ba-133;Tc99m;;21.35;07/11/2020 09:48;0;07/11/2020 09:58;07/11/2020 11:12;85;75;18.15;18.15;;fixation;222;320;2.67;256x256;140;15%;non;oui;flacon;XELERIS;Thyroide_5CM_T2;58.32;Semi-automatique;15;294.4386;294.4386;N;1.25;14_L_GC15_PT_I15;;0;O_L_GC15_PT_I15;17031982;20201107;20201107;111233.637;NM;STATIQUE THYROIDE;Encore2;4106.0.70127836@;[0.89898759126663. 0.89898759126663];;;256;256;222.213;111233.637;None;99m Technetium;139.5700073;PINH;@27273301;a determiner;a rentrer;5;Fantome thyroide;0.005;0.086;0.032103996;0.031914063;313.335;9760;0.548977846;150.3839421;7887.824007;77.68958775;10;Fantome thyroide;0.009;0.086;0.03502921;0.035273438;306.996;8764;0.462016353;150.2259215;7082.878033;76.11786964;15;Fantome thyroide;0.013;0.086;0.037264003;0.037289063;299.379;8034;0.403113883;150.064255;6492.907589;74.22927886;20;Fantome thyroide;0.018;0.086;0.039970412;0.039304688;286.388;7165;0.340324642;149.9477682;5790.600308;71.0082361;25;Fantome thyroide;0.022;0.086;0.04198896;0.041320313;273.852;6522;0.299123333;149.8840908;5270.941411;67.90000793;30;Fantome thyroide;0.026;0.086;0.044101434;0.043335938;258.258;5856;0.260361776;149.6833994;4732.694404;64.03356648;35;Fantome thyroide;0.031;0.086;0.04652554;0.044679688;236.815;5090;0.221767087;149.5373447;4113.629528;58.71689956;40;Fantome thyroide;0.035;0.086;0.048608843;0.046695313;215.483;4433;0.193438765;149.3727116;3582.656129;53.42775444;316.8781311;78.56808648;-0.571195256;1
3;14;484;2;11;Local;IRSN-20;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;21;GC15;2015;Pinhole;GPPH;4;NaI;0.95;53.3x38.7;0.89;Local;I20;19;Thyroide;;;;;cale;;6;Tc99m;Tc;360.402;0.001923261;0.2%;Ba-133;Tc99m;;21.7;07/11/2020 09:49;0;07/11/2020 09:59;07/11/2020 11:24;96;86;18.04;18.04;;fixation;244;320;2.67;256x256;140;15%;non;oui;flacon;XELERIS;Thyroide_5CM_T2;58.32;Semi-automatique;15;291.9948;291.9948;N;1.14;14_L_GC15_PT_I20;;0;O_L_GC15_PT_I20;17031982;20201107;20201107;112548.207;NM;STATIQUE THYROIDE;Encore2;4106.0.70127880@;[0.89898759126663. 0.89898759126663];;;256;256;244.386;112548.207;None;99m Technetium;139.5700073;PINH;@27273301;a determiner;a rentrer;5;Fantome thyroide;0.004;0.077;0.024757894;0.023160156;313.633;12668;0.56206661;148.589932;10238.00764;71.13918672;10;Fantome thyroide;0.008;0.077;0.027236315;0.026167969;306;11235;0.470021425;148.6642028;9079.887574;69.40784655;15;Fantome thyroide;0.012;0.077;0.02933267;0.027972656;294.676;10046;0.405680125;148.8024067;8118.963112;66.83930258;20;Fantome thyroide;0.016;0.077;0.031647683;0.029777344;277.297;8762;0.346474089;149.282638;7081.261675;62.89734518;25;Fantome thyroide;0.02;0.077;0.034142225;0.032785156;254.462;7453;0.29213118;150.2664176;6023.355771;57.71784134;30;Fantome thyroide;0.024;0.077;0.036539259;0.035191406;228.955;6266;0.247842303;151.5102321;5064.047667;51.93226636;35;Fantome thyroide;0.027;0.077;0.038304012;0.036996094;208.144;5434;0.219997056;152.7624916;4391.642997;47.21185233;40;Fantome thyroide;0.031;0.077;0.040777419;0.038800781;176.974;4340;0.187093308;154.8687834;3507.495511;40.14177855;316.7878891;71.85478821;4.0063468;1
3;14;486;2;12;Local;IRSN-30;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;21;GC15;2015;Pinhole;GPPH;4;NaI;0.95;53.3x38.7;0.89;Local;I30;30;Thyroide;;;;;cale;;6;Tc99m;Tc;360.402;0.001923261;0.2%;Ba-133;Tc99m;;20.7;07/11/2020 09:45;0;07/11/2020 10:00;07/11/2020 11:38;114;99;16.63;16.63;;fixation;280;320;2.67;256x256;140;15%;non;oui;flacon;XELERIS;Thyroide_5CM_T2;58.32;Semi-automatique;15;286.58;286.58;N;1.06;14_L_GC15_PT_I30;;0;O_L_GC15_PT_I30;17031982;20201107;20201107;113947.778;NM;STATIQUE THYROIDE;Encore2;4106.0.70127924@;[0.89898759126663. 0.89898759126663];;;256;256;280.017;113947.778;None;99m Technetium;139.5700073;PINH;@27273301;a determiner;a rentrer;5;Fantome thyroide;0.003;0.057;0.019100425;0.018925781;314.584;16470;0.579208308;159.4819981;13310.70301;67.55538644;10;Fantome thyroide;0.006;0.057;0.021250312;0.021152344;306.557;14426;0.476179206;159.6078235;11658.78577;65.83162717;15;Fantome thyroide;0.009;0.057;0.023364468;0.023824219;293.668;12569;0.389224857;159.9794809;10157.99795;63.063777;20;Fantome thyroide;0.012;0.057;0.025265008;0.025160156;278.193;11011;0.319528034;160.4184748;8898.855547;59.7405959;25;Fantome thyroide;0.015;0.057;0.026727975;0.026050781;263.03;9841;0.271595665;160.7165047;7953.286481;56.48441528;30;Fantome thyroide;0.018;0.057;0.028076421;0.026941406;245.416;8741;0.233486216;161.1611352;7064.289923;52.70189431;35;Fantome thyroide;0.02;0.057;0.028981839;0.027832031;231.391;7984;0.211459577;161.4720624;6452.498655;49.69009366;40;Fantome thyroide;0.023;0.057;0.030431239;0.029167969;205.35;6748;0.182208328;161.6629312;5453.589795;44.09791536;315.9568793;67.85020561;1.271230002;1
3;14;488;2;13;Local;Seringue;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;21;GC15;2015;Pinhole;GPPH;4;NaI;0.95;53.3x38.7;0.89;Local;Ser;3;Seringue;;;;;cale;;6;Tc99m;Tc;360.402;0.001923261;0.2%;Ba-133;Tc99m;;25.7;07/11/2020 09:52;;;07/11/2020 11:53;121;;20.35;20.35;;fixation;139;320;2.67;256x256;140;15%;non;oui;flacon;XELERIS;Thyroide_5CM_T2;58.32;Semi-automatique;15;294.6383;294.6383;N;1.79;14_L_GC15_PT_Ser;;0;O_L_GC15_PT_Ser;17031982;20201107;20201107;115322.965;NM;STATIQUE THYROIDE;Encore2;4106.0.70127968@;[0.89898759126663. 0.89898759126663];;;256;256;138.602;115322.965;None;99m Technetium;139.5700073;PINH;@27273301;a determiner;a rentrer;5;Fantome thyroide;0.008;0.147;0.058381167;0.055699219;311.23;5331;0.606434484;152.1223207;4308.400592;110.3436999;10;Fantome thyroide;0.015;0.147;0.065624109;0.066035156;303.774;4629;0.492492788;151.9314104;3741.059153;107.7002445;15;Fantome thyroide;0.023;0.147;0.071417353;0.071777344;294.668;4126;0.411182929;152.0094885;3334.545272;104.4717969;20;Fantome thyroide;0.03;0.147;0.075953092;0.077519531;284.976;3752;0.353503444;152.0415228;3032.286442;101.0355885;25;Fantome thyroide;0.037;0.147;0.079606534;0.080964844;275.359;3459;0.31042589;152.1524514;2795.490086;97.6259707;30;Fantome thyroide;0.045;0.147;0.08396081;0.085558594;261.37;3113;0.263220061;152.2146762;2515.86026;92.66630095;35;Fantome thyroide;0.052;0.147;0.087386563;0.087855469;248.44;2843;0.228616357;152.1619344;2297.652014;88.08208978;40;Fantome thyroide;0.059;0.147;0.090650019;0.091300781;234.149;2583;0.198080072;152.3016895;2087.525554;83.01534874;312.8966861;110.934608;0.243122101;1
3;14;487;2;14;Local;Routine;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;21;GC15;2015;Pinhole;GPPH;4;NaI;0.95;53.3x38.7;0.89;Local;Rou;10;Flacon;oui;MERAIODE;;6 (5 + fant¶?me);cale;;6;Tc99m;Tc;360.402;0.001923261;0.2%;Ba-133;Tc99m;;22.8;23/11/2020 11:40;0;23/11/2020 11:50;23/11/2020 13:13;94;84;19.03;19.03;;fixation;327;320;2.67;256x256;140;15%;non;oui;flacon;XELERIS;Thyroide_5CM_T2;58.32;Semi-automatique;15;295.7715;295.7715;N;1;14_L_GC15_PT_Rou;;0;O_L_GC15_PT_Rou;17031982;20201123;20201123;131358.529;NM;STATIQUE THYROIDE;Encore2;4106.0.71881003@;[0.89898759126663. 0.89898759126663];;;256;256;327.482;131358.529;None;99m Technetium;139.8200073;PINH;@27273301;a determiner;a rentrer;5;Fantome thyroide;0.007;0.132;0.059133065;0.063421875;307.965;5208;0.547906908;162.3390964;4208.994614;49.41685924;10;Fantome thyroide;0.014;0.132;0.064851114;0.068578125;302.725;4668;0.450970721;162.3268178;3772.578121;48.57603531;15;Fantome thyroide;0.02;0.132;0.068718548;0.072703125;297.139;4324;0.390516443;162.2978096;3494.564652;47.67969132;20;Fantome thyroide;0.027;0.132;0.072499249;0.076828125;289.562;3994;0.335606191;162.2547052;3227.865685;46.46386633;25;Fantome thyroide;0.033;0.132;0.075530815;0.078890625;281.881;3732;0.294039747;162.1875402;3016.122868;45.23135323;30;Fantome thyroide;0.04;0.132;0.07872285;0.080953125;271.83;3453;0.252921372;162.1694927;2790.641014;43.61854382;35;Fantome thyroide;0.047;0.132;0.08155955;0.083015625;260.909;3199;0.218696659;162.2919086;2585.363627;41.86613195;40;Fantome thyroide;0.053;0.132;0.08376278;0.085078125;250.702;2993;0.19414072;162.1738604;2418.878817;40.22829037;307.0870263;49.27597731;-0.094316944;1
4;10;;1;1;Std;IRSN-3;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;14;CG13;2018;Pinhole;GPPH;4;NaI;1.59;53.3x38.7;;Standardis¶?;I3;;;;;;;;;;Tc99m;Tc;;;;Ba-133;Ba-133;;;;;;;;;;20.24323092;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1
4;10;;1;2;Std;IRSN-10;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;14;CG13;2018;Pinhole;GPPH;4;NaI;1.59;53.3x38.7;;Standardis¶?;I10;;;;;;;;;;Tc99m;Tc;;;;Ba-133;Ba-133;;;;;;;;;;20.05043825;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1
4;10;;1;3;Std;IRSN-15;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;14;CG13;2018;Pinhole;GPPH;4;NaI;1.59;53.3x38.7;;Standardis¶?;I15;;;;;;;;;;Tc99m;Tc;;;;Ba-133;Ba-133;;;;;;;;;;19.10113996;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1
4;10;;1;4;Std;IRSN-20;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;14;CG13;2018;Pinhole;GPPH;4;NaI;1.59;53.3x38.7;;Standardis¶?;I20;;;;;;;;;;Tc99m;Tc;;;;Ba-133;Ba-133;;;;;;;;;;19.91012231;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1
4;10;;1;5;Std;IRSN-30;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;14;CG13;2018;Pinhole;GPPH;4;NaI;1.59;53.3x38.7;;Standardis¶?;I30;;;;;;;;;;Tc99m;Tc;;;;Ba-133;Ba-133;;;;;;;;;;19.20525185;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1
4;10;;1;6;Std;Seringue;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;14;CG13;2018;Pinhole;GPPH;4;NaI;1.59;53.3x38.7;;Standardis¶?;Ser;;;;;;;;;;Tc99m;Tc;;;;Ba-133;Ba-133;;;;;;;;;;19.79557599;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1
4;10;;1;7;Std;Routine;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;14;CG13;2018;Pinhole;GPPH;4;NaI;1.59;53.3x38.7;;Standardis¶?;Rou;;;;;;;;;;Tc99m;Tc;;;;Ba-133;Ba-133;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1
4;10;;1;8;Local;IRSN-3;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;14;CG13;2018;Pinhole;GPPH;4;NaI;1.59;53.3x38.7;;Local;I3;;;;;;;;;;Tc99m;Tc;;;;Ba-133;Ba-133;;;;;;;;;;20.04949881;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;600;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1
4;10;;1;9;Local;IRSN-10;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;14;CG13;2018;Pinhole;GPPH;4;NaI;1.59;53.3x38.7;;Local;I10;;;;;;;;;;Tc99m;Tc;;;;Ba-133;Ba-133;;;;;;;;;;19.8585512;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;600;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1
4;10;;1;10;Local;IRSN-15;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;14;CG13;2018;Pinhole;GPPH;4;NaI;1.59;53.3x38.7;;Local;I15;;;;;;;;;;Tc99m;Tc;;;;Ba-133;Ba-133;;;;;;;;;;18.9183379;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;600;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1
4;10;;1;11;Local;IRSN-20;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;14;CG13;2018;Pinhole;GPPH;4;NaI;1.59;53.3x38.7;;Local;I20;;;;;;;;;;Tc99m;Tc;;;;Ba-133;Ba-133;;;;;;;;;;19.68168867;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;600;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1
4;10;;1;12;Local;IRSN-30;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;14;CG13;2018;Pinhole;GPPH;4;NaI;1.59;53.3x38.7;;Local;I30;;;;;;;;;;Tc99m;Tc;;;;Ba-133;Ba-133;;;;;;;;;;19.02145342;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;600;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1
4;10;;1;13;Local;Seringue;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;14;CG13;2018;Pinhole;GPPH;4;NaI;1.59;53.3x38.7;;Local;Ser;;;;;;;;;;Tc99m;Tc;;;;Ba-133;Ba-133;;;;;;;;;;19.60612803;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;600;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1
4;10;;1;14;Local;Routine;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;14;CG13;2018;Pinhole;GPPH;4;NaI;1.59;53.3x38.7;;Local;Rou;;;;;;;;;;Tc99m;Tc;;;;Ba-133;Ba-133;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1
5;10;;2;1;Std;IRSN-3;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;14;CG13;2018;Pinhole;GPPH;4;NaI;1.59;53.3x38.7;;Standardis¶?;I3;;;;;;;;;;I-123;I;;;;Ba-133;Ba-133;;;;;;;;;;5.097827617;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1
5;10;;2;2;Std;IRSN-10;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;14;CG13;2018;Pinhole;GPPH;4;NaI;1.59;53.3x38.7;;Standardis¶?;I10;;;;;;;;;;I-123;I;;;;Ba-133;Ba-133;;;;;;;;;;5.116403788;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1
5;10;;2;3;Std;IRSN-15;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;14;CG13;2018;Pinhole;GPPH;4;NaI;1.59;53.3x38.7;;Standardis¶?;I15;;;;;;;;;;I-123;I;;;;Ba-133;Ba-133;;;;;;;;;;5.333943269;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1
5;10;;2;4;Std;IRSN-20;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;14;CG13;2018;Pinhole;GPPH;4;NaI;1.59;53.3x38.7;;Standardis¶?;I20;;;;;;;;;;I-123;I;;;;Ba-133;Ba-133;;;;;;;;;;5.04983974;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1
5;10;;2;5;Std;IRSN-30;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;14;CG13;2018;Pinhole;GPPH;4;NaI;1.59;53.3x38.7;;Standardis¶?;I30;;;;;;;;;;I-123;I;;;;Ba-133;Ba-133;;;;;;;;;;5.225489594;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1
5;10;;2;6;Std;Seringue;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;14;CG13;2018;Pinhole;GPPH;4;NaI;1.59;53.3x38.7;;Standardis¶?;Ser;;;;;;;;;;I-123;I;;;;Ba-133;Ba-133;;;;;;;;;;5.100387448;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1
5;10;;2;7;Std;Routine;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;14;CG13;2018;Pinhole;GPPH;4;NaI;1.59;53.3x38.7;;Standardis¶?;Rou;;;;;;;;;;I-123;I;;;;Ba-133;Ba-133;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1
5;10;;2;8;Local;IRSN-3;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;14;CG13;2018;Pinhole;GPPH;4;NaI;1.59;53.3x38.7;;Local;I3;;;;;;;;;;I-123;I;;;;Ba-133;Ba-133;;;;;;;;;;5.075607925;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;600;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1
5;10;;2;9;Local;IRSN-10;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;14;CG13;2018;Pinhole;GPPH;4;NaI;1.59;53.3x38.7;;Local;I10;;;;;;;;;;I-123;I;;;;Ba-133;Ba-133;;;;;;;;;;5.165809484;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;600;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1
5;10;;2;10;Local;IRSN-15;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;14;CG13;2018;Pinhole;GPPH;4;NaI;1.59;53.3x38.7;;Local;I15;;;;;;;;;;I-123;I;;;;Ba-133;Ba-133;;;;;;;;;;5.380746726;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;600;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1
5;10;;2;11;Local;IRSN-20;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;14;CG13;2018;Pinhole;GPPH;4;NaI;1.59;53.3x38.7;;Local;I20;;;;;;;;;;I-123;I;;;;Ba-133;Ba-133;;;;;;;;;;5.094150289;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;600;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1
5;10;;2;12;Local;IRSN-30;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;14;CG13;2018;Pinhole;GPPH;4;NaI;1.59;53.3x38.7;;Local;I30;;;;;;;;;;I-123;I;;;;Ba-133;Ba-133;;;;;;;;;;5.271341408;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;600;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1
5;10;;2;13;Local;Seringue;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;14;CG13;2018;Pinhole;GPPH;4;NaI;1.59;53.3x38.7;;Local;Ser;;;;;;;;;;I-123;I;;;;Ba-133;Ba-133;;;;;;;;;;5.145141535;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;600;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1
5;10;;2;14;Local;Routine;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;14;CG13;2018;Pinhole;GPPH;4;NaI;1.59;53.3x38.7;;Local;Rou;;;;;;;;;;I-123;I;;;;Ba-133;Ba-133;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1
6;10;;3;1;Std;IRSN-3;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;14;CG13;2018;PARA;;;NaI;1.59;53.3x38.7;;Standardis¶?;I3;;;;;;;;;;I-123;I;;;;Ba-133;Ba-133;;;;;;;;;;4.888472635;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1
6;10;;3;2;Std;IRSN-10;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;14;CG13;2018;PARA;;;NaI;1.59;53.3x38.7;;Standardis¶?;I10;;;;;;;;;;I-123;I;;;;Ba-133;Ba-133;;;;;;;;;;5.284491401;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1
6;10;;3;3;Std;IRSN-15;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;14;CG13;2018;PARA;;;NaI;1.59;53.3x38.7;;Standardis¶?;I15;;;;;;;;;;I-123;I;;;;Ba-133;Ba-133;;;;;;;;;;5.177835585;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1
6;10;;3;4;Std;IRSN-20;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;14;CG13;2018;PARA;;;NaI;1.59;53.3x38.7;;Standardis¶?;I20;;;;;;;;;;I-123;I;;;;Ba-133;Ba-133;;;;;;;;;;5.211185871;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1
6;10;;3;5;Std;IRSN-30;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;14;CG13;2018;PARA;;;NaI;1.59;53.3x38.7;;Standardis¶?;I30;;;;;;;;;;I-123;I;;;;Ba-133;Ba-133;;;;;;;;;;5.072556006;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1
6;10;;3;6;Std;Seringue;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;14;CG13;2018;PARA;;;NaI;1.59;53.3x38.7;;Standardis¶?;Ser;;;;;;;;;;I-123;I;;;;Ba-133;Ba-133;;;;;;;;;;5.263348616;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1
6;10;;3;7;Std;Routine;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;14;CG13;2018;PARA;;;NaI;1.59;53.3x38.7;;Standardis¶?;Rou;;;;;;;;;;I-123;I;;;;Ba-133;Ba-133;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1
6;10;;3;8;Local;IRSN-3;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;14;CG13;2018;PARA;;;NaI;1.59;53.3x38.7;;Local;I3;;;;;;;;;;I-123;I;;;;Ba-133;Ba-133;;;;;;;;;;4.939991228;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;600;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1
6;10;;3;9;Local;IRSN-10;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;14;CG13;2018;PARA;;;NaI;1.59;53.3x38.7;;Local;I10;;;;;;;;;;I-123;I;;;;Ba-133;Ba-133;;;;;;;;;;5.335520208;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;600;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1
6;10;;3;10;Local;IRSN-15;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;14;CG13;2018;PARA;;;NaI;1.59;53.3x38.7;;Local;I15;;;;;;;;;;I-123;I;;;;Ba-133;Ba-133;;;;;;;;;;5.223269252;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;600;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1
6;10;;3;11;Local;IRSN-20;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;14;CG13;2018;PARA;;;NaI;1.59;53.3x38.7;;Local;I20;;;;;;;;;;I-123;I;;;;Ba-133;Ba-133;;;;;;;;;;5.256912175;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;600;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1
6;10;;3;12;Local;IRSN-30;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;14;CG13;2018;PARA;;;NaI;1.59;53.3x38.7;;Local;I30;;;;;;;;;;I-123;I;;;;Ba-133;Ba-133;;;;;;;;;;5.117065882;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;600;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1
6;10;;3;13;Local;Seringue;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;14;CG13;2018;PARA;;;NaI;1.59;53.3x38.7;;Local;Ser;;;;;;;;;;I-123;I;;;;Ba-133;Ba-133;;;;;;;;;;5.309532629;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;600;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1
6;10;;3;14;Local;Routine;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;14;CG13;2018;PARA;;;NaI;1.59;53.3x38.7;;Local;Rou;;;;;;;;;;I-123;I;;;;Ba-133;Ba-133;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1
7;10;;4;1;Std;IRSN-3;CLCC;;;;GE;Discovery NM/CT 670 ES;15;CG8;2013;PARA;;;NaI;1.59;54x40;;Standardis¶?;I3;;;;;;;;;;I-123;I;;;;Ba-133;Ba-133;;;;;;;;;;5.057901922;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1
7;10;;4;2;Std;IRSN-10;CLCC;;;;GE;Discovery NM/CT 670 ES;15;CG8;2013;PARA;;;NaI;1.59;54x40;;Standardis¶?;I10;;;;;;;;;;I-123;I;;;;Ba-133;Ba-133;;;;;;;;;;5.238525204;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1
7;10;;4;3;Std;IRSN-15;CLCC;;;;GE;Discovery NM/CT 670 ES;15;CG8;2013;PARA;;;NaI;1.59;54x40;;Standardis¶?;I15;;;;;;;;;;I-123;I;;;;Ba-133;Ba-133;;;;;;;;;;5.296793795;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1
7;10;;4;4;Std;IRSN-20;CLCC;;;;GE;Discovery NM/CT 670 ES;15;CG8;2013;PARA;;;NaI;1.59;54x40;;Standardis¶?;I20;;;;;;;;;;I-123;I;;;;Ba-133;Ba-133;;;;;;;;;;5.224861841;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1
7;10;;4;5;Std;IRSN-30;CLCC;;;;GE;Discovery NM/CT 670 ES;15;CG8;2013;PARA;;;NaI;1.59;54x40;;Standardis¶?;I30;;;;;;;;;;I-123;I;;;;Ba-133;Ba-133;;;;;;;;;;5.18909547;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1
7;10;;4;6;Std;Seringue;CLCC;;;;GE;Discovery NM/CT 670 ES;15;CG8;2013;PARA;;;NaI;1.59;54x40;;Standardis¶?;Ser;;;;;;;;;;I-123;I;;;;Ba-133;Ba-133;;;;;;;;;;5.272553168;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1
7;10;;4;7;Std;Routine;CLCC;;;;GE;Discovery NM/CT 670 ES;15;CG8;2013;PARA;;;NaI;1.59;54x40;;Standardis¶?;Rou;;;;;;;;;;I-123;I;;;;Ba-133;Ba-133;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1
7;10;;4;8;Local;IRSN-3;CLCC;;;;GE;Discovery NM/CT 670 ES;15;CG8;2013;PARA;;;NaI;1.59;54x40;;Local;I3;;;;;;;;;;I-123;I;;;;Ba-133;Ba-133;;;;;;;;;;5.031458663;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;600;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1
7;10;;4;9;Local;IRSN-10;CLCC;;;;GE;Discovery NM/CT 670 ES;15;CG8;2013;PARA;;;NaI;1.59;54x40;;Local;I10;;;;;;;;;;I-123;I;;;;Ba-133;Ba-133;;;;;;;;;;5.289110146;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;600;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1
7;10;;4;10;Local;IRSN-15;CLCC;;;;GE;Discovery NM/CT 670 ES;15;CG8;2013;PARA;;;NaI;1.59;54x40;;Local;I15;;;;;;;;;;I-123;I;;;;Ba-133;Ba-133;;;;;;;;;;5.347941398;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;600;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1
7;10;;4;11;Local;IRSN-20;CLCC;;;;GE;Discovery NM/CT 670 ES;15;CG8;2013;PARA;;;NaI;1.59;54x40;;Local;I20;;;;;;;;;;I-123;I;;;;Ba-133;Ba-133;;;;;;;;;;5.197545698;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;600;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1
7;10;;4;12;Local;IRSN-30;CLCC;;;;GE;Discovery NM/CT 670 ES;15;CG8;2013;PARA;;;NaI;1.59;54x40;;Local;I30;;;;;;;;;;I-123;I;;;;Ba-133;Ba-133;;;;;;;;;;5.239203102;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;600;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1
7;10;;4;13;Local;Seringue;CLCC;;;;GE;Discovery NM/CT 670 ES;15;CG8;2013;PARA;;;NaI;1.59;54x40;;Local;Ser;;;;;;;;;;I-123;I;;;;Ba-133;Ba-133;;;;;;;;;;5.249571907;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;600;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1
7;10;;4;14;Local;Routine;CLCC;;;;GE;Discovery NM/CT 670 ES;15;CG8;2013;PARA;;;NaI;1.59;54x40;;Local;Rou;;;;;;;;;;I-123;I;;;;Ba-133;Ba-133;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1
8;17;555;1;1;Std;IRSN-3;CHU;110;Cr¶?¶?e pour le GT;;GE;Infinia;24;GC10;2006;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.104;Standardis¶?;I3;3;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;2.67%;Ba-133;Tc99m;20;20.4;14/12/2020 16:00;0.08;14/12/2020 16:23;14/12/2020 16:10;10;-13;19.93;19.92;1.93;GT IRSN Thyr Tc99m;300;;2;256x256;140;20%;;;;Xeleris;LoadToNew;343.9;Manuel;;561.776;556.879;O;0.27;17_S_GC10_PT_I3;;0;INFINIA CHU^Pinhole;P00686494;20201214;20201214;160956;NM;17_S_GC10_PT_I3;INFINIA;CrystalThickness 3;[1.103871. 1.103871];0;584.144;256;256;300;160956;581638;;140;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.044;0.869;0.307963455;0.261378906;556.182;1806;0.667288115;14.93420211;2200.667319;93.06927711;10;Fantome thyroide;0.087;0.869;0.34913066;0.302113281;539.756;1546;0.554892014;14.78380526;1883.849211;90.3206158;15;Fantome thyroide;0.131;0.869;0.381901615;0.342847656;520.15;1362;0.479630385;14.6675693;1659.639473;87.03982597;20;Fantome thyroide;0.174;0.869;0.410887603;0.376792969;497.174;1210;0.423051304;14.58179372;1474.422733;83.19511379;25;Fantome thyroide;0.218;0.869;0.440765757;0.410738281;468.534;1063;0.372952122;14.48610822;1295.298649;78.40261044;30;Fantome thyroide;0.261;0.869;0.480530405;0.465050781;426.711;888;0.313610065;14.57660393;1082.055692;71.40411647;35;Fantome thyroide;0.305;0.869;0.511177922;0.498996094;393.607;770;0.27032004;14.48317527;938.2690122;65.86462517;40;Fantome thyroide;0.348;0.869;0.540984917;0.532941406;358.673;663;0.231970473;14.45370821;807.8861754;60.01890897;565.8377981;94.68503983;-2.283822547;1
8;17;552;1;2;Std;IRSN-10;CHU;;;;GE;Infinia;24;GC10;2006;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.104;Standardis¶?;I10;8;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;2.67%;Ba-133;Tc99m;20;19.8;14/12/2020 16:30;0.03;14/12/2020 16:26;14/12/2020 16:41;11;15.00000001;19.36;19.36;1.87;GT IRSN Thyr Tc99m;300;;2;256x256;140;20%;;;;Xeleris;LoadToNew;343.9;Manuel;;527.233;524.646;O;0.26;17_S_GC10_PT_I10;;0;INFINIA CHU^Pinhole;P00686494;20201214;20201214;164043;NM;17_S_GC10_PT_I10;INFINIA;CrystalThickness 3;[1.103871. 1.103871];0;584.144;256;256;300;164043;556125;;140;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.029;0.571;0.19388901;0.176207031;534.552;2757;0.664566753;5.175294761;3359.490476;92.03719008;10;Fantome thyroide;0.058;0.571;0.222667241;0.198511719;516.588;2320;0.540626973;4.777965583;2826.992348;88.94421488;15;Fantome thyroide;0.086;0.571;0.241841748;0.216355469;498.194;2060;0.472008507;4.517826894;2510.17424;85.77720386;20;Fantome thyroide;0.115;0.571;0.259760109;0.234199219;475.361;1830;0.417870723;4.273779148;2229.912068;81.8459022;25;Fantome thyroide;0.143;0.571;0.275965602;0.247582031;449.272;1628;0.377550948;4.048075036;1983.768769;77.35399449;30;Fantome thyroide;0.172;0.571;0.294528785;0.260964844;414.402;1407;0.339728253;3.977776841;1714.473377;71.35020661;35;Fantome thyroide;0.2;0.571;0.318802609;0.287730469;366.623;1150;0.297709047;4.384260543;1401.310862;63.12379477;40;Fantome thyroide;0.229;0.571;0.341819724;0.310035156;322.336;943;0.262072861;5.201893471;1149.074907;55.49862259;536.1152563;92.30634579;8.149491935;1
8;17;553;1;3;Std;IRSN-15;CHU;;;;GE;Infinia;24;GC10;2006;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.104;Standardis¶?;I15;11;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;2.67%;Ba-133;Tc99m;20;20.2;14/12/2020 17:00;0.05;14/12/2020 16:27;14/12/2020 16:58;-2;31;20.23;20.22;1.8;GT IRSN Thyr Tc99m;300;;2;256x256;140;20%;;;;Xeleris;LoadToNew;343.9;Manuel;;535.087;532.318;O;0.26;17_S_GC10_PT_I15;;0;INFINIA CHU^Pinhole;P00686494;20201214;20201214;165825;NM;17_S_GC10_PT_I15;INFINIA;CrystalThickness 3;[1.103871. 1.103871];0;584.144;256;256;300;165825;546859;;140;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.02;0.393;0.153086694;0.145839844;531.517;3472;0.600431596;5.580779463;4230.740273;87.62232113;10;Fantome thyroide;0.04;0.393;0.169916612;0.164261719;519.605;3058;0.499808681;5.439775788;3726.268363;85.65858886;15;Fantome thyroide;0.059;0.393;0.183245735;0.173472656;504.842;2755;0.430000979;5.234670561;3357.053414;83.22485987;20;Fantome thyroide;0.079;0.393;0.193775664;0.182683594;488.896;2523;0.381313947;5.093634958;3074.354179;80.59610946;25;Fantome thyroide;0.099;0.393;0.204716411;0.194964844;467.777;2285;0.336862475;4.758175335;2784.343757;77.11457303;30;Fantome thyroide;0.118;0.393;0.215084302;0.207246094;443.934;2064;0.299516145;4.466518409;2515.048365;73.18397626;35;Fantome thyroide;0.138;0.393;0.226058342;0.219527344;414.591;1834;0.26487914;4.162065824;2234.786193;68.34668645;40;Fantome thyroide;0.158;0.393;0.237829881;0.228738281;378.863;1593;0.232889696;3.432764125;1941.120177;62.45680844;540.0272495;89.02526369;-58.46634343;1
8;17;554;1;4;Std;IRSN-20;CHU;;;;GE;Infinia;24;GC10;2006;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.104;Standardis¶?;I20;19;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;2.67%;Ba-133;Tc99m;20;20.4;14/12/2020 17:30;0.02;14/12/2020 16:28;14/12/2020 17:29;-1;61;20.42;20.41;1.8;GT IRSN Thyr Tc99m;300;;2;256x256;140;20%;;;;Xeleris;LoadToNew;343.9;Manuel;;530.065;528.513;O;0.25;17_S_GC10_PT_I20;;0;INFINIA CHU^Pinhole;P00686494;20201214;20201214;172912;NM;17_S_GC10_PT_I20;INFINIA;CrystalThickness 3;[1.103871. 1.103871];0;584.144;256;256;300;172912;539766;;140;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.014;0.269;0.116006824;0.114535156;527.019;4543;0.563608148;8.872029063;5535.787172;86.07202352;10;Fantome thyroide;0.027;0.269;0.126664712;0.125042969;518.312;4092;0.47369448;8.958036408;4986.229608;84.65000817;15;Fantome thyroide;0.041;0.269;0.135325147;0.131347656;506.928;3746;0.407690219;9.118255209;4564.617818;82.79078883;20;Fantome thyroide;0.054;0.269;0.142286784;0.139753906;494.162;3473;0.359524755;9.206280797;4231.958804;80.70586314;25;Fantome thyroide;0.068;0.269;0.148730662;0.146058594;478.764;3219;0.319230201;9.393719746;3922.451883;78.1910828;30;Fantome thyroide;0.081;0.269;0.154245163;0.152363281;462.427;2998;0.288221699;9.572375633;3653.156492;75.52294627;35;Fantome thyroide;0.095;0.269;0.160924009;0.158667969;438.357;2724;0.255108667;9.768952046;3319.278947;71.59186673;40;Fantome thyroide;0.108;0.269;0.167606531;0.164972656;410.636;2450;0.22547946;9.944138536;2985.401402;67.06451086;532.2103767;86.91987207;9.916415832;1
8;17;556;1;5;Std;IRSN-30;CHU;;;;GE;Infinia;24;GC10;2006;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.104;Standardis¶?;I30;30;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;2.67%;Ba-133;Tc99m;20;19.9;14/12/2020 18:00;0.08;14/12/2020 16:29;14/12/2020 17:55;-5;86.00000001;20.02;20.02;1.65;GT IRSN Thyr Tc99m;300;;2;256x256;140;20%;;;;Xeleris;LoadToNew;343.9;Manuel;;484.129;481.983;O;0.23;17_S_GC10_PT_I30;;0;INFINIA CHU^Pinhole;P00686494;20201214;20201214;175509;NM;17_S_GC10_PT_I30;INFINIA;CrystalThickness 3;[1.103871. 1.103871];0;584.144;256;256;300;175509;493378;;140;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.011;0.206;0.084591787;0.079664063;482.004;5698;0.557027663;4.89758176;6943.19069;80.25374625;10;Fantome thyroide;0.021;0.206;0.092007189;0.089320313;473.561;5147;0.472309102;4.950086426;6271.780007;78.84798535;15;Fantome thyroide;0.031;0.206;0.097571338;0.095757813;463.659;4752;0.415206651;5.006021542;5790.460189;77.1993007;20;Fantome thyroide;0.042;0.206;0.102749544;0.102195313;450.454;4384;0.368267454;5.030179247;5342.040713;75.000666;25;Fantome thyroide;0.052;0.206;0.10757334;0.107023438;434.166;4036;0.330151928;5.13759099;4917.991861;72.28871129;30;Fantome thyroide;0.062;0.206;0.114047752;0.113460938;408.405;3581;0.283948393;5.211069529;4363.560172;67.9995005;35;Fantome thyroide;0.073;0.206;0.121131942;0.121507813;377.326;3115;0.236168245;5.302489733;3795.72464;62.82484182;40;Fantome thyroide;0.083;0.206;0.126520375;0.126335938;350.841;2773;0.202089205;5.589246112;3378.986975;58.41508492;487.710947;81.20395387;11.43552588;1
