CONFIG_ETUDE;Centre;N_Cyril;config;acq;Proto;fant;Type_centre;N_Patients;Utilisation;rmq_utilisation;Marque;Modele;num_camera;Modele_simple;Annee_Installation;Collimateur;modele_colli;facteur_stenope;NaI_CZT;Taille_Cristal;Dimensions FOV;Pixel;Protocole;Geometrie_Fantome;Volume;Conditionnement;Fantome;Type_fantome;Commentaire_Fantome;Distance_Source;cale;cale_new;Distance;Radionucleide;Radionucleide_simple;T_min;l;Justesse;Source_Constance;Calibre;A_necessaire;A_Prep;Heure_Prep;A_seringue_vide;Heure_seringue_vide;Heure_acq;delta_t_prep;delta_t_seringue;A_acq;A_acq_corr;TC;Nom_Protocole;Duree;Kcps;Zoom;Matrice;Energie;Fenetre_spectro;Calibrage_Patient;Calibrage_Facteur;Geometrie_Cali_F;Nom_Console;Nom_PRG;Facteur_calibrage;Contourage;Seuil;Nb_kCps_ROI;Nb_kCps_BGRD;BGRD_O_N;Indice_Thyroidien ;Nom_Fichier_DICOM;Remarques;Unnamed: 1;PatientName;PatientID;StudyDate (YYMMDD);AcquisitionDate (YYMMDD);AcquisitionTime (hhmmss);Modality;SeriesDescription;ManufacturerModelName;ProtocolName;PixelSpacing (mm);Table Height;Table Traverse;taille Matrice X;taille Matrice Y;ActualFrameDuration (s);Acquisition time (s);Counts Accumulated;Energie window name;Energie(KeV);Collimateur Type;Collimateur Name;Volume Theorique (ml);activite theorique (MBq); Seuil(% max)_5%;region_5%;Min (kCps)_F_5%;Max(kCps)_F_5%;mean(kCps)_F_5%;median(kCps)_F_5%;Coups Totaux(kCps)_F_5%;Nombre de Pixel_F_5%;CV(%)_F_5%;Rcentre de gravite(mm)_F_5%;surface(mm^2)_F_5%;sensibilite (Cps/(MBq.s))_5%; Seuil(% max)_10%;region_10%;Min (kCps)_F_10%;Max(kCps)_F_10%;mean(kCps)_F_10%;median(kCps)_F_10%;Coups Totaux(kCps)_F_10%;Nombre de Pixel_F_10%;CV(%)_F_10%;Rcentre de gravite(mm)_F_10%;surface(mm^2)_F_10%;sensibilite (Cps/(MBq.s))_10%; Seuil(% max)_15%;region_15%;Min (kCps)_F_15%;Max(kCps)_F_15%;mean(kCps)_F_15%;median(kCps)_F_15%;Coups Totaux(kCps)_F_15%;Nombre de Pixel_F_15%;CV(%)_F_15%;Rcentre de gravite(mm)_F_15%;surface(mm^2)_F_15%;sensibilite (Cps/(MBq.s))_15%; Seuil(% max)_20%;region_20%;Min (kCps)_F_20%;Max(kCps)_F_20%;mean(kCps)_F_20%;median(kCps)_F_20%;Coups Totaux(kCps)_F_20%;Nombre de Pixel_F_20%;CV(%)_F_20%;Rcentre de gravite(mm)_F_20%;surface(mm^2)_F_20%;sensibilite (Cps/(MBq.s))_20%; Seuil(% max)_25%;region_25%;Min (kCps)_F_25%;Max(kCps)_F_25%;mean(kCps)_F_25%;median(kCps)_F_25%;Coups Totaux(kCps)_F_25%;Nombre de Pixel_F_25%;CV(%)_F_25%;Rcentre de gravite(mm)_F_25%;surface(mm^2)_F_25%;sensibilite (Cps/(MBq.s))_25%; Seuil(% max)_30%;region_30%;Min (kCps)_F_30%;Max(kCps)_F_30%;mean(kCps)_F_30%;median(kCps)_F_30%;Coups Totaux(kCps)_F_30%;Nombre de Pixel_F_30%;CV(%)_F_30%;Rcentre de gravite(mm)_F_30%;surface(mm^2)_F_30%;sensibilite (Cps/(MBq.s))_30%; Seuil(% max)_35%;region_35%;Min (kCps)_F_35%;Max(kCps)_F_35%;mean(kCps)_F_35%;median(kCps)_F_35%;Coups Totaux(kCps)_F_35%;Nombre de Pixel_F_35%;CV(%)_F_35%;Rcentre de gravite(mm)_F_35%;surface(mm^2)_F_35%;sensibilite (Cps/(MBq.s))_35%; Seuil(% max)_40%;region_40%;Min (kCps)_F_40%;Max(kCps)_F_40%;mean(kCps)_F_40%;median(kCps)_F_40%;Coups Totaux(kCps)_F_40%;Nombre de Pixel_F_40%;CV(%)_F_40%;Rcentre de gravite(mm)_F_40%;surface(mm^2)_F_40%;sensibilite (Cps/(MBq.s))_40%; SAM (kCps);sensibilite SAM (Cps/(MBq.s)));CDMnorm (%);LimiteCDM2STD
8;17;558;1;6;Std;Seringue;CHU;;;;GE;Infinia;24;GC10;2006;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.104;Standardis¶?;Ser;3;Seringue;non;;;8;*;;8;Tc99m;Tc;360.402;0.001923261;2.67%;Ba-133;Tc99m;20;25.41;14/12/2020 16:29;;;14/12/2020 18:29;120;;20.17;20.17;2.2;GT IRSN Thyr Tc99m;300;;2;256x256;140;20%;;;;Xeleris;LoadToNew;343.9;Manuel;;641.054;640.416;O;0.31;17_S_GC10_PT_Ser;;0;INFINIA CHU^Pinhole;P00686494;20201214;20201214;182911;NM;17_S_GC10_PT_Ser;INFINIA;CrystalThickness 3;[1.103871. 1.103871];0;584.144;256;256;300;182911;653197;;140;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.044;0.877;0.377922255;0.352855469;636.799;1685;0.63302611;8.602081302;2053.225046;105.2386382;10;Fantome thyroide;0.088;0.877;0.42434673;0.407667969;622.941;1468;0.521271882;8.587016914;1788.803779;102.9484383;15;Fantome thyroide;0.133;0.877;0.456737237;0.455628906;608.374;1332;0.451791165;8.623218482;1623.083538;100.5410676;20;Fantome thyroide;0.176;0.877;0.489780366;0.489886719;588.716;1202;0.387263372;8.589662156;1464.674484;97.29234837;25;Fantome thyroide;0.22;0.877;0.515318552;0.524144531;569.427;1105;0.341862311;8.59952183;1346.476959;94.10461081;30;Fantome thyroide;0.264;0.877;0.544142;0.551550781;544.142;1000;0.29363641;8.639296832;1218.531185;89.92596265;35;Fantome thyroide;0.307;0.877;0.564840173;0.578957031;523.042;926;0.261174386;8.552654616;1128.359877;86.43893571;40;Fantome thyroide;0.352;0.877;0.587854438;0.599511719;496.737;845;0.226786116;8.59993866;1029.658851;82.09172038;645.973892;106.7548987;0.150253931;1
8;17;557;1;7;Std;Routine;CHU;;;;GE;Infinia;24;GC10;2006;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.104;Standardis¶?;Rou;3;Seringue;non;Seringue;;8;*;;8;Tc99m;Tc;360.402;0.001923261;2.67%;Ba-133;Tc99m;20;25.41;14/12/2020 16:29;;;14/12/2020 18:29;120;;20.17;20.17;2.2;GT IRSN Thyr Tc99m;300;;2;256x256;140;20%;;;;Xeleris;LoadToNew;343.9;Manuel;;641.054;640.416;O;0.31;17_S_GC10_PT_Rou;Pas de quantifp en routine;0;INFINIA CHU^Pinhole;P00686494;20201214;20201214;182911;NM;17_S_GC10_PT_Ser;INFINIA;CrystalThickness 3;[1.103871. 1.103871];0;584.144;256;256;300;182911;653197;;140;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.044;0.877;0.377922255;0.352855469;636.799;1685;0.63302611;8.602081302;2053.225046;105.2386382;10;Fantome thyroide;0.088;0.877;0.42434673;0.407667969;622.941;1468;0.521271882;8.587016914;1788.803779;102.9484383;15;Fantome thyroide;0.133;0.877;0.456737237;0.455628906;608.374;1332;0.451791165;8.623218482;1623.083538;100.5410676;20;Fantome thyroide;0.176;0.877;0.489780366;0.489886719;588.716;1202;0.387263372;8.589662156;1464.674484;97.29234837;25;Fantome thyroide;0.22;0.877;0.515318552;0.524144531;569.427;1105;0.341862311;8.59952183;1346.476959;94.10461081;30;Fantome thyroide;0.264;0.877;0.544142;0.551550781;544.142;1000;0.29363641;8.639296832;1218.531185;89.92596265;35;Fantome thyroide;0.307;0.877;0.564840173;0.578957031;523.042;926;0.261174386;8.552654616;1128.359877;86.43893571;40;Fantome thyroide;0.352;0.877;0.587854438;0.599511719;496.737;845;0.226786116;8.59993866;1029.658851;82.09172038;645.973892;106.7548987;0.150253931;1
8;17;541;1;8;Local;IRSN-3;CHU;;;;GE;Infinia;24;GC10;2006;Pinhole;GPPH;4.45;NaI;0.95;54x40;0.883;Local;I3;3;Thyroide;;;;;cale maison;cale maison;1;Tc99m;Tc;360.402;0.001923261;2.67%;Ba-133;Tc99m;;20.4;14/12/2020 16:00;0.08;14/12/2020 16:23;14/12/2020 16:37;37;14;18.92;18.91;6.55;GT IRSN Thyr Tc99m;20;130;2.5;256x256;140;20%;non;non;;Xeleris;LoadToNew;343.9;Manuel;;128.433;128.019;O;0.99;17_L_GC10_PT_I3;;0;INFINIA CHU^Pinhole;P00686494;20201214;20201214;163732;NM;17_L_GC10_PT_I3;INFINIA;CrystalThickness 3;[0.883097. 0.883097];0;555.995;256;256;19.907;163732;130332;;140;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.003;0.047;0.013890905;0.011933594;125.546;9038;0.625920684;27.50142108;7048.377495;333.5074463;10;Fantome thyroide;0.005;0.047;0.015505111;0.014136719;121.343;7826;0.531186323;27.21766149;6103.186797;322.342361;15;Fantome thyroide;0.008;0.047;0.017659201;0.015972656;112.754;6385;0.430492246;26.94436079;4979.408088;299.526059;20;Fantome thyroide;0.01;0.047;0.019094254;0.018175781;105.343;5517;0.376553928;26.8376945;4302.489338;279.8390623;25;Fantome thyroide;0.012;0.047;0.020554048;0.018910156;96.974;4718;0.328873828;26.76388834;3679.380949;257.6071806;30;Fantome thyroide;0.015;0.047;0.022779299;0.021847656;83.19;3652;0.266736685;26.62150152;2848.049857;220.9905888;35;Fantome thyroide;0.017;0.047;0.02416043;0.022949219;74.245;3073;0.233385584;26.46788242;2396.510737;197.2285883;40;Fantome thyroide;0.019;0.047;0.025539277;0.024050781;65.023;2546;0.204345954;26.50221396;1985.524353;172.7307495;126.6631367;336.4750709;-2.699576492;1
8;17;538;1;9;Local;IRSN-10;CHU;;;;GE;Infinia;24;GC10;2006;Pinhole;GPPH;4.45;NaI;0.95;54x40;0.883;Local;I10;8;Thyroide;;;;;cale maison;;1;Tc99m;Tc;360.402;0.001923261;2.67%;Ba-133;Tc99m;;19.8;14/12/2020 16:30;0.03;14/12/2020 16:26;14/12/2020 16:48;18;22;19.1;19.1;6.4;GT IRSN Thyr Tc99m;20;130;2.5;256x256;140;20%;non;non;;Xeleris;LoadToNew;343.9;Manuel;;129.202;128.883;O;0.97;17_L_GC10_PT_I10;;0;INFINIA CHU^Pinhole;P00686494;20201214;20201214;164841;NM;17_L_GC10_PT_I10;INFINIA;CrystalThickness 3;[0.883097. 0.883097];0;555.995;256;256;20.246;164841;130418;;140;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.002;0.037;0.008864055;0.007082031;127.146;14344;0.668454504;6.934948402;11186.31631;328.7987078;10;Fantome thyroide;0.004;0.037;0.010469589;0.009105469;120.149;11476;0.531185296;5.887377742;8949.676934;310.7045125;15;Fantome thyroide;0.006;0.037;0.011908196;0.011128906;110.127;9248;0.44163898;4.934448896;7212.14816;284.7876874;20;Fantome thyroide;0.008;0.037;0.01349993;0.011996094;96.484;7147;0.367120496;5.258182044;5573.661646;249.5069804;25;Fantome thyroide;0.01;0.037;0.015094694;0.014019531;81.934;5428;0.308524843;7.151315923;4233.08177;211.8807774;30;Fantome thyroide;0.012;0.037;0.016819009;0.016042969;66.536;3956;0.25712112;9.973315667;3085.127392;172.0616521;35;Fantome thyroide;0.013;0.037;0.017653618;0.016910156;59.528;3372;0.235071958;11.63354991;2629.68897;153.9390109;40;Fantome thyroide;0.015;0.037;0.019271681;0.018066406;46.888;2433;0.19669519;14.2801874;1897.400138;121.2520552;127.305489;329.2111454;58.77240559;0
8;17;539;1;10;Local;IRSN-15;CHU;;;;GE;Infinia;24;GC10;2006;Pinhole;GPPH;4.45;NaI;0.95;54x40;0.883;Local;I15;11;Thyroide;;;;;cale maison;;1;Tc99m;Tc;360.402;0.001923261;2.67%;Ba-133;Tc99m;;20.2;14/12/2020 17:00;0.05;14/12/2020 16:27;14/12/2020 17:05;5;38;19.96;19.95;5.7;GT IRSN Thyr Tc99m;22;130;2.5;256x256;140;20%;non;non;;Xeleris;LoadToNew;343.9;Manuel;;129.922;129.376;O;0.84;17_L_GC10_PT_I15;;0;INFINIA CHU^Pinhole;P00686494;20201214;20201214;170453;NM;17_L_GC10_PT_I15;INFINIA;CrystalThickness 3;[0.883097. 0.883097];0;555.995;256;256;22.412;170453;130471;;140;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.002;0.029;0.007612442;0.006910156;127.143;16702;0.601178891;8.48199842;13025.22692;284.360285;10;Fantome thyroide;0.003;0.029;0.008361656;0.006910156;123.209;14735;0.520928923;8.06579055;11491.24169;275.5617403;15;Fantome thyroide;0.005;0.029;0.009687554;0.008949219;112.24;11586;0.410775872;6.736163278;9035.461568;251.0291434;20;Fantome thyroide;0.006;0.029;0.010357601;0.008949219;104.995;10137;0.367760174;5.857286837;7905.443977;234.825418;25;Fantome thyroide;0.008;0.029;0.011814418;0.010988281;87.025;7366;0.294542499;3.662390737;5744.451054;194.6348112;30;Fantome thyroide;0.009;0.029;0.012579788;0.011894531;77.177;6135;0.264050619;2.770655813;4784.44301;172.6093746;35;Fantome thyroide;0.011;0.029;0.014144428;0.013027344;57.879;4092;0.212887229;3.193143301;3191.188394;129.4486439;40;Fantome thyroide;0.012;0.029;0.014928855;0.013933594;48.892;3275;0.192362073;4.478365486;2554.04252;109.3488674;127.9952433;286.2663603;-80.10567864;1
8;17;540;1;11;Local;IRSN-20;CHU;;;;GE;Infinia;24;GC10;2006;Pinhole;GPPH;4.45;NaI;0.95;54x40;0.883;Local;I20;19;Thyroide;;;;;cale maison;;1;Tc99m;Tc;360.402;0.001923261;2.67%;Ba-133;Tc99m;;20.4;14/12/2020 17:30;0.02;14/12/2020 16:28;14/12/2020 17:35;5;67;20.18;20.18;5.2;GT IRSN Thyr Tc99m;25;130;2.5;256x256;140;20%;non;non;;Xeleris;LoadToNew;343.9;Manuel;;129.91;129.53;O;0.75;17_L_GC10_PT_I20;;0;INFINIA CHU^Pinhole;P00686494;20201214;20201214;173510;NM;17_L_GC10_PT_I20;INFINIA;CrystalThickness 3;[0.883097. 0.883097];0;555.995;256;256;24.869;173510;130304;;140;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.002;0.022;0.006135974;0.005929688;126.082;20548;0.543244448;17.71491294;16024.56968;251.2312187;10;Fantome thyroide;0.003;0.022;0.006778521;0.005929688;120.556;17785;0.461042506;17.93150963;13869.81564;240.2201012;15;Fantome thyroide;0.004;0.022;0.00740489;0.006960938;112.969;15256;0.396646135;18.05830505;11897.54891;225.1022314;20;Fantome thyroide;0.005;0.022;0.008052504;0.006960938;103.217;12818;0.343320303;18.22869655;9996.249472;205.6703788;25;Fantome thyroide;0.006;0.022;0.008776737;0.007992188;90.927;10360;0.295381353;18.33516449;8079.352826;181.1813028;30;Fantome thyroide;0.007;0.022;0.009508171;0.009023438;77.967;8200;0.256010533;18.30575666;6394.854554;155.3571836;35;Fantome thyroide;0.008;0.022;0.010277087;0.010054688;64.499;6276;0.222352692;18.14038583;4894.403314;128.5208227;40;Fantome thyroide;0.009;0.022;0.011056245;0.010054688;51.699;4676;0.19455929;17.847891;3646.626816;103.0155199;128.2325053;255.5163194;-0.468507057;1
8;17;542;1;12;Local;IRSN-30;CHU;;;;GE;Infinia;24;GC10;2006;Pinhole;GPPH;4.45;NaI;0.95;54x40;0.883;Local;I30;30;Thyroide;;;;;cale maison;;1;Tc99m;Tc;360.402;0.001923261;2.67%;Ba-133;Tc99m;;19.9;14/12/2020 18:00;0.08;14/12/2020 16:29;14/12/2020 18:01;1;92.00000001;19.79;19.79;4.7;GT IRSN Thyr Tc99m;28;130;2.5;256x256;140;20%;non;non;;Xeleris;LoadToNew;343.9;Manuel;;130.022;129.727;O;0.68;17_L_GC10_PT_I30;;0;INFINIA CHU^Pinhole;P00686494;20201214;20201214;180109;NM;17_L_GC10_PT_I30;INFINIA;CrystalThickness 3;[0.883097. 0.883097];0;555.995;256;256;27.845;180109;130317;;140;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.002;0.022;0.005118451;0.005070313;124.752;24373;0.537201666;9.820445305;19007.53537;226.3885722;10;Fantome thyroide;0.003;0.022;0.005807534;0.005070313;115.93;19962;0.442612732;9.820200096;15567.57154;210.3792098;15;Fantome thyroide;0.004;0.022;0.006501437;0.005929688;104.062;16006;0.370772661;9.671614073;12482.44414;188.8422438;20;Fantome thyroide;0.005;0.022;0.00726521;0.006960938;89.086;12262;0.310567596;9.738707429;9562.647138;161.6651624;25;Fantome thyroide;0.006;0.022;0.008048623;0.007992188;73.331;9111;0.262488775;10.05998275;7105.307297;133.0744228;30;Fantome thyroide;0.007;0.022;0.008870655;0.007992188;57.677;6502;0.222469671;10.62827813;5070.651745;104.6669687;35;Fantome thyroide;0.008;0.022;0.00966382;0.009023438;44.125;4566;0.191724953;11.10236029;3560.842182;80.07403287;40;Fantome thyroide;0.009;0.022;0.010499013;0.010054688;31.917;3040;0.166852918;12.02993373;2370.775347;57.92006588;129.0576014;234.2019856;18.36862682;1
8;17;544;1;13;Local;Seringue;CHU;;;;GE;Infinia;24;GC10;2006;Pinhole;GPPH;4.45;NaI;0.95;54x40;0.883;Local;Ser;3;Seringue;non;;;8;cale maison;;1;Tc99m;Tc;360.402;0.001923261;2.67%;Ba-133;Tc99m;;25.41;14/12/2020 16:29;;;14/12/2020 18:35;126;;19.94;19.94;6.9;GT IRSN Thyr Tc99m;19;130;2.5;256x256;140;20%;non;non;;Xeleris;LoadToNew;343.9;Manuel;;129.678;129.462;O;1;17_L_GC10_PT_Ser;;0;INFINIA CHU^Pinhole;P00686494;20201214;20201214;183511;NM;17_L_GC10_PT_Ser;INFINIA;CrystalThickness 3;[0.883097. 0.883097];0;555.995;256;256;18.882;183511;130115;;140;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.003;0.052;0.016031258;0.014828125;127.192;7934;0.596043267;14.70708946;6187.411711;337.8210046;10;Fantome thyroide;0.006;0.052;0.018511617;0.018078125;121.899;6585;0.463709263;14.69090917;5135.380151;323.762836;15;Fantome thyroide;0.008;0.052;0.01979916;0.018890625;117.805;5950;0.405097832;14.64559092;4640.168853;312.8892025;20;Fantome thyroide;0.011;0.052;0.021614962;0.020921875;110.085;5093;0.334105979;14.63359463;3971.828566;292.38494;25;Fantome thyroide;0.013;0.052;0.022731691;0.022140625;104.293;4588;0.296044042;14.61141634;3577.999109;277.0014312;30;Fantome thyroide;0.016;0.052;0.024421668;0.024171875;93.999;3849;0.246103992;14.60383799;3001.682339;249.6606438;35;Fantome thyroide;0.019;0.052;0.026114021;0.024984375;81.763;3131;0.205837956;14.6833797;2441.742635;217.161919;40;Fantome thyroide;0.021;0.052;0.027193536;0.026203125;73.205;2692;0.184790278;14.63791937;2099.383958;194.4319347;129.2990588;343.4173371;-0.362003614;1
8;17;543;1;14;Local;Routine;CHU;;;;GE;Infinia;24;GC10;2006;Pinhole;GPPH;4.45;NaI;0.95;54x40;0.883;Local;Rou;3;Seringue;non;Seringue;;8;cale maison;;1;Tc99m;Tc;360.402;0.001923261;2.67%;Ba-133;Tc99m;;25.41;14/12/2020 16:29;;;14/12/2020 18:35;126;;19.94;19.94;6.9;GT IRSN Thyr Tc99m;19;130;2.5;256x256;140;20%;non;non;;Xeleris;LoadToNew;343.9;Manuel;;129.678;129.462;O;1;17_L_GC10_PT_Rou;Pas de quantif en routine;0;INFINIA CHU^Pinhole;P00686494;20201214;20201214;183511;NM;17_L_GC10_PT_Ser;INFINIA;CrystalThickness 3;[0.883097. 0.883097];0;555.995;256;256;18.882;183511;130115;;140;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.003;0.052;0.016031258;0.014828125;127.192;7934;0.596043267;14.70708946;6187.411711;337.8210046;10;Fantome thyroide;0.006;0.052;0.018511617;0.018078125;121.899;6585;0.463709263;14.69090917;5135.380151;323.762836;15;Fantome thyroide;0.008;0.052;0.01979916;0.018890625;117.805;5950;0.405097832;14.64559092;4640.168853;312.8892025;20;Fantome thyroide;0.011;0.052;0.021614962;0.020921875;110.085;5093;0.334105979;14.63359463;3971.828566;292.38494;25;Fantome thyroide;0.013;0.052;0.022731691;0.022140625;104.293;4588;0.296044042;14.61141634;3577.999109;277.0014312;30;Fantome thyroide;0.016;0.052;0.024421668;0.024171875;93.999;3849;0.246103992;14.60383799;3001.682339;249.6606438;35;Fantome thyroide;0.019;0.052;0.026114021;0.024984375;81.763;3131;0.205837956;14.6833797;2441.742635;217.161919;40;Fantome thyroide;0.021;0.052;0.027193536;0.026203125;73.205;2692;0.184790278;14.63791937;2099.383958;194.4319347;129.2990588;343.4173371;-0.362003614;1
9;17;548;2;1;Std;IRSN-3;CHU;250;Cr¶?¶?e pour le GT;;GE;Infinia;24;GC10;2006;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.104;Standardis¶?;I3;3;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;3.03%;Ba-133;I-123;5;5.2;22/12/2020 17:00;0.01;22/12/2020 16:02;22/12/2020 17:01;1;58.99999999;5.19;5.18;0.45;GT IRSN Thyr I123;300;;2;256x256;159;20%;;;;Xeleris;LoadToNew;240.8;Manuel;;125.013;124.413;O;0.33;17_S_GC10_PI_I3;;0;INFINIA CHU^Pinhole;P00686494;20201222;20201222;170102;NM;17_S_GC10_PI_I3;INFINIA;CrystalThickness 3;[1.103871. 1.103871];0;581.244;256;256;300;170102;133966;;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.011;0.208;0.067390481;0.0576875;124.605;1849;0.661569672;11.85098397;2253.06416;80.18339768;10;Fantome thyroide;0.021;0.208;0.07687468;0.0690625;120.232;1564;0.546436607;11.68233093;1905.782773;77.36936937;15;Fantome thyroide;0.032;0.208;0.084517267;0.0755625;115.028;1361;0.469735425;11.55831405;1658.420942;74.02059202;20;Fantome thyroide;0.042;0.208;0.091284158;0.0836875;108.902;1193;0.413667017;11.3451575;1453.707703;70.07850708;25;Fantome thyroide;0.052;0.208;0.098872424;0.0918125;100.751;1019;0.360864603;11.29924208;1241.683277;64.83333333;30;Fantome thyroide;0.063;0.208;0.106625581;0.0999375;91.698;860;0.314048019;11.22982055;1047.936819;59.00772201;35;Fantome thyroide;0.073;0.208;0.113461749;0.1064375;83.054;732;0.27894688;11.18465094;891.9648272;53.44530245;40;Fantome thyroide;0.084;0.208;0.121739496;0.1145625;72.435;595;0.241448184;11.07441592;725.0260549;46.61196911;126.6234225;81.48225388;-5.48936405;1
9;17;545;2;2;Std;IRSN-10;CHU;;;;GE;Infinia;24;GC10;2006;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.104;Standardis¶?;I10;8;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;3.03%;Ba-133;I-123;5;5.1;22/12/2020 17:30;0;22/12/2020 16:02;22/12/2020 17:30;0;87.99999999;5.1;5.1;0.43;GT IRSN Thyr I123;300;;2;256x256;159;20%;;;;Xeleris;LoadToNew;240.8;Manuel;;122.462;121.662;O;0.33;17_S_GC10_PI_I10;;0;INFINIA CHU^Pinhole;P00686494;20201222;20201222;173000;NM;17_S_GC10_PI_I10;INFINIA;CrystalThickness 3;[1.103871. 1.103871];0;581.244;256;256;300;173000;129257;;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.007;0.136;0.043515401;0.03665625;121.495;2792;0.656151303;2.344126107;3402.139068;79.40849673;10;Fantome thyroide;0.014;0.136;0.049195397;0.04196875;117.577;2390;0.548305736;2.301223964;2912.289531;76.84771242;15;Fantome thyroide;0.021;0.136;0.054190913;0.04834375;112.121;2069;0.47192285;2.528794066;2521.141021;73.28169935;20;Fantome thyroide;0.028;0.136;0.059065657;0.05259375;105.255;1782;0.410312641;2.989840398;2171.422571;68.79411765;25;Fantome thyroide;0.034;0.136;0.063584146;0.05896875;97.856;1539;0.362028448;3.831913074;1875.319493;63.95816993;30;Fantome thyroide;0.041;0.136;0.069786229;0.06534375;87.163;1249;0.303247336;4.940478599;1521.94545;56.96928105;35;Fantome thyroide;0.048;0.136;0.074994231;0.07065625;77.994;1040;0.258174666;6.15428983;1267.272432;50.97647059;40;Fantome thyroide;0.055;0.136;0.079848904;0.07809375;69.229;867;0.219478022;7.348034021;1056.466537;45.24771242;123.6373464;80.80872313;68.68245359;0
9;17;546;2;3;Std;IRSN-15;CHU;;;;GE;Infinia;24;GC10;2006;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.104;Standardis¶?;I15;11;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;3.03%;Ba-133;I-123;5;5;22/12/2020 17:50;0;22/12/2020 16:03;22/12/2020 17:50;0;107;5;5;0.39;GT IRSN Thyr I123;300;;2;256x256;159;20%;;;;Xeleris;LoadToNew;240.8;Manuel;;109.679;108.796;O;0.3;17_S_GC10_PI_I15;;0;INFINIA CHU^Pinhole;P00686494;20201222;20201222;175001;NM;17_S_GC10_PI_I15;INFINIA;CrystalThickness 3;[1.103871. 1.103871];0;581.244;256;256;300;175001;116570;;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.007;0.124;0.034189411;0.029546875;108.483;3173;0.602323215;5.228421186;3866.399449;72.322;10;Fantome thyroide;0.013;0.124;0.038666171;0.035359375;104.012;2690;0.496152988;5.38331536;3277.848887;69.34133333;15;Fantome thyroide;0.019;0.124;0.042602174;0.039234375;97.985;2300;0.421895201;5.821519557;2802.621725;65.32333333;20;Fantome thyroide;0.025;0.124;0.046628172;0.043109375;90.039;1931;0.360868832;6.326276905;2352.983718;60.026;25;Fantome thyroide;0.031;0.124;0.051129073;0.047953125;80.017;1565;0.304142226;7.231052973;1907.001304;53.34466667;30;Fantome thyroide;0.038;0.124;0.055925349;0.052796875;68.173;1219;0.256225851;8.02202213;1485.389514;45.44866667;35;Fantome thyroide;0.044;0.124;0.060641711;0.057640625;56.7;935;0.215799917;8.919785586;1139.326658;37.8;40;Fantome thyroide;0.05;0.124;0.065261735;0.063453125;45.879;703;0.181743387;9.318614075;856.6274228;30.586;111.1999143;74.13327619;42.230515;0
9;17;547;2;4;Std;IRSN-20;CHU;;;;GE;Infinia;24;GC10;2006;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.104;Standardis¶?;I20;19;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;3.03%;Ba-133;I-123;5;5;22/12/2020 18:10;0;22/12/2020 16:03;22/12/2020 18:07;-3;124;5.01;5.01;0.37;GT IRSN Thyr I123;300;;2;256x256;159;20%;;;;Xeleris;LoadToNew;240.8;Manuel;;106.123;105.403;O;0.29;17_S_GC10_PI_I20;;0;INFINIA CHU^Pinhole;P00686494;20201222;20201222;180701;NM;17_S_GC10_PI_I20;INFINIA;CrystalThickness 3;[1.103871. 1.103871];0;581.244;256;256;300;180701;112064;;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.005;0.084;0.024186448;0.020015625;104.945;4339;0.632058956;11.13244391;5287.20681;69.82368596;10;Fantome thyroide;0.009;0.084;0.026970682;0.023296875;101.194;3752;0.540820396;11.80206883;4571.929005;67.32801065;15;Fantome thyroide;0.013;0.084;0.029528651;0.025921875;95.85;3246;0.475573451;12.7761587;3955.352225;63.77245509;20;Fantome thyroide;0.017;0.084;0.032675857;0.029203125;87.702;2684;0.411763287;14.44983367;3270.5377;58.35129741;25;Fantome thyroide;0.021;0.084;0.036052098;0.033140625;78.197;2169;0.355541169;16.11858747;2642.994139;52.02727878;30;Fantome thyroide;0.026;0.084;0.040077758;0.037078125;66.489;1659;0.300747455;18.24263734;2021.543235;44.23752495;35;Fantome thyroide;0.03;0.084;0.04356505;0.041015625;56.591;1299;0.260847325;19.70886901;1582.872009;37.65202927;40;Fantome thyroide;0.034;0.084;0.046615607;0.044296875;48.387;1038;0.23001534;20.74778314;1264.83537;32.19361277;106.7578992;71.02987308;43.11648259;0
9;17;549;2;5;Std;IRSN-30;CHU;;;;GE;Infinia;24;GC10;2006;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.104;Standardis¶?;I30;30;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;3.03%;Ba-133;I-123;5;5.2;22/12/2020 18:30;0.1;22/12/2020 16:00;22/12/2020 18:40;10;160;5.07;5.07;0.36;GT IRSN Thyr I123;300;;2;256x256;159;20%;;;;Xeleris;LoadToNew;240.8;Manuel;;102.031;101.155;O;0.28;17_S_GC10_PI_I30;;0;INFINIA CHU^Pinhole;P00686494;20201222;20201222;184000;NM;17_S_GC10_PI_I30;INFINIA;CrystalThickness 3;[1.103871. 1.103871];0;581.244;256;256;300;184000;108266;;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.004;0.066;0.018432516;0.016242188;101.471;5505;0.606028364;10.1700358;6708.014171;66.71334648;10;Fantome thyroide;0.007;0.066;0.020376637;0.017789063;98.032;4811;0.520993217;10.90183656;5862.353529;64.45233399;15;Fantome thyroide;0.01;0.066;0.022364777;0.019851563;92.702;4145;0.451899352;12.02339087;5050.81176;60.94806049;20;Fantome thyroide;0.014;0.066;0.025056258;0.022945313;83.287;3324;0.379621692;13.76469094;4050.397658;54.75805391;25;Fantome thyroide;0.017;0.066;0.027354874;0.025007813;74.077;2708;0.33182015;15.28457586;3299.782448;48.70282709;30;Fantome thyroide;0.02;0.066;0.029758237;0.027070313;64.129;2155;0.291188825;16.9126627;2625.934703;42.16239316;35;Fantome thyroide;0.024;0.066;0.033086645;0.031195313;50.788;1535;0.246281077;18.71152165;1870.445368;33.39119001;40;Fantome thyroide;0.027;0.066;0.035629281;0.033773438;41.615;1168;0.217414577;19.93060684;1423.244424;27.36028928;103.0239001;67.73431962;45.30103052;0
9;17;551;2;6;Std;Seringue;CHU;;;;GE;Infinia;24;GC10;2006;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.104;Standardis¶?;Ser;3;Seringue;;;;;*;;8;I-123;I;793.404;0.000873637;3.03%;Ba-133;I-123;5;5.1;22/12/2020 19:00;;;22/12/2020 19:00;0;;5.1;5.1;0.39;GT IRSN Thyr I123;300;;2;256x256;159;20%;;;;Xeleris;LoadToNew;240.8;Manuel;;110.206;109.863;O;0.3;17_S_GC10_PI_Ser;;0;INFINIA CHU^Pinhole;P00686494;20201222;20201222;190001;NM;17_S_GC10_PI_Ser;INFINIA;CrystalThickness 3;[1.103871. 1.103871];0;581.244;256;256;300;190001;116335;;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.009;0.174;0.067704025;0.061851563;109.342;1615;0.64239944;8.938984019;1967.927863;71.46535948;10;Fantome thyroide;0.018;0.174;0.077469774;0.075445313;106.366;1373;0.514275531;8.926080331;1673.043317;69.52026144;15;Fantome thyroide;0.027;0.174;0.084239379;0.083601563;103.109;1224;0.43735294;8.972565031;1491.48217;67.39150327;20;Fantome thyroide;0.035;0.174;0.089722772;0.090398438;99.682;1111;0.381066694;8.946577208;1353.788146;65.15163399;25;Fantome thyroide;0.044;0.174;0.095151394;0.094476563;95.532;1004;0.330106369;8.880788261;1223.405309;62.43921569;30;Fantome thyroide;0.053;0.174;0.100587778;0.099914063;90.529;900;0.283690853;8.858292922;1096.678066;59.16928105;35;Fantome thyroide;0.061;0.174;0.104853837;0.103992188;86.085;821;0.249544627;8.903732649;1000.414103;56.26470588;40;Fantome thyroide;0.07;0.174;0.109872428;0.109429688;80.097;729;0.212520576;8.896627348;888.3092336;52.35098039;111.085726;72.60504969;-0.331057846;1
9;17;550;2;7;Std;Routine;CHU;;;;GE;Infinia;24;GC10;2006;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.104;Standardis¶?;Rou;3;Seringue;non;Seringue;;;*;;8;I-123;I;793.404;0.000873637;3.03%;Ba-133;I-123;5;5.1;22/12/2020 19:00;;;22/12/2020 19:00;0;;5.1;5.1;0.39;GT IRSN Thyr I123;300;;2;256x256;159;20%;;;;Xeleris;LoadToNew;240.8;Manuel;;110.206;109.863;O;0.3;17_S_GC10_PI_Rou;Pas de quantif en routine;0;INFINIA CHU^Pinhole;P00686494;20201222;20201222;190001;NM;17_S_GC10_PI_Ser;INFINIA;CrystalThickness 3;[1.103871. 1.103871];0;581.244;256;256;300;190001;116335;;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.009;0.174;0.067704025;0.061851563;109.342;1615;0.64239944;8.938984019;1967.927863;71.46535948;10;Fantome thyroide;0.018;0.174;0.077469774;0.075445313;106.366;1373;0.514275531;8.926080331;1673.043317;69.52026144;15;Fantome thyroide;0.027;0.174;0.084239379;0.083601563;103.109;1224;0.43735294;8.972565031;1491.48217;67.39150327;20;Fantome thyroide;0.035;0.174;0.089722772;0.090398438;99.682;1111;0.381066694;8.946577208;1353.788146;65.15163399;25;Fantome thyroide;0.044;0.174;0.095151394;0.094476563;95.532;1004;0.330106369;8.880788261;1223.405309;62.43921569;30;Fantome thyroide;0.053;0.174;0.100587778;0.099914063;90.529;900;0.283690853;8.858292922;1096.678066;59.16928105;35;Fantome thyroide;0.061;0.174;0.104853837;0.103992188;86.085;821;0.249544627;8.903732649;1000.414103;56.26470588;40;Fantome thyroide;0.07;0.174;0.109872428;0.109429688;80.097;729;0.212520576;8.896627348;888.3092336;52.35098039;111.085726;72.60504969;-0.331057846;1
9;17;534;2;8;Local;IRSN-3;CHU;;;;GE;Infinia;24;GC10;2006;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.766;Local;I3;3;Thyroide;;;;;cale maison;cale maison;1;I-123;I;793.404;0.000873637;3.03%;Ba-133;I-123;;5.2;22/12/2020 17:00;0.01;22/12/2020 16:02;22/12/2020 17:09;9;67;5.15;5.15;1.54;GT IRSN Thyr I123;20;30;2.5;128x128;159;20%;non;non;;Xeleris;LoadToNew;240.8;Manuel;;29.258;29.008;O;1.2;17_L_GC10_PI_I3;;0;INFINIA CHU^Pinhole;P00686494;20201222;20201222;170901;NM;17_L_GC10_PI_I3;INFINIA;CrystalThickness 3;[1.766194. 1.766194];0;552.653;128;128;19.518;170901;29984;;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.003;0.048;0.012771149;0.0110625;28.684;2246;0.648026173;20.0120736;7006.265038;285.3626774;10;Fantome thyroide;0.005;0.048;0.014544828;0.0129375;27.417;1885;0.541299876;19.4667095;5880.146748;272.7579322;15;Fantome thyroide;0.008;0.048;0.016851752;0.0151875;25.008;1484;0.434153895;19.13528358;4629.250809;248.7920038;20;Fantome thyroide;0.01;0.048;0.018338095;0.0170625;23.106;1260;0.379214031;18.82116552;3930.49597;229.8699632;25;Fantome thyroide;0.012;0.048;0.019971237;0.0181875;20.83;1043;0.327871635;18.67111064;3253.577219;207.2271849;30;Fantome thyroide;0.015;0.048;0.022013631;0.0211875;17.765;807;0.275449615;18.48787026;2517.389085;176.7350427;35;Fantome thyroide;0.017;0.048;0.023365672;0.0219375;15.655;670;0.247577175;18.2664129;2090.025635;155.7437148;40;Fantome thyroide;0.02;0.048;0.025784483;0.0241875;11.964;464;0.208864195;18.48867919;1447.420738;119.0238137;29.01991874;288.7045638;-5.289887402;1
9;17;531;2;9;Local;IRSN-10;CHU;;;;GE;Infinia;24;GC10;2006;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.766;Local;I10;8;Thyroide;;;;;cale maison;;1;I-123;I;793.404;0.000873637;3.03%;Ba-133;I-123;;5.1;22/12/2020 17:30;0;22/12/2020 16:02;22/12/2020 17:37;7;95;5.07;5.07;1.41;GT IRSN Thyr I123;21;30;2.5;128x128;159;20%;non;non;;Xeleris;LoadToNew;240.8;Manuel;;29.575;29.281;O;1.13;17_L_GC10_PI_I10;;0;INFINIA CHU^Pinhole;P00686494;20201222;20201222;173700;NM;17_L_GC10_PI_I10;INFINIA;CrystalThickness 3;[1.766194. 1.766194];0;552.653;128;128;21.235;173700;30043;;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.002;0.03;0.008331337;0.006914063;29.218;3507;0.662247789;3.178632993;10939.88045;271.3877623;10;Fantome thyroide;0.003;0.03;0.009112108;0.008085938;28.448;3122;0.587334421;3.631440325;9738.895569;264.235713;15;Fantome thyroide;0.005;0.03;0.010801584;0.009023438;25.913;2399;0.461710467;5.610744412;7483.539548;240.6896805;20;Fantome thyroide;0.006;0.03;0.011531206;0.009960938;24.573;2131;0.418011644;6.604119404;6647.529294;228.243257;25;Fantome thyroide;0.008;0.03;0.013143034;0.012070313;21.226;1615;0.338956801;9.686339235;5037.897612;197.1550634;30;Fantome thyroide;0.009;0.03;0.013911744;0.013007813;19.546;1405;0.307222938;11.15546898;4382.81495;181.5505922;35;Fantome thyroide;0.011;0.03;0.015524685;0.015117188;16.037;1033;0.248872518;14.04122596;3222.382807;148.9576817;40;Fantome thyroide;0.012;0.03;0.016384793;0.016054688;14.222;868;0.221169461;15.20334926;2707.675001;132.0992797;29.10927669;270.3778994;76.11420838;0
9;17;532;2;10;Local;IRSN-15;CHU;;;;GE;Infinia;24;GC10;2006;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.766;Local;I15;11;Thyroide;;;;;cale maison;;1;I-123;I;793.404;0.000873637;3.03%;Ba-133;I-123;;5;22/12/2020 17:50;0;22/12/2020 16:03;22/12/2020 17:57;7;114;4.97;4.97;1.25;GT IRSN Thyr I123;24;30;2.5;128x128;159;20%;non;non;;Xeleris;LoadToNew;240.8;Manuel;;29.592;29.274;O;1.02;17_L_GC10_PI_I15;;0;INFINIA CHU^Pinhole;P00686494;20201222;20201222;175700;NM;17_L_GC10_PI_I15;INFINIA;CrystalThickness 3;[1.766194. 1.766194];0;552.653;128;128;23.978;175700;30059;;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.002;0.03;0.007211271;0.005976563;29.047;4028;0.653099752;10.3558457;12565.10934;243.742881;10;Fantome thyroide;0.003;0.03;0.008019788;0.006914063;27.965;3487;0.568064443;10.82169095;10877.49162;234.663465;15;Fantome thyroide;0.005;0.03;0.009623981;0.008085938;24.801;2577;0.44247577;12.13956216;8038.80009;208.1133057;20;Fantome thyroide;0.006;0.03;0.010317269;0.009023438;23.121;2241;0.401575709;12.95550006;6990.667831;194.0158761;25;Fantome thyroide;0.008;0.03;0.012014781;0.010898438;18.695;1556;0.324333183;15.09576436;4853.850578;156.8758619;30;Fantome thyroide;0.009;0.03;0.012934439;0.012070313;16.375;1266;0.290562618;15.77354669;3949.212617;137.4079828;35;Fantome thyroide;0.011;0.03;0.014567944;0.013945313;12.543;861;0.240826116;16.86182357;2685.838912;105.252417;40;Fantome thyroide;0.012;0.03;0.0154329;0.013945313;10.695;693;0.219323302;17.28544483;2161.772783;89.74524434;29.24577037;245.4108282;37.39420044;0
9;17;533;2;11;Local;IRSN-20;CHU;;;;GE;Infinia;24;GC10;2006;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.766;Local;I20;19;Thyroide;;;;;cale maison;;1;I-123;I;793.404;0.000873637;3.03%;Ba-133;I-123;;5;22/12/2020 18:10;0;22/12/2020 16:03;22/12/2020 18:13;3;130;4.99;4.99;1.11;GT IRSN Thyr I123;27;30;2.5;128x128;159;20%;non;non;;Xeleris;LoadToNew;240.8;Manuel;;29.699;29.427;O;0.9;17_L_GC10_PI_I20;;0;INFINIA CHU^Pinhole;P00686494;20201222;20201222;181300;NM;17_L_GC10_PI_I20;INFINIA;CrystalThickness 3;[1.766194. 1.766194];0;552.653;128;128;27.206;181300;30099;;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.002;0.025;0.005790964;0.004980469;28.839;4980;0.617043497;24.10611091;15534.8174;212.429564;10;Fantome thyroide;0.003;0.025;0.006532773;0.005957031;27.209;4165;0.528142558;25.91068812;12992.47279;200.4228998;15;Fantome thyroide;0.004;0.025;0.007341694;0.005957031;24.881;3389;0.454159732;28.12615398;10571.78638;183.2747315;20;Fantome thyroide;0.005;0.025;0.008142282;0.006933594;22.261;2734;0.39729619;30.64753569;8528.552366;163.9756761;25;Fantome thyroide;0.007;0.025;0.009894387;0.009082031;16.395;1657;0.308411384;34.81928023;5168.914144;120.7664171;30;Fantome thyroide;0.008;0.025;0.010797308;0.010058594;13.637;1263;0.27455084;36.13785575;3939.854293;100.4508466;35;Fantome thyroide;0.009;0.025;0.011634774;0.011035156;11.309;972;0.248721673;38.16201887;3032.096891;83.30267828;40;Fantome thyroide;0.01;0.025;0.012632624;0.012011719;8.906;705;0.222779705;40.15804445;2199.206078;65.60205613;29.4484242;216.9186141;35.47821247;0
9;17;535;2;12;Local;IRSN-30;CHU;;;;GE;Infinia;24;GC10;2006;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.766;Local;I30;30;Thyroide;;;;;cale maison;;1;I-123;I;793.404;0.000873637;3.03%;Ba-133;I-123;;5.2;22/12/2020 18:30;0.1;22/12/2020 16:00;22/12/2020 18:46;16;166;5.04;5.04;1.01;GT IRSN Thyr I123;30;30;2.5;128x128;159;20%;non;non;;Xeleris;LoadToNew;240.8;Manuel;;29.904;29.593;O;0.82;17_L_GC10_PI_I30;;0;INFINIA CHU^Pinhole;P00686494;20201222;20201222;184601;NM;17_L_GC10_PI_I30;INFINIA;CrystalThickness 3;[1.766194. 1.766194];0;552.653;128;128;29.802;184601;30133;;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.001;0.018;0.004016127;0.003023438;30.133;7503;0.721740891;19.94163301;23405.16767;200.6163963;10;Fantome thyroide;0.002;0.018;0.004849294;0.004007813;28.509;5879;0.565330235;21.74170452;18339.19508;189.8042957;15;Fantome thyroide;0.003;0.018;0.005604691;0.004992188;26.045;4647;0.464751953;23.85033154;14496.04347;173.3997292;20;Fantome thyroide;0.004;0.018;0.006402868;0.005976563;22.775;3557;0.387245586;26.36624392;11095.85251;151.6290587;25;Fantome thyroide;0.005;0.018;0.007256;0.006960938;19.047;2625;0.32475071;29.27848265;8188.53327;126.8091627;30;Fantome thyroide;0.006;0.018;0.008089202;0.006960938;15.507;1917;0.277229382;31.57261593;5979.968868;103.2409138;35;Fantome thyroide;0.007;0.018;0.008960089;0.007945313;12.123;1353;0.237991142;33.71517465;4220.604005;80.71126578;40;Fantome thyroide;0.008;0.018;0.009785714;0.009070313;9.316;952;0.208483063;35.30816461;2969.708066;62.02310913;29.49294831;196.3551258;38.42301135;0
9;17;537;2;13;Local;Seringue;CHU;;;;GE;Infinia;24;GC10;2006;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.766;Local;Ser;3;Seringue;;;;;cale maison;;1;I-123;I;793.404;0.000873637;3.03%;Ba-133;I-123;;5.1;22/12/2020 19:00;;;22/12/2020 19:09;9;;5.06;5.06;1.25;GT IRSN Thyr I123;24;30;2.5;128x128;159;20%;non;non;;Xeleris;LoadToNew;240.8;Manuel;;29.516;29.372;O;1;17_L_GC10_PI_Ser;;0;INFINIA CHU^Pinhole;P00686494;20201222;20201222;190900;NM;17_L_GC10_PI_Ser;INFINIA;CrystalThickness 3;[1.766194. 1.766194];0;552.653;128;128;24.11;190900;30022;;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.003;0.043;0.015742564;0.014949219;29.108;1849;0.595566175;14.80832949;5767.846863;238.5968134;10;Fantome thyroide;0.005;0.043;0.017571162;0.016964844;28.272;1609;0.49355785;14.81235995;5019.180964;231.7441634;15;Fantome thyroide;0.007;0.043;0.018848901;0.017972656;27.444;1456;0.430722954;14.83521822;4541.906454;224.957089;20;Fantome thyroide;0.009;0.043;0.020128342;0.018980469;26.348;1309;0.37530213;14.81300878;4083.348591;215.973232;25;Fantome thyroide;0.011;0.043;0.021391453;0.020996094;25.028;1170;0.326512078;14.81596416;3649.746257;205.1532584;30;Fantome thyroide;0.013;0.043;0.022470142;0.022003906;23.706;1055;0.289205548;14.78057771;3291.010514;194.3168908;35;Fantome thyroide;0.016;0.043;0.02416041;0.023011719;21.237;879;0.239306961;14.62201485;2741.988855;174.0786219;40;Fantome thyroide;0.018;0.043;0.025328965;0.025027344;19.326;763;0.209353383;14.60253283;2380.13367;158.4142509;29.61249648;242.7321456;-1.436922752;1
9;17;536;2;14;Local;Routine;CHU;;;;GE;Infinia;24;GC10;2006;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.766;Local;Rou;3;Seringue;;Seringue;;;cale maison;;1;I-123;I;793.404;0.000873637;3.03%;Ba-133;I-123;;5.1;22/12/2020 19:00;;;22/12/2020 19:09;9;;5.06;5.06;1.25;GT IRSN Thyr I123;24;30;2.5;128x128;159;20%;non;non;;Xeleris;LoadToNew;240.8;Manuel;;29.516;29.372;O;1;17_L_GC10_PI_Rou;Pas de quantif en routine;0;INFINIA CHU^Pinhole;P00686494;20201222;20201222;190900;NM;17_L_GC10_PI_Ser;INFINIA;CrystalThickness 3;[1.766194. 1.766194];0;552.653;128;128;24.11;190900;30022;;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.003;0.043;0.015742564;0.014949219;29.108;1849;0.595566175;14.80832949;5767.846863;238.5968134;10;Fantome thyroide;0.005;0.043;0.017571162;0.016964844;28.272;1609;0.49355785;14.81235995;5019.180964;231.7441634;15;Fantome thyroide;0.007;0.043;0.018848901;0.017972656;27.444;1456;0.430722954;14.83521822;4541.906454;224.957089;20;Fantome thyroide;0.009;0.043;0.020128342;0.018980469;26.348;1309;0.37530213;14.81300878;4083.348591;215.973232;25;Fantome thyroide;0.011;0.043;0.021391453;0.020996094;25.028;1170;0.326512078;14.81596416;3649.746257;205.1532584;30;Fantome thyroide;0.013;0.043;0.022470142;0.022003906;23.706;1055;0.289205548;14.78057771;3291.010514;194.3168908;35;Fantome thyroide;0.016;0.043;0.02416041;0.023011719;21.237;879;0.239306961;14.62201485;2741.988855;174.0786219;40;Fantome thyroide;0.018;0.043;0.025328965;0.025027344;19.326;763;0.209353383;14.60253283;2380.13367;158.4142509;29.61249648;242.7321456;-1.436922752;1
10;4;122;1;1;Std;IRSN-3;CH;0;Cr¶?¶?e pour le GT;;GE;Discovery NM/CT 670 Pro;5;GC9;2015;PARA;LEHRS;;NaI;1.59;54x40;1.105;Standardis¶?;I3;3;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;-0.1%;Ba-133;Ba-133;20;25.2;11/01/2021 16:00;0;11/01/2021 16:15;11/01/2021 18:00;120;105;20.01;20.01;1.57;SFPM THYR;300;;2;256x256;140.5;15%;;;;xeleris;xeleris;77;Semi-automatique;15;369;369;N;0.8;04_S_GC9_LT_I3;;0;Quantification IRSN_1;20210111_5ans_1;20191211;20191211;180006;NM;IRSN;Tandem_Discovery_670_Pro;User&THYROIDE&SFPM THYR;[1.104515. 1.104515];1008.3;600;256;256;300;180006;437976;Tc99m_EM;140.5;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.065;1.29;0.473538929;0.398085938;389.249;822;0.709431501;199.218992;1002.801683;64.84241213;10;Fantome thyroide;0.129;1.29;0.552994118;0.498867188;376.036;680;0.571232857;199.2586293;829.568302;62.64134599;15;Fantome thyroide;0.194;1.29;0.612394247;0.559335938;361.925;591;0.483770093;199.293243;720.9924507;60.29068799;20;Fantome thyroide;0.258;1.29;0.666038536;0.609726563;345.674;519;0.414625826;199.3489421;633.1558069;57.58354156;25;Fantome thyroide;0.324;1.29;0.700088235;0.660117188;333.242;476;0.375512126;199.3599566;580.6978114;55.51257704;30;Fantome thyroide;0.387;1.29;0.742330189;0.710507813;314.748;424;0.333233398;199.3824795;517.2602353;52.43178411;35;Fantome thyroide;0.452;1.29;0.785828877;0.750820313;293.9;374;0.293657756;199.3279947;456.2625661;48.95885391;40;Fantome thyroide;0.516;1.29;0.830521472;0.811289063;270.75;326;0.25669883;199.2900067;397.7048036;45.10244878;400.3455327;66.69091;0.01574458;1
10;4;119;1;2;Std;IRSN-10;CH;;;;GE;Discovery NM/CT 670 Pro;5;GC9;2015;PARA;LEHRS;;NaI;1.59;54x40;1.105;Standardis¶?;I10;8;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;-0.1%;Ba-133;Ba-133;20;25.9;11/01/2021 16:00;0;11/01/2021 16:15;11/01/2021 18:15;135;120;19.98;19.98;1.51;SFPM THYR;300;;2;256x256;140.5;15%;;;;xeleris;xeleris;77;Semi-automatique;15;364;364;N;0.79;04_S_GC9_LT_I10;;0;QUANTIFICATION IRSN_1;20210111_10ans_1;20190324;20190324;181510;NM;IRSN;Tandem_Discovery_670_Pro;User&THYROIDE&SFPM THYR;[1.104515. 1.104515];1008.3;600;256;256;300;181510;420626;Tc99m_EM;140.5;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.041;0.805;0.307258481;0.286152344;380.386;1238;0.664433401;202.8703994;1510.302291;63.46112779;10;Fantome thyroide;0.081;0.805;0.355022137;0.342753906;368.868;1039;0.530235837;202.9327822;1267.531567;61.53953954;15;Fantome thyroide;0.121;0.805;0.388041304;0.367910156;356.998;920;0.449884981;202.9639545;1122.357114;59.55922589;20;Fantome thyroide;0.161;0.805;0.412996411;0.393066406;345.265;836;0.395650394;202.9856893;1019.88103;57.60176844;25;Fantome thyroide;0.202;0.805;0.440771084;0.418222656;329.256;747;0.341144293;203.095046;911.3051788;54.93093093;30;Fantome thyroide;0.243;0.805;0.460341108;0.443378906;315.794;686;0.306557813;203.0254398;836.8880223;52.68501835;35;Fantome thyroide;0.282;0.805;0.4796208;0.462246094;299.763;625;0.277103499;203.0741692;762.4708658;50.01051051;40;Fantome thyroide;0.322;0.805;0.502638989;0.487402344;278.462;554;0.245623929;202.9786238;675.8541754;46.45679012;386.6354875;64.50375167;0.022584452;1
10;4;120;1;3;Std;IRSN-15;CH;;;;GE;Discovery NM/CT 670 Pro;5;GC9;2015;PARA;LEHRS;;NaI;1.59;54x40;1.105;Standardis¶?;I15;11;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;-0.1%;Ba-133;Ba-133;20;26.7;11/01/2021 16:00;0;11/01/2021 16:15;11/01/2021 18:30;150;135;20.01;20.01;1.58;SFPM THYR;300;;2;256x256;140.5;15%;;;;xeleris;xeleris;77;Semi-automatique;15;379;379;N;0.82;04_S_GC9_LT_I15;;0;QUANTIFICATION IRSN_1;20210111_15ans_1;20190330;20190330;183004;NM;IRSN;Tandem_Discovery_670_Pro;User&THYROIDE&SFPM THYR;[1.104515. 1.104515];1008.3;600;256;256;300;183004;440571;Tc99m_EM;140.5;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.037;0.738;0.261614679;0.233507813;399.224;1526;0.662682856;205.4122804;1861.648866;66.50408129;10;Fantome thyroide;0.074;0.738;0.30297098;0.273867188;386.288;1275;0.527585396;205.5038495;1555.440566;64.34915875;15;Fantome thyroide;0.111;0.738;0.329579876;0.302695313;373.414;1133;0.453884125;205.624275;1382.207185;62.20456438;20;Fantome thyroide;0.148;0.738;0.353242604;0.331523438;358.188;1014;0.396903476;205.691462;1237.032733;59.66816592;25;Fantome thyroide;0.185;0.738;0.376771365;0.360351563;339.471;901;0.347476576;205.8351688;1099.178;56.55022489;30;Fantome thyroide;0.222;0.738;0.399435383;0.389179688;318.35;797;0.305661616;205.9026909;972.302848;53.03181742;35;Fantome thyroide;0.259;0.738;0.429370536;0.418007813;288.537;672;0.254540998;205.9797231;819.8086749;48.06546727;40;Fantome thyroide;0.296;0.738;0.449905565;0.446835938;266.794;593;0.22149383;206.0819456;723.4323574;44.44344494;407.7380038;67.92237278;0.280517614;1
10;4;121;1;4;Std;IRSN-20;CH;;;;GE;Discovery NM/CT 670 Pro;5;GC9;2015;PARA;LEHRS;;NaI;1.59;54x40;1.105;Standardis¶?;I20;19;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;-0.1%;Ba-133;Ba-133;20;27.5;11/01/2021 16:00;0;11/01/2021 16:15;11/01/2021 18:45;165;150;20.02;20.02;1.56;SFPM THYR;300;;2;256x256;140.5;15%;;;;xeleris;xeleris;77;Semi-automatique;15;383;383;N;0.83;04_S_GC9_LT_I20;;0;QUANTIFICATION IRSN_1;20210111_Adulte_1;20190710;20190710;184501;NM;IRSN;Tandem_Discovery_670_Pro;User&THYROIDE&SFPM THYR;[1.104515. 1.104515];1008.3;600;256;256;300;184501;437494;Tc99m_EM;140.5;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.026;0.51;0.195266699;0.181289063;400.492;2051;0.629381046;207.6364057;2502.124393;66.68198468;10;Fantome thyroide;0.051;0.51;0.221947608;0.209179688;389.74;1756;0.507379776;207.7275391;2142.238144;64.89177489;15;Fantome thyroide;0.077;0.51;0.241242018;0.233085938;377.785;1566;0.430202062;207.7857895;1910.447001;62.9012654;20;Fantome thyroide;0.102;0.51;0.256329825;0.245039063;365.27;1425;0.376265887;207.9031406;1738.433574;60.81751582;25;Fantome thyroide;0.128;0.51;0.26984166;0.260976563;351.064;1301;0.333209396;207.9404791;1587.159354;58.45221445;30;Fantome thyroide;0.153;0.51;0.283087214;0.276914063;334.326;1181;0.295500805;208.0479928;1440.764948;55.66533467;35;Fantome thyroide;0.179;0.51;0.297879771;0.288867188;312.178;1048;0.258609784;208.1275549;1278.511148;51.97768898;40;Fantome thyroide;0.204;0.51;0.314673289;0.308789063;285.094;906;0.219570685;208.0705685;1105.277767;47.46819847;405.9529789;67.59123857;0.164862063;1
10;4;123;1;5;Std;IRSN-30;CH;;;;GE;Discovery NM/CT 670 Pro;5;GC9;2015;PARA;LEHRS;;NaI;1.59;54x40;1.105;Standardis¶?;I30;30;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;-0.1%;Ba-133;Ba-133;20;28.3;11/01/2021 16:00;0;11/01/2021 16:15;11/01/2021 19:00;180;165;20.02;20.02;1.77;SFPM THYR;300;;2;256x256;140.5;15%;;;;xeleris;xeleris;77;Semi-automatique;15;443;443;N;0.96;04_S_GC9_LT_I30;;0;QUANTIFICATION IRSN_1;20210111_Goitre_1;20190508;20190508;190001;NM;IRSN;Tandem_Discovery_670_Pro;User&THYROIDE&SFPM THYR;[1.104515. 1.104515];1008.3;600;256;256;300;190001;499145;Tc99m_EM;140.5;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.022;0.433;0.172620638;0.153917969;460.034;2665;0.633305306;204.057003;3251.175772;76.5957376;10;Fantome thyroide;0.044;0.433;0.195544028;0.184363281;448.578;2294;0.514006491;204.1377297;2798.573066;74.68831169;15;Fantome thyroide;0.065;0.433;0.209450718;0.197894531;437.752;2090;0.45065661;204.1840734;2549.702575;72.88578089;20;Fantome thyroide;0.087;0.433;0.224092308;0.218191406;422.414;1885;0.391265956;204.3052146;2299.612131;70.33200133;25;Fantome thyroide;0.109;0.433;0.234976369;0.231722656;407.684;1735;0.352467372;204.3506999;2116.619123;67.87945388;30;Fantome thyroide;0.13;0.433;0.251152431;0.248636719;382.254;1522;0.300142896;204.1795206;1856.769052;63.64535465;35;Fantome thyroide;0.152;0.433;0.265253333;0.265550781;358.092;1350;0.256838467;204.0353718;1646.93707;59.62237762;40;Fantome thyroide;0.174;0.433;0.27803;0.279082031;333.636;1200;0.220166749;204.2208641;1463.944062;55.55044955;464.6007834;77.3561078;0.040708109;1
10;4;125;1;6;Std;Seringue;CH;;;;GE;Discovery NM/CT 670 Pro;5;GC9;2015;PARA;LEHRS;;NaI;1.59;54x40;1.105;Standardis¶?;Ser;3;Seringue;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;-0.1%;Ba-133;Ba-133;20;29.1;11/01/2021 16:00;;;11/01/2021 19:15;195;;20;20;1.87;SFPM THYR;300;;2;256x256;140.5;15%;;;;xeleris;xeleris;77;Semi-automatique;15;451;451;N;0.98;04_S_GC9_LT_Ser;;0;QUANTIFICATION IRSN_1;20210111_TI_1;20191113;20191113;191506;NM;IRSN;Tandem_Discovery_670_Pro;User&THYROIDE&SFPM THYR;[1.104515. 1.104515];1008.3;600;256;256;300;191506;526543;Tc99m_EM;140.5;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.071;1.402;0.595712294;0.509320313;470.017;789;0.696990168;192.6143908;962.5432209;78.33616667;10;Fantome thyroide;0.141;1.402;0.690721634;0.629804688;456.567;661;0.560740395;192.6133365;806.3891876;76.0945;15;Fantome thyroide;0.211;1.402;0.752767797;0.739335938;444.133;590;0.482876435;192.5977823;719.7724973;74.02216667;20;Fantome thyroide;0.281;1.402;0.819254789;0.805054688;427.651;522;0.406482863;192.532757;636.8156671;71.27516667;25;Fantome thyroide;0.352;1.402;0.853239264;0.837914063;417.234;489;0.37074044;192.5520009;596.5572054;69.539;30;Fantome thyroide;0.422;1.402;0.918086047;0.947445313;394.777;430;0.305834231;192.5672315;524.5799556;65.79616667;35;Fantome thyroide;0.493;1.402;0.942171149;0.969351563;385.348;409;0.282758481;192.5055953;498.9609346;64.22466667;40;Fantome thyroide;0.561;1.402;0.98219571;1.002210938;366.359;373;0.248451095;192.5082883;455.0426127;61.05983333;472.9825;78.83041667;-0.054568154;1
10;4;124;1;7;Std;Routine;CH;;;;GE;Discovery NM/CT 670 Pro;5;GC9;2015;PARA;LEHRS;;NaI;1.59;54x40;1.105;Standardis¶?;Rou;1;Seringue;non;Seringue;;8;*;;10;Tc99m;Tc;360.402;0.001923261;-0.1%;Ba-133;Ba-133;20;35.24;11/01/2021 16:00;;;11/01/2021 19:30;210;;23.53;23.53;1.85;SFPM THYR;300;;2;256x256;140.5;15%;;;;xeleris;xeleris;77;Semi-automatique;15;463;463;N;0.85;04_S_GC9_LT_Rou;;0;QUANTIFICATION IRSN_1;20210111_TL_1;20191212;20191212;193002;NM;IRSN;Tandem_Discovery_670_Pro;User&THYROIDE&SFPM THYR;[1.104515. 1.104515];1008.3;600;256;256;300;193002;574074;Tc99m_EM;140.5;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.327;6.508;2.071803347;1.550734375;495.161;239;0.789535658;184.9540145;291.5688591;70.14605468;10;Fantome thyroide;0.654;6.508;2.55175;2.160859375;469.522;184;0.61601299;184.9349784;224.4714229;66.51395382;15;Fantome thyroide;0.989;6.508;2.918164474;2.567609375;443.561;152;0.510056164;184.9346642;185.4329146;62.83623743;20;Fantome thyroide;1.302;6.508;3.204671756;2.821828125;419.812;131;0.43825359;184.8964146;159.8138935;59.47187987;25;Fantome thyroide;1.635;6.508;3.428112069;3.279421875;397.661;116;0.390126657;184.9043056;141.5145927;56.33389999;30;Fantome thyroide;2.003;6.508;3.735908163;3.584484375;366.119;98;0.328032551;184.9050866;119.5554318;51.86556169;35;Fantome thyroide;2.295;6.508;3.917215909;3.686171875;344.715;88;0.296354756;184.8712086;107.3558979;48.83340416;40;Fantome thyroide;2.611;6.508;4.153486842;3.991234375;315.665;76;0.257862868;184.8814384;92.71645728;44.71809038;514.5530893;72.89319865;-0.028959136;1
