CONFIG_ETUDE;Centre;N_Cyril;config;acq;Proto;fant;Type_centre;N_Patients;Utilisation;rmq_utilisation;Marque;Modele;num_camera;Modele_simple;Annee_Installation;Collimateur;modele_colli;facteur_stenope;NaI_CZT;Taille_Cristal;Dimensions FOV;Pixel;Protocole;Geometrie_Fantome;Volume;Conditionnement;Fantome;Type_fantome;Commentaire_Fantome;Distance_Source;cale;cale_new;Distance;Radionucleide;Radionucleide_simple;T_min;l;Justesse;Source_Constance;Calibre;A_necessaire;A_Prep;Heure_Prep;A_seringue_vide;Heure_seringue_vide;Heure_acq;delta_t_prep;delta_t_seringue;A_acq;A_acq_corr;TC;Nom_Protocole;Duree;Kcps;Zoom;Matrice;Energie;Fenetre_spectro;Calibrage_Patient;Calibrage_Facteur;Geometrie_Cali_F;Nom_Console;Nom_PRG;Facteur_calibrage;Contourage;Seuil;Nb_kCps_ROI;Nb_kCps_BGRD;BGRD_O_N;Indice_Thyroidien ;Nom_Fichier_DICOM;Remarques;Unnamed: 1;PatientName;PatientID;StudyDate (YYMMDD);AcquisitionDate (YYMMDD);AcquisitionTime (hhmmss);Modality;SeriesDescription;ManufacturerModelName;ProtocolName;PixelSpacing (mm);Table Height;Table Traverse;taille Matrice X;taille Matrice Y;ActualFrameDuration (s);Acquisition time (s);Counts Accumulated;Energie window name;Energie(KeV);Collimateur Type;Collimateur Name;Volume Theorique (ml);activite theorique (MBq); Seuil(% max)_5%;region_5%;Min (kCps)_F_5%;Max(kCps)_F_5%;mean(kCps)_F_5%;median(kCps)_F_5%;Coups Totaux(kCps)_F_5%;Nombre de Pixel_F_5%;CV(%)_F_5%;Rcentre de gravite(mm)_F_5%;surface(mm^2)_F_5%;sensibilite (Cps/(MBq.s))_5%; Seuil(% max)_10%;region_10%;Min (kCps)_F_10%;Max(kCps)_F_10%;mean(kCps)_F_10%;median(kCps)_F_10%;Coups Totaux(kCps)_F_10%;Nombre de Pixel_F_10%;CV(%)_F_10%;Rcentre de gravite(mm)_F_10%;surface(mm^2)_F_10%;sensibilite (Cps/(MBq.s))_10%; Seuil(% max)_15%;region_15%;Min (kCps)_F_15%;Max(kCps)_F_15%;mean(kCps)_F_15%;median(kCps)_F_15%;Coups Totaux(kCps)_F_15%;Nombre de Pixel_F_15%;CV(%)_F_15%;Rcentre de gravite(mm)_F_15%;surface(mm^2)_F_15%;sensibilite (Cps/(MBq.s))_15%; Seuil(% max)_20%;region_20%;Min (kCps)_F_20%;Max(kCps)_F_20%;mean(kCps)_F_20%;median(kCps)_F_20%;Coups Totaux(kCps)_F_20%;Nombre de Pixel_F_20%;CV(%)_F_20%;Rcentre de gravite(mm)_F_20%;surface(mm^2)_F_20%;sensibilite (Cps/(MBq.s))_20%; Seuil(% max)_25%;region_25%;Min (kCps)_F_25%;Max(kCps)_F_25%;mean(kCps)_F_25%;median(kCps)_F_25%;Coups Totaux(kCps)_F_25%;Nombre de Pixel_F_25%;CV(%)_F_25%;Rcentre de gravite(mm)_F_25%;surface(mm^2)_F_25%;sensibilite (Cps/(MBq.s))_25%; Seuil(% max)_30%;region_30%;Min (kCps)_F_30%;Max(kCps)_F_30%;mean(kCps)_F_30%;median(kCps)_F_30%;Coups Totaux(kCps)_F_30%;Nombre de Pixel_F_30%;CV(%)_F_30%;Rcentre de gravite(mm)_F_30%;surface(mm^2)_F_30%;sensibilite (Cps/(MBq.s))_30%; Seuil(% max)_35%;region_35%;Min (kCps)_F_35%;Max(kCps)_F_35%;mean(kCps)_F_35%;median(kCps)_F_35%;Coups Totaux(kCps)_F_35%;Nombre de Pixel_F_35%;CV(%)_F_35%;Rcentre de gravite(mm)_F_35%;surface(mm^2)_F_35%;sensibilite (Cps/(MBq.s))_35%; Seuil(% max)_40%;region_40%;Min (kCps)_F_40%;Max(kCps)_F_40%;mean(kCps)_F_40%;median(kCps)_F_40%;Coups Totaux(kCps)_F_40%;Nombre de Pixel_F_40%;CV(%)_F_40%;Rcentre de gravite(mm)_F_40%;surface(mm^2)_F_40%;sensibilite (Cps/(MBq.s))_40%; SAM (kCps);sensibilite SAM (Cps/(MBq.s)));CDMnorm (%);LimiteCDM2STD
10;4;94;1;8;Local;IRSN-3;CH;;;;GE;Discovery NM/CT 670 Pro;5;GC9;2015;PARA;LEHRS;;NaI;1.59;54x40;2.21;Local;I3;3;Thyroide;;;;;cale GT;cale GT;8;Tc99m;Tc;360.402;0.001923261;-0.1%;Ba-133;Ba-133;;25.2;11/01/2021 16:00;0;11/01/2021 16:15;11/01/2021 18:05;125;110;19.81;19.82;1.55;SFPM THYR;300;;2;128x128;140.5;15%;non;non;;xeleris;xeleris;77;Semi-automatique;15;373;373;N;0.81;04_L_GC9_LT_I3;;0;Quantification IRSN_1;20210111_5ans_1;20191211;20191211;180527;NM;LOCAL;Tandem_Discovery_670_Pro;User&THYROIDE&SFPM THYR;[2.209030. 2.209030];1008.3;600;128;128;300;180527;431302;Tc99m_EM;140.5;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.299;5.923;2.101027322;1.642707031;384.488;183;0.751789757;201.3663065;893.005878;64.66330306;10;Fantome thyroide;0.612;5.923;2.538372414;2.151714844;368.064;145;0.58749479;201.4756056;707.5729634;61.90110999;15;Fantome thyroide;0.906;5.923;2.772734375;2.383082031;354.91;128;0.516214404;201.436652;624.6161332;59.68886646;20;Fantome thyroide;1.192;5.923;2.973486957;2.568175781;341.951;115;0.461241342;201.3910702;561.1785572;57.5094181;25;Fantome thyroide;1.521;5.923;3.262091837;2.938363281;319.685;98;0.392576283;201.4003538;478.221727;53.76471578;30;Fantome thyroide;1.782;5.923;3.445636364;3.262277344;303.216;88;0.354711571;201.62695;429.4235916;50.99495459;35;Fantome thyroide;2.116;5.923;3.6915;3.632464844;280.554;76;0.306818488;201.3537311;370.8658291;47.18365288;40;Fantome thyroide;2.382;5.923;3.866029412;3.817558594;262.89;68;0.27637171;201.3553065;331.8273208;44.21291625;394.8713711;66.40958141;-0.05974465;1
10;4;91;1;9;Local;IRSN-10;CH;;;;GE;Discovery NM/CT 670 Pro;5;GC9;2015;PARA;LEHRS;;NaI;1.59;54x40;2.21;Local;I10;8;Thyroide;;;;;cale GT;cale GT;8;Tc99m;Tc;360.402;0.001923261;-0.1%;Ba-133;Ba-133;;25.9;11/01/2021 16:00;0;11/01/2021 16:15;11/01/2021 18:20;140;125;19.79;19.79;1.5;SFPM THYR;300;;2;128x128;140.5;15%;non;non;;xeleris;xeleris;77;Semi-automatique;15;369;369;N;0.81;04_L_GC9_LT_I10;;0;QUANTIFICATION IRSN_1;20210111_10ans_1;20190324;20190324;182022;NM;LOCAL;Tandem_Discovery_670_Pro;User&THYROIDE&SFPM THYR;[2.209030. 2.209030];1008.3;600;128;128;300;182022;416130;Tc99m_EM;140.5;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.174;3.434;1.312288194;1.113367188;377.939;288;0.700999566;204.9183809;1405.3863;63.6582449;10;Fantome thyroide;0.353;3.434;1.551442553;1.435304688;364.589;235;0.548867577;204.9695095;1146.756182;61.4096345;15;Fantome thyroide;0.52;3.434;1.674622642;1.596273438;355.02;212;0.480737147;205.0106374;1034.520471;59.79787772;20;Fantome thyroide;0.694;3.434;1.781637306;1.676757813;343.856;193;0.428770172;205.043147;941.8040134;57.91746673;25;Fantome thyroide;0.863;3.434;1.911304094;1.730414063;326.833;171;0.373785444;205.071364;834.4481155;55.0501937;30;Fantome thyroide;1.031;3.434;2.014212903;1.891382813;312.203;155;0.332797839;205.026216;756.3710988;52.58598619;35;Fantome thyroide;1.224;3.434;2.141213235;2.079179688;291.205;136;0.287772614;205.064282;663.6546416;49.04918309;40;Fantome thyroide;1.374;3.434;2.223846774;2.132835938;275.757;124;0.261633069;204.8941042;605.0968791;46.44719555;382.9232917;64.49777525;-0.036802111;1
10;4;92;1;10;Local;IRSN-15;CH;;;;GE;Discovery NM/CT 670 Pro;5;GC9;2015;PARA;LEHRS;;NaI;1.59;54x40;2.21;Local;I15;11;Thyroide;;;;;cale GT;cale GT;8;Tc99m;Tc;360.402;0.001923261;-0.1%;Ba-133;Ba-133;;26.7;11/01/2021 16:00;0;11/01/2021 16:15;11/01/2021 18:35;155;140;19.82;19.82;1.58;SFPM THYR;300;;2;128x128;140.5;15%;non;non;;xeleris;xeleris;77;Semi-automatique;15;386;386;N;0.84;04_L_GC9_LT_I15;;0;QUANTIFICATION IRSN_1;20210111_15ans_1;20190330;20190330;183516;NM;LOCAL;Tandem_Discovery_670_Pro;User&THYROIDE&SFPM THYR;[2.209030. 2.209030];1008.3;600;128;128;300;183516;435488;Tc99m_EM;140.5;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.146;2.877;1.116298592;0.910300781;396.286;355;0.697684469;207.6495999;1732.333807;66.64749411;10;Fantome thyroide;0.288;2.877;1.290681208;1.135066406;384.623;298;0.565464472;207.6964535;1454.184435;64.6860074;15;Fantome thyroide;0.433;2.877;1.399337079;1.247449219;373.623;267;0.495426011;207.8184648;1302.910215;62.83602422;20;Fantome thyroide;0.577;2.877;1.512202532;1.382308594;358.392;237;0.432481825;207.8999785;1156.515809;60.27447023;25;Fantome thyroide;0.72;2.877;1.618184834;1.539644531;341.437;211;0.379718222;208.0141617;1029.640657;57.42297343;30;Fantome thyroide;0.864;2.877;1.701098958;1.652027344;326.611;192;0.341846422;207.961823;936.9241999;54.92953246;35;Fantome thyroide;1.014;2.877;1.82363253;1.764410156;302.723;166;0.290006649;207.9427909;810.0490478;50.91204171;40;Fantome thyroide;1.154;2.877;1.918455782;1.899269531;282.013;147;0.253630488;208.1287503;717.3325905;47.42902792;403.0725859;67.7888641;0.207706436;1
10;4;93;1;11;Local;IRSN-20;CH;;;;GE;Discovery NM/CT 670 Pro;5;GC9;2015;PARA;LEHRS;;NaI;1.59;54x40;2.21;Local;I20;19;Thyroide;;;;;cale GT;cale GT;8;Tc99m;Tc;360.402;0.001923261;-0.1%;Ba-133;Ba-133;;27.5;11/01/2021 16:00;0;11/01/2021 16:15;11/01/2021 18:50;170;155;19.83;19.83;1.53;SFPM THYR;300;;2;128x128;140.5;15%;non;non;;xeleris;xeleris;77;Semi-automatique;15;389;389;N;0.85;04_L_GC9_LT_I20;;0;QUANTIFICATION IRSN_1;20210111_Adulte_1;20190710;20190710;185010;NM;LOCAL;Tandem_Discovery_670_Pro;User&THYROIDE&SFPM THYR;[2.209030. 2.209030];1008.3;600;128;128;300;185010;432311;Tc99m_EM;140.5;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.099;1.922;0.810867617;0.728257813;398.136;491;0.65802496;209.7715829;2395.988449;66.92486132;10;Fantome thyroide;0.194;1.922;0.930434053;0.848382813;387.991;417;0.526643573;209.8134636;2034.882247;65.21953269;15;Fantome thyroide;0.291;1.922;1.00973262;0.953492188;377.64;374;0.45009043;209.9211287;1825.050264;63.4795764;20;Fantome thyroide;0.386;1.922;1.057988539;1.013554688;369.238;349;0.40806645;210.0115849;1703.054926;62.06723819;25;Fantome thyroide;0.488;1.922;1.122009464;1.103648438;355.677;317;0.35689068;209.9994859;1546.900892;59.78769541;30;Fantome thyroide;0.584;1.922;1.170696246;1.163710938;343.014;293;0.321950228;210.1803761;1429.785367;57.65910237;35;Fantome thyroide;0.676;1.922;1.222749064;1.208757813;326.474;267;0.28938142;210.0587513;1302.910215;54.87880316;40;Fantome thyroide;0.776;1.922;1.300298701;1.283835938;300.369;231;0.243058224;209.9853837;1127.236928;50.4906707;401.1957183;67.43918613;0.081872428;1
10;4;95;1;12;Local;IRSN-30;CH;;;;GE;Discovery NM/CT 670 Pro;5;GC9;2015;PARA;LEHRS;;NaI;1.59;54x40;2.21;Local;I30;30;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;-0.1%;Ba-133;Ba-133;;28.3;11/01/2021 16:00;0;11/01/2021 16:15;11/01/2021 19:05;185;170;19.83;19.83;1.75;SFPM THYR;300;;2;128x128;140.5;15%;non;non;;xeleris;xeleris;77;Semi-automatique;15;448;448;N;0.98;04_L_GC9_LT_I30;;0;QUANTIFICATION IRSN_1;20210111_Goitre_1;20190508;20190508;190515;NM;LOCAL;Tandem_Discovery_670_Pro;User&THYROIDE&SFPM THYR;[2.209030. 2.209030];1008.3;600;128;128;300;190515;493313;Tc99m_EM;140.5;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.082;1.638;0.72463593;0.620648438;455.796;629;0.641498345;206.1775402;3069.402717;76.6172466;10;Fantome thyroide;0.164;1.638;0.810150635;0.748617188;446.393;551;0.534589855;206.2301148;2688.777261;75.03664481;15;Fantome thyroide;0.246;1.638;0.872378;0.838195313;436.189;500;0.465302481;206.2916357;2439.90677;73.32139855;20;Fantome thyroide;0.328;1.638;0.922195228;0.902179688;425.132;461;0.415474337;206.3439614;2249.594042;71.46276685;25;Fantome thyroide;0.411;1.638;0.96652459;0.953367188;412.706;427;0.375563223;206.3965217;2083.680382;69.37401244;30;Fantome thyroide;0.492;1.638;1.027923885;1.042945313;391.639;381;0.326379402;206.2998794;1859.208959;65.832745;35;Fantome thyroide;0.579;1.638;1.095255952;1.106929688;368.006;336;0.272525038;206.2282995;1639.61735;61.86014456;40;Fantome thyroide;0.656;1.638;1.137588997;1.145320313;351.515;309;0.239929944;206.081604;1507.862384;59.08808203;459.7917116;77.28890764;-0.072064045;1
10;4;97;1;13;Local;Seringue;CH;;;;GE;Discovery NM/CT 670 Pro;5;GC9;2015;PARA;LEHRS;;NaI;1.59;54x40;2.21;Local;Ser;3;Seringue;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;-0.1%;Ba-133;Ba-133;;29.1;11/01/2021 16:00;;;11/01/2021 19:20;200;;19.81;19.81;2.02;SFPM THYR;300;;2;128x128;140.5;15%;non;non;;xeleris;xeleris;77;Semi-automatique;15;461;461;N;1.01;04_L_GC9_LT_Ser;;0;QUANTIFICATION IRSN_1;20210111_TI_1;20191113;20191113;192017;NM;LOCAL;Tandem_Discovery_670_Pro;User&THYROIDE&SFPM THYR;[2.209030. 2.209030];1008.3;600;128;128;300;192017;520393;Tc99m_EM;140.5;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.416;6.424;2.851851852;2.43409375;462;162;0.666195068;194.8093876;790.5297936;77.7385159;10;Fantome thyroide;0.695;6.424;2.98854902;2.48428125;457.248;153;0.624601316;194.7884111;746.6114718;76.93891974;15;Fantome thyroide;0.978;6.424;3.673155172;3.58840625;426.086;116;0.443041783;194.843028;566.0583707;71.69544001;20;Fantome thyroide;1.335;6.424;3.894598131;4.29103125;416.722;107;0.383850146;194.7954818;522.1400489;70.11980481;25;Fantome thyroide;1.722;6.424;3.941209524;4.29103125;413.827;105;0.372924411;194.7791949;512.3804218;69.6326771;30;Fantome thyroide;1.984;6.424;3.984300971;4.39140625;410.383;103;0.364071046;194.7945561;502.6207947;69.0531718;35;Fantome thyroide;2.279;6.424;4.250811111;4.69253125;382.573;90;0.319244368;194.9837731;439.1832187;64.37371698;40;Fantome thyroide;2.592;6.424;4.649689189;4.84309375;344.077;74;0.248569173;194.7166359;361.106202;57.89618038;467.9177317;78.73426413;-0.036861361;1
10;4;96;1;14;Local;Routine;CH;;;;GE;Discovery NM/CT 670 Pro;5;GC9;2015;PARA;LEHRS;;NaI;1.59;54x40;2.21;Local;Rou;1;Seringue;oui;Seringue;;8;cale GT;;8;Tc99m;Tc;360.402;0.001923261;-0.1%;Ba-133;Ba-133;;35.24;11/01/2021 16:00;0;11/01/2021 16:15;11/01/2021 19:35;215;200;23.31;23.31;2.02;SFPM THYR;300;;2;128x128;140.5;15%;non;non;;xeleris;xeleris;77;Semi-automatique;15;466;466;N;0.87;04_L_GC9_LT_Rou;;0;QUANTIFICATION IRSN_1;20210111_TL_1;20191212;20191212;193518;NM;LOCAL;Tandem_Discovery_670_Pro;User&THYROIDE&SFPM THYR;[2.209030. 2.209030];1008.3;600;128;128;300;193518;566646;Tc99m_EM;140.5;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;1.859;33.981;10.17029167;6.769652344;488.174;48;0.854206637;187.0789748;234.23105;69.80895181;10;Fantome thyroide;3.401;33.981;12.73813889;10.48632422;458.573;36;0.676001372;187.0440939;175.6732875;65.57600458;15;Fantome thyroide;5.526;33.981;15.24325;11.81370703;426.811;28;0.536005747;187.0183397;136.6347791;61.03403403;20;Fantome thyroide;6.979;33.981;16.76391667;13.93751953;402.334;24;0.467599531;187.0560107;117.115525;57.53381953;25;Fantome thyroide;9.185;33.981;18.08614286;14.20299609;379.809;21;0.413596917;187.2510901;102.4760844;54.31274131;30;Fantome thyroide;10.376;33.981;18.97189474;15.26490234;360.466;19;0.385362359;187.1656584;92.71645728;51.54668955;35;Fantome thyroide;13.044;33.981;21.7875;21.37086328;305.025;14;0.295548023;186.901019;68.31738957;43.61861862;40;Fantome thyroide;13.963;33.981;22.46007692;21.37086328;291.981;13;0.274672186;187.0177788;63.43757603;41.75332475;503.4061389;71.98714985;-0.01407091;1
11;4;136;2;1;Std;IRSN-3;CH;0;Cr¶?¶?e pour le GT;;GE;Discovery NM/CT 670 Pro;5;GC9;2015;Pinhole;GPPH;4.45;NaI;1.59;54x40;1.105;Standardis¶?;I3;3;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;-0.2%;Ba-133;Ba-133;20;26.68;13/01/2021 15:00;0;13/01/2021 15:05;13/01/2021 17:30;150;145;19.99;19.99;3.91;SFPM THYR PH;300;;2;256x256;140.5;15%;;;;xeleris;xeleris;207.1;Semi-automatique;15;1116;1116;N;0.9;04_S_GC9_PT_I3;;0;Quantification Pinhole_1;5 ans_1;20190726;20190726;173003;NM;ANT_PH_IRSN;Tandem_Discovery_670_Pro;User&THYROIDE&SFPM THYR PH;[1.104515. 1.104515];1009.5;622.2;256;256;300;173003;1116316;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.052;1.04;0.389955024;0.3453125;1075.106;2757;0.658480017;187.9314032;3363.411483;179.2739703;10;Fantome thyroide;0.104;1.04;0.440670737;0.3859375;1046.593;2375;0.546215438;188.0542228;2897.38929;174.5194264;15;Fantome thyroide;0.156;1.04;0.478926276;0.4265625;1013.408;2116;0.474205309;188.1903993;2581.421363;168.9858262;20;Fantome thyroide;0.208;1.04;0.514540741;0.4753125;972.482;1890;0.416113075;188.2709577;2305.711898;162.161414;25;Fantome thyroide;0.26;1.04;0.548107164;0.5159375;925.753;1689;0.367945342;188.317382;2060.501268;154.3693513;30;Fantome thyroide;0.313;1.04;0.579575597;0.5484375;874;1508;0.328658722;188.454649;1839.689705;145.7395364;35;Fantome thyroide;0.364;1.04;0.621367807;0.6053125;799.079;1286;0.281723996;188.4055799;1568.860053;133.2464566;40;Fantome thyroide;0.416;1.04;0.659986413;0.6459375;728.625;1104;0.240129734;188.5419131;1346.828537;121.4982491;1092.119794;182.1110212;0.258664173;1
11;4;133;2;2;Std;IRSN-10;CH;;;;GE;Discovery NM/CT 670 Pro;5;GC9;2015;Pinhole;GPPH;4.45;NaI;1.59;54x40;1.105;Standardis¶?;I10;8;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;-0.2%;Ba-133;Ba-133;20;27.46;13/01/2021 15:00;0;13/01/2021 15:05;13/01/2021 17:45;165;160;19.99;19.99;3.51;SFPM THYR PH;300;;2;256x256;140.5;15%;;;;xeleris;xeleris;207.1;Semi-automatique;15;1001;1001;N;0.81;04_S_GC9_PT_I10;;0;Quantification Pinhole_1;10 ans_1;20190822;20190822;174501;NM;ANT_PH_IRSN;Tandem_Discovery_670_Pro;User&THYROIDE&SFPM THYR PH;[1.104515. 1.104515];1009.5;622.2;256;256;300;174501;1001146;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.03;0.582;0.2244985;0.197789063;972.752;4333;0.619042916;193.519596;5286.058018;162.2064366;10;Fantome thyroide;0.059;0.582;0.249677614;0.229617188;950.273;3806;0.518589541;193.5836324;4643.142584;158.4580624;15;Fantome thyroide;0.088;0.582;0.26937635;0.252351563;922.614;3425;0.450786603;193.651908;4178.340344;153.845923;20;Fantome thyroide;0.117;0.582;0.286664734;0.275085938;890.094;3105;0.398620862;193.6139482;3787.955261;148.4232116;25;Fantome thyroide;0.146;0.582;0.304415142;0.293273438;848.405;2787;0.351704553;193.6274349;3400.010085;141.4715691;30;Fantome thyroide;0.175;0.582;0.325838896;0.320554688;790.811;2427;0.300681672;193.3790032;2960.826866;131.8677672;35;Fantome thyroide;0.204;0.582;0.344314953;0.338742188;736.834;2140;0.259598166;193.1977026;2610.700244;122.8671002;40;Fantome thyroide;0.233;0.582;0.361552017;0.356929688;681.164;1884;0.224368666;192.9321656;2298.392178;113.5841254;983.7237321;164.0359733;-0.337666264;1
11;4;134;2;3;Std;IRSN-15;CH;;;;GE;Discovery NM/CT 670 Pro;5;GC9;2015;Pinhole;GPPH;4.45;NaI;1.59;54x40;1.105;Standardis¶?;I15;11;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;-0.2%;Ba-133;Ba-133;20;28.27;13/01/2021 15:00;0;13/01/2021 15:05;13/01/2021 18:00;180;175;20;20;3.61;SFPM THYR PH;300;;2;256x256;140.5;15%;;;;xeleris;xeleris;207.1;Semi-automatique;15;1026;1026;N;0.83;04_S_GC9_PT_I15;;0;Quantification Pinhole_1;15 ans_1;20190615;20190615;180004;NM;ANT_PH_IRSN;Tandem_Discovery_670_Pro;User&THYROIDE&SFPM THYR PH;[1.104515. 1.104515];1009.5;622.2;256;256;300;180004;1026934;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.026;0.502;0.188480113;0.162757813;999.887;5305;0.637184909;193.8167301;6471.852709;166.6478333;10;Fantome thyroide;0.051;0.502;0.208723291;0.186289063;976.825;4680;0.543389036;193.9222895;5709.381843;162.8041667;15;Fantome thyroide;0.076;0.502;0.225803819;0.209820313;946.118;4190;0.476452947;194.0606475;5111.604684;157.6863333;20;Fantome thyroide;0.101;0.502;0.245964706;0.237273438;899.001;3655;0.408135258;194.118206;4458.929623;149.8335;25;Fantome thyroide;0.126;0.502;0.268318748;0.264726563;840.106;3131;0.338917439;194.0889781;3819.674049;140.0176667;30;Fantome thyroide;0.151;0.502;0.284857554;0.284335938;791.904;2780;0.290911788;194.1098617;3391.470411;131.984;35;Fantome thyroide;0.176;0.502;0.299713191;0.300023438;742.989;2479;0.250919915;194.1412135;3024.264442;123.8315;40;Fantome thyroide;0.201;0.502;0.314107419;0.315710938;690.094;2197;0.214821318;194.5709858;2680.237587;115.0156667;1012.625708;168.7709514;0.333398287;1
11;4;135;2;4;Std;IRSN-20;CH;;;;GE;Discovery NM/CT 670 Pro;5;GC9;2015;Pinhole;GPPH;4.45;NaI;1.59;54x40;1.105;Standardis¶?;I20;19;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;-0.2%;Ba-133;Ba-133;20;29.09;13/01/2021 15:00;0;13/01/2021 15:05;13/01/2021 18:15;195;190;19.99;19.99;3.2;SFPM THYR PH;300;;2;256x256;140.5;15%;;;;xeleris;xeleris;207.1;Semi-automatique;15;913;913;N;0.74;04_S_GC9_PT_I20;;0;Quantification Pinhole_1;Adulte_1;20190207;20190207;181502;NM;ANT_PH_IRSN;Tandem_Discovery_670_Pro;User&THYROIDE&SFPM THYR PH;[1.104515. 1.104515];1009.5;622.2;256;256;300;181502;912548;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.018;0.35;0.130518111;0.116210938;890.003;6819;0.590070777;198.6705398;8318.862134;148.4080374;10;Fantome thyroide;0.035;0.35;0.142818152;0.129882813;871.762;6104;0.503949232;198.8342545;7446.595463;145.3663498;15;Fantome thyroide;0.053;0.35;0.153042073;0.143554688;847.547;5538;0.442186297;198.990981;6756.101847;141.3284976;20;Fantome thyroide;0.07;0.35;0.161982373;0.154492188;817.849;5049;0.396046724;199.1624631;6159.544642;136.3763548;25;Fantome thyroide;0.088;0.35;0.173858469;0.170898438;767.759;4416;0.343984272;199.1778329;5387.314149;128.0238453;30;Fantome thyroide;0.105;0.35;0.188844079;0.187304688;700.045;3707;0.283059375;199.0706094;4522.367199;116.7325329;35;Fantome thyroide;0.123;0.35;0.19995297;0.198242188;646.248;3232;0.24036455;199.3847202;3942.889341;107.7618809;40;Fantome thyroide;0.14;0.35;0.209163745;0.206445313;596.535;2852;0.20800152;199.8461084;3479.307055;99.47223612;899.6306154;150.0134426;0.50631653;1
11;4;137;2;5;Std;IRSN-30;CH;;;;GE;Discovery NM/CT 670 Pro;5;GC9;2015;Pinhole;GPPH;4.45;NaI;1.59;54x40;1.105;Standardis¶?;I30;30;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;-0.2%;Ba-133;Ba-133;20;29.95;13/01/2021 15:00;0;13/01/2021 15:05;13/01/2021 18:30;210;205;20;20;2.97;SFPM THYR PH;300;;2;256x256;140.5;15%;;;;xeleris;xeleris;207.1;Semi-automatique;15;843;843;N;0.68;04_S_GC9_PT_I30;;0;Patient Name_1;Patient ID_1;20191129;20191129;183002;NM;ANT_PH_IRSN;Tandem_Discovery_670_Pro;User&THYROIDE&SFPM THYR PH;[1.104515. 1.104515];1009.5;622.2;256;256;300;183002;842914;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.013;0.259;0.094369874;0.083972656;823.849;8730;0.602867296;197.2776453;10650.19305;137.3081667;10;Fantome thyroide;0.026;0.259;0.104029055;0.096113281;805.601;7744;0.510562313;197.3355901;9447.319015;134.2668333;15;Fantome thyroide;0.039;0.259;0.111803462;0.106230469;781.618;6991;0.447358271;197.2827545;8528.694116;130.2696667;20;Fantome thyroide;0.052;0.259;0.11991462;0.116347656;747.188;6231;0.391132132;197.0176748;7601.529543;124.5313333;25;Fantome thyroide;0.065;0.259;0.131404413;0.130511719;690.793;5257;0.319291302;196.327513;6413.294946;115.1321667;30;Fantome thyroide;0.078;0.259;0.13993342;0.138605469;645.233;4611;0.268620436;196.0048381;5625.205059;107.5388333;35;Fantome thyroide;0.091;0.259;0.146693729;0.144675781;603.498;4114;0.231960974;195.7308211;5018.888227;100.583;40;Fantome thyroide;0.104;0.259;0.153344913;0.150746094;556.182;3627;0.199692509;195.4609513;4424.770928;92.697;827.262598;137.8770997;-0.959086054;1
11;4;139;2;6;Std;Seringue;CH;;;;GE;Discovery NM/CT 670 Pro;5;GC9;2015;Pinhole;GPPH;4.45;NaI;1.59;54x40;1.105;Standardis¶?;Ser;3;Seringue;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;-0.2%;Ba-133;Ba-133;20;30.82;13/01/2021 15:00;;;13/01/2021 18:45;225;;19.99;19.99;4.2;SFPM THYR PH;300;;2;256x256;140.5;15%;;;;xeleris;xeleris;207.1;Semi-automatique;15;1196;1196;N;0.96;04_S_GC9_PT_Ser;;0;Quantification Pinhole_1;Temoin IRSN_1;20191107;20191107;184502;NM;ANT_PH_IRSN;Tandem_Discovery_670_Pro;User&THYROIDE&SFPM THYR PH;[1.104515. 1.104515];1009.5;622.2;256;256;300;184502;1195631;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.056;1.115;0.471330375;0.439902344;1168.428;2479;0.627646824;201.0648394;3024.264442;194.8354177;10;Fantome thyroide;0.112;1.115;0.52783241;0.518300781;1143.285;2166;0.518267229;201.0162351;2642.419032;190.6428214;15;Fantome thyroide;0.168;1.115;0.571164615;0.570566406;1113.771;1950;0.443825811;200.9825341;2378.909101;185.7213607;20;Fantome thyroide;0.223;1.115;0.609905596;0.614121094;1078.923;1769;0.383242725;200.870435;2158.097538;179.9104552;25;Fantome thyroide;0.279;1.115;0.646846106;0.657675781;1038.188;1605;0.32964247;200.7853785;1958.025183;173.1178923;30;Fantome thyroide;0.335;1.115;0.676200406;0.692519531;998.748;1477;0.290448999;200.790436;1801.87115;166.5412706;35;Fantome thyroide;0.392;1.115;0.706342476;0.718652344;952.856;1349;0.252149588;200.5493795;1645.717117;158.8887777;40;Fantome thyroide;0.446;1.115;0.737194581;0.744785156;897.903;1218;0.215762028;200.4819779;1485.903223;149.7253627;1184.673452;197.5443475;-0.266486368;1
11;4;138;2;7;Std;Routine;CH;;;;GE;Discovery NM/CT 670 Pro;5;GC9;2015;Pinhole;GPPH;4.45;NaI;1.59;54x40;1.105;Standardis¶?;Rou;0.5;Seringue;non;Seringue;;8;*;;8;Tc99m;Tc;360.402;0.001923261;-0.2%;Ba-133;Ba-133;20;31.72;13/01/2021 15:00;0;13/01/2021 15:05;13/01/2021 19:00;240;235;19.99;19.99;4.35;SFPM THYR PH;300;;2;256x256;140.5;15%;;;;xeleris;xeleris;207.1;Semi-automatique;15;1245;1245;N;1;04_S_GC9_PT_Rou;;0;Quantification Pinhole_1;Temoin Local_1;20190512;20190512;185706;NM;ANT_PH_IRSN;Tandem_Discovery_670_Pro;User&THYROIDE&SFPM THYR PH;[1.104515. 1.104515];1009.5;622.2;256;256;300;185706;1245223;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.178;3.542;1.363029312;1.093039063;1209.007;887;0.725964111;189.4864405;1082.098653;201.6019677;10;Fantome thyroide;0.356;3.542;1.581573549;1.369757813;1171.946;741;0.593552224;189.4506916;903.9854585;195.4220444;15;Fantome thyroide;0.532;3.542;1.76210625;1.618804688;1127.748;640;0.501402559;189.4347555;780.7701665;188.052026;20;Fantome thyroide;0.726;3.542;1.931535009;1.840179688;1075.865;557;0.425390963;189.3995795;679.5140356;179.4005336;25;Fantome thyroide;0.888;3.542;2.049559524;1.978539063;1032.978;504;0.377708204;189.4066943;614.8565062;172.2491246;30;Fantome thyroide;1.068;3.542;2.166606593;2.089226563;985.806;455;0.333618013;189.4051561;555.0787903;164.3831916;35;Fantome thyroide;1.242;3.542;2.292990099;2.255257813;926.368;404;0.291048048;189.3312057;492.8611676;154.4719026;40;Fantome thyroide;1.434;3.542;2.394674863;2.338273438;876.451;366;0.257851826;189.2840736;446.502939;146.1482408;1236.786321;206.2341705;-0.088025393;1
11;4;108;2;8;Local;IRSN-3;CH;;;;GE;Discovery NM/CT 670 Pro;5;GC9;2015;Pinhole;GPPH;4.45;NaI;1.59;54x40;2.21;Local;I3;3;Thyroide;;;;;cale GT;cale GT;8;Tc99m;Tc;360.402;0.001923261;-0.2%;Ba-133;Ba-133;;26.68;13/01/2021 15:00;0;13/01/2021 15:05;13/01/2021 17:35;155;150;19.8;19.8;3.88;SFPM THYR PH;300;;1;128x128;140.5;15%;non;non;seringue;xeleris;xeleris;207.1;Semi-automatique;15;1105;1105;N;0.9;04_L_GC9_PT_I3;;0;Quantification Pinhole_1;5 ans_1;20190726;20190726;173513;NM;ANT_PH_LOCAL;Tandem_Discovery_670_Pro;User&THYROIDE&SFPM THYR PH;[4.418060. 4.418060];1009.5;622.2;128;128;300;173513;1105044;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.902;15.127;6.017915254;5.258996094;1065.171;177;0.666335811;385.2933236;3454.907987;179.3217172;10;Fantome thyroide;1.569;15.127;6.814947368;6.086253906;1035.872;152;0.553149859;385.3368326;2966.926633;174.3892256;15;Fantome thyroide;2.332;15.127;7.272539568;6.322613281;1010.883;139;0.497273217;385.4195774;2713.176329;170.1823232;20;Fantome thyroide;3.081;15.127;8.094872881;7.386230469;955.195;118;0.407956029;385.5495526;2303.271991;160.8072391;25;Fantome thyroide;3.824;15.127;8.4302;7.740769531;927.322;110;0.375634754;385.7906483;2147.117958;156.1148148;30;Fantome thyroide;4.611;15.127;8.805019802;8.213488281;889.307;101;0.344343744;385.7462352;1971.444671;149.7149832;35;Fantome thyroide;5.305;15.127;9.273644444;8.804386719;834.628;90;0.31035109;385.9462228;1756.732875;140.5097643;40;Fantome thyroide;6.078;15.127;9.885714286;9.395285156;761.2;77;0.268908905;385.4995578;1502.982571;128.1481481;1082.856353;182.2990494;0.042211509;1
11;4;105;2;9;Local;IRSN-10;CH;;;;GE;Discovery NM/CT 670 Pro;5;GC9;2015;Pinhole;GPPH;4.45;NaI;1.59;54x40;2.21;Local;I10;8;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;-0.2%;Ba-133;Ba-133;;27.46;13/01/2021 15:00;0;13/01/2021 15:05;13/01/2021 17:50;170;165;19.8;19.8;3.49;SFPM THYR PH;300;;1;128x128;140.5;15%;non;non;seringue;xeleris;xeleris;207.1;Semi-automatique;15;992;992;N;0.81;04_L_GC9_PT_I10;;0;Quantification Pinhole_1;10 ans_1;20190822;20190822;175010;NM;ANT_PH_LOCAL;Tandem_Discovery_670_Pro;User&THYROIDE&SFPM THYR PH;[4.418060. 4.418060];1009.5;622.2;128;128;300;175010;991903;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.417;8.27;3.492938406;3.068945313;964.051;276;0.625950199;391.0646081;5387.314149;162.2981481;10;Fantome thyroide;0.841;8.27;3.803172691;3.456601563;946.99;249;0.545956518;391.0994866;4860.294287;159.4259259;15;Fantome thyroide;1.245;8.27;4.128896861;3.715039063;920.744;223;0.471712582;391.2518006;4352.793678;155.0074074;20;Fantome thyroide;1.674;8.27;4.396231527;4.102695313;892.435;203;0.417389711;391.420006;3962.408595;150.2415825;25;Fantome thyroide;2.084;8.27;4.599808511;4.425742188;864.764;188;0.381053225;391.1456741;3669.619783;145.583165;30;Fantome thyroide;2.483;8.27;4.876845238;4.748789063;819.31;168;0.337706723;391.2982668;3279.234699;137.9309764;35;Fantome thyroide;2.941;8.27;5.200047619;5.136445313;764.407;147;0.289048775;390.6852444;2869.330362;128.6880471;40;Fantome thyroide;3.32;8.27;5.440719697;5.459492188;718.175;132;0.256315635;390.875295;2576.54155;120.9048822;977.7596579;164.606003;-0.057356302;1
11;4;106;2;10;Local;IRSN-15;CH;;;;GE;Discovery NM/CT 670 Pro;5;GC9;2015;Pinhole;GPPH;4.45;NaI;1.59;54x40;2.21;Local;I15;11;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;-0.2%;Ba-133;Ba-133;;28.27;13/01/2021 15:00;0;13/01/2021 15:05;13/01/2021 18:05;185;180;19.81;19.81;3.6;SFPM THYR PH;300;;1;128x128;140.5;15%;non;non;seringue;xeleris;xeleris;207.1;Semi-automatique;15;1016;1016;N;0.83;04_L_GC9_PT_I15;;0;Quantification Pinhole_1;15 ans_1;20190615;20190615;180509;NM;ANT_PH_LOCAL;Tandem_Discovery_670_Pro;User&THYROIDE&SFPM THYR PH;[4.418060. 4.418060];1009.5;622.2;128;128;300;180509;1015974;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.347;6.923;2.858083573;2.298652344;991.755;347;0.66159515;390.9350125;6773.181195;166.8778395;10;Fantome thyroide;0.695;6.923;3.183340984;2.893597656;970.919;305;0.561169984;391.0713539;5953.37252;163.3718661;15;Fantome thyroide;1.04;6.923;3.409830935;3.218113281;947.933;278;0.501121552;391.2317531;5426.352657;159.5041225;20;Fantome thyroide;1.389;6.923;3.677209677;3.434457031;911.948;248;0.439172859;391.2812151;4840.775033;153.4490998;25;Fantome thyroide;1.764;6.923;3.982308756;3.867144531;864.161;217;0.375251653;391.1649226;4235.678154;145.4082113;30;Fantome thyroide;2.086;6.923;4.286486772;4.191660156;810.146;189;0.316752949;390.9821771;3689.139037;136.3193673;35;Fantome thyroide;2.426;6.923;4.502438596;4.408003906;769.917;171;0.276106371;391.6576597;3337.792462;129.5502272;40;Fantome thyroide;2.786;6.923;4.677299363;4.732519531;734.336;157;0.24444555;391.629954;3064.522904;123.5631836;1004.707125;169.0572312;0.142634656;1
11;4;107;2;11;Local;IRSN-20;CH;;;;GE;Discovery NM/CT 670 Pro;5;GC9;2015;Pinhole;GPPH;4.45;NaI;1.59;54x40;2.21;Local;I20;19;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;-0.2%;Ba-133;Ba-133;;29.09;13/01/2021 15:00;0;13/01/2021 15:05;13/01/2021 18:20;200;195;19.8;19.8;3.23;SFPM THYR PH;300;;1;128x128;140.5;15%;non;non;seringue;xeleris;xeleris;207.1;Semi-automatique;15;906;906;N;0.74;04_L_GC9_PT_I20;;0;Quantification Pinhole_1;Adulte_1;20190207;20190207;182014;NM;ANT_PH_LOCAL;Tandem_Discovery_670_Pro;User&THYROIDE&SFPM THYR PH;[4.418060. 4.418060];1009.5;622.2;128;128;300;182014;905623;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.237;4.717;1.996263514;1.750449219;886.341;444;0.617292114;396.2423191;8666.548849;149.2156566;10;Fantome thyroide;0.48;4.717;2.189055276;2.008410156;871.244;398;0.527654437;396.4273611;7768.663157;146.6740741;15;Fantome thyroide;0.715;4.717;2.344019284;2.155816406;850.879;363;0.465185846;396.4040962;7085.489261;143.2456229;20;Fantome thyroide;0.944;4.717;2.494754545;2.340074219;823.269;330;0.412110562;396.7338726;6441.353874;138.5974747;25;Fantome thyroide;1.199;4.717;2.604504886;2.450628906;799.583;307;0.376738313;396.8151293;5992.411028;134.6099327;30;Fantome thyroide;1.417;4.717;2.732666667;2.708589844;762.414;279;0.343030183;396.7952866;5445.871912;128.3525253;35;Fantome thyroide;1.659;4.717;3.001528384;2.966550781;687.35;229;0.271752429;396.515162;4469.909203;115.7154882;40;Fantome thyroide;1.889;4.717;3.093577465;3.077105469;658.932;213;0.248966285;396.8801527;4157.601137;110.9313131;894.8821355;150.6535582;0.114087758;1
11;4;109;2;12;Local;IRSN-30;CH;;;;GE;Discovery NM/CT 670 Pro;5;GC9;2015;Pinhole;GPPH;4.45;NaI;1.59;54x40;2.21;Local;I30;30;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;-0.2%;Ba-133;Ba-133;;29.95;13/01/2021 15:00;0;13/01/2021 15:05;13/01/2021 18:35;215;210;19.81;19.81;2.94;SFPM THYR PH;300;;1;128x128;140.5;15%;non;non;seringue;xeleris;xeleris;207.1;Semi-automatique;15;833;833;N;0.68;04_L_GC9_PT_I30;;0;Patient Name_1;Patient ID_1;20191129;20191129;183508;NM;ANT_PH_LOCAL;Tandem_Discovery_670_Pro;User&THYROIDE&SFPM THYR PH;[4.418060. 4.418060];1009.5;622.2;128;128;300;183508;832763;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.169;3.344;1.44360885;1.2670625;815.639;565;0.622294797;394.872642;11028.3786;137.243648;10;Fantome thyroide;0.335;3.344;1.599822;1.4499375;799.911;500;0.522722396;394.8754938;9759.627082;134.5971731;15;Fantome thyroide;0.511;3.344;1.674929787;1.5283125;787.217;470;0.481244982;395.0542476;9174.049457;132.4612149;20;Fantome thyroide;0.673;3.344;1.776697674;1.7111875;763.98;430;0.431651144;394.8456079;8393.27929;128.5512367;25;Fantome thyroide;0.837;3.344;1.884311054;1.8679375;732.997;389;0.385746756;394.8886615;7592.98987;123.3378765;30;Fantome thyroide;1.014;3.344;2.074652308;2.0769375;674.262;325;0.309160987;393.744088;6343.757603;113.4548208;35;Fantome thyroide;1.177;3.344;2.160943144;2.1814375;646.122;299;0.275207804;393.6900495;5836.256995;108.7198385;40;Fantome thyroide;1.338;3.344;2.251294118;2.2598125;612.352;272;0.242497288;393.4971866;5309.237132;103.0375231;820.2912034;138.0264519;-0.350271168;1
11;4;111;2;13;Local;Seringue;CH;;;;GE;Discovery NM/CT 670 Pro;5;GC9;2015;Pinhole;GPPH;4.45;NaI;1.59;54x40;2.21;Local;Ser;3;Seringue;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;-0.2%;Ba-133;Ba-133;;30.82;13/01/2021 15:00;;;13/01/2021 18:50;230;;19.8;19.8;4.16;SFPM THYR PH;300;;1;128x128;140.5;15%;non;non;seringue;xeleris;xeleris;207.1;Semi-automatique;15;1184;1184;N;0.96;04_L_GC9_PT_Ser;;0;Quantification Pinhole_1;Temoin IRSN_1;20191107;20191107;185008;NM;ANT_PH_LOCAL;Tandem_Discovery_670_Pro;User&THYROIDE&SFPM THYR PH;[4.418060. 4.418060];1009.5;622.2;128;128;300;185008;1183534;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.79;15.786;7.073341463;6.474726563;1160.028;164;0.663219321;398.2705976;3201.157683;195.2909091;10;Fantome thyroide;1.579;15.786;7.992387324;7.461351563;1134.919;142;0.546699585;398.4531686;2771.734091;191.0638047;15;Fantome thyroide;2.406;15.786;8.65846875;7.708007813;1108.284;128;0.471322704;398.6512909;2498.464533;186.579798;20;Fantome thyroide;3.189;15.786;9.46619469;9.311273438;1069.68;113;0.384749466;397.9659012;2205.67572;180.0808081;25;Fantome thyroide;4.084;15.786;9.857443396;10.42122656;1044.889;106;0.346256043;398.1214881;2069.040941;175.9072391;30;Fantome thyroide;4.936;15.786;10.12888119;10.54455469;1023.017;101;0.322225184;397.6542959;1971.444671;172.2250842;35;Fantome thyroide;5.633;15.786;10.60443478;11.16119531;975.608;92;0.285027976;397.6915239;1795.771383;164.243771;40;Fantome thyroide;6.434;15.786;11.04311905;11.65450781;927.622;84;0.252454902;398.8857974;1639.61735;156.1653199;1170.330878;197.0254003;0.108459308;1
11;4;110;2;14;Local;Routine;CH;;;;GE;Discovery NM/CT 670 Pro;5;GC9;2015;Pinhole;GPPH;4.45;NaI;1.59;54x40;2.21;Local;Rou;0.5;Seringue;non;Seringue;;8;cale GT;;8;Tc99m;Tc;360.402;0.001923261;-0.2%;Ba-133;Ba-133;;31.72;13/01/2021 15:00;0;13/01/2021 15:05;13/01/2021 19:05;245;240;19.8;19.8;4.31;SFPM THYR PH;300;;1;128x128;140.5;15%;non;non;seringue;xeleris;xeleris;207.1;Semi-automatique;15;1233;1233;N;1;04_L_GC9_PT_Rou;;0;Quantification Pinhole_1;Temoin Local_1;20190512;20190512;190211;NM;ANT_PH_LOCAL;Tandem_Discovery_670_Pro;User&THYROIDE&SFPM THYR PH;[4.418060. 4.418060];1009.5;622.2;128;128;300;190211;1232928;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;3.016;53.389;20.97329825;16.05841016;1195.478;57;0.73491943;387.0333794;1112.597487;201.2589226;10;Fantome thyroide;5.488;53.389;24.55304255;19.81232422;1153.993;47;0.596417662;387.1071931;917.4049457;194.2749158;15;Fantome thyroide;8.054;53.389;27.1485122;25.23464453;1113.089;41;0.510988159;386.8553686;800.2894207;187.3887205;20;Fantome thyroide;11.119;53.389;29.14243243;26.06884766;1078.27;37;0.449937153;386.654175;722.2124041;181.526936;25;Fantome thyroide;14.223;53.389;31.20560606;28.57145703;1029.785;33;0.396037128;386.7941338;644.1353874;173.3644781;30;Fantome thyroide;16.106;53.389;32.27122581;28.57145703;1000.408;31;0.371255524;386.7308187;605.0968791;168.4188552;35;Fantome thyroide;19.678;53.389;35.92756;33.99377734;898.189;25;0.288332586;387.6645398;487.9813541;151.2102694;40;Fantome thyroide;22.178;53.389;37.30921739;35.66218359;858.112;23;0.257235782;387.1626925;448.9428458;144.4632997;1169.145136;196.8257805;0.014334913;1
12;4;115;3;1;Std;IRSN-3;CH;40;Routine;;GE;Discovery NM/CT 670 Pro;5;GC9;2015;PARA;LEHRS;;NaI;1.59;54x40;1.105;Standardis¶?;I3;3;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;-0.3%;Ba-133;Ba-133;5;5.41;19/01/2021 14:00;0;19/01/2021 14:05;19/01/2021 15:30;90;85;5;5;;Thyr SFPM;300;;2;256x256;140.5;15%;;;;Xeleris;Xeleris;113;Semi-automatique;15;140;140;N;0.83;04_S_GC9_LI_I3;9,33E+14;0;Quantification SFPM_1;5 ans_1;20191110;20191110;153004;NM;IRSN;Tandem_Discovery_670_Pro;User&THYROIDE&SFPM THYR;[1.104515. 1.104515];1009.2;600;256;256;300;153004;314721;I123_EM;159;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.022;0.436;0.127025101;0.080046875;156.876;1235;0.872937125;200.8738435;1506.642431;104.584;10;Fantome thyroide;0.044;0.436;0.181395965;0.165203125;143.847;793;0.574665791;201.152287;967.4230345;95.898;15;Fantome thyroide;0.066;0.436;0.203547337;0.192453125;137.598;676;0.476649678;201.2494685;824.6884884;91.732;20;Fantome thyroide;0.088;0.436;0.222062712;0.209484375;131.017;590;0.404864014;201.2861684;719.7724973;87.34466667;25;Fantome thyroide;0.109;0.436;0.236389414;0.226515625;125.05;529;0.354532088;201.3059413;645.3553408;83.36666667;30;Fantome thyroide;0.131;0.436;0.249405462;0.236734375;118.717;476;0.313357444;201.2768633;580.6978114;79.14466667;35;Fantome thyroide;0.154;0.436;0.264947115;0.257171875;110.218;416;0.268582311;201.4609413;507.5006083;73.47866667;40;Fantome thyroide;0.175;0.436;0.275901333;0.267390625;103.463;375;0.240284242;201.5271428;457.4825195;68.97533333;147.887897;98.59193131;0.186007581;1
12;4;112;3;2;Std;IRSN-10;CH;;;;GE;Discovery NM/CT 670 Pro;5;GC9;2015;PARA;LEHRS;;NaI;1.59;54x40;1.105;Standardis¶?;I10;8;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;-0.3%;Ba-133;Ba-133;5;5.48;19/01/2021 14:00;0;19/01/2021 14:05;19/01/2021 15:45;105;100;5;5;;Thyr SFPM;300;;2;256x256;140.5;15%;;;;Xeleris;Xeleris;113;Semi-automatique;15;140;140;N;0.83;04_S_GC9_LI_I10;9,33E+14;0;Quantification SFPM_1;10 ans_1;20190223;20190223;154503;NM;IRSN;Tandem_Discovery_670_Pro;User&THYROIDE&SFPM THYR;[1.104515. 1.104515];1009.2;600;256;256;300;154503;301457;I123_EM;159;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.017;0.33;0.090909879;0.068320313;157.365;1731;0.796680276;200.5722093;2111.73931;104.91;10;Fantome thyroide;0.033;0.33;0.121774059;0.109570313;145.52;1195;0.5516351;200.6358003;1457.844295;97.01333333;15;Fantome thyroide;0.05;0.33;0.136698712;0.125039063;137.929;1009;0.457318913;200.8653516;1230.932966;91.95266667;20;Fantome thyroide;0.066;0.33;0.148138322;0.137929688;130.658;882;0.395220054;201.1074356;1075.998886;87.10533333;25;Fantome thyroide;0.083;0.33;0.159151042;0.148242188;122.228;768;0.343832483;201.3535543;936.9241999;81.48533333;30;Fantome thyroide;0.099;0.33;0.169353293;0.161132813;113.128;668;0.303361899;201.5268817;814.9288613;75.41866667;35;Fantome thyroide;0.116;0.33;0.180868794;0.171445313;102.01;564;0.263387376;202.087808;688.0537093;68.00666667;40;Fantome thyroide;0.132;0.33;0.192342553;0.181757813;90.401;470;0.228330568;202.5446934;573.3780911;60.26733333;147.202336;98.13489067;0.94245525;1
12;4;113;3;3;Std;IRSN-15;CH;;;;GE;Discovery NM/CT 670 Pro;5;GC9;2015;PARA;LEHRS;;NaI;1.59;54x40;1.105;Standardis¶?;I15;11;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;-0.3%;Ba-133;Ba-133;5;5.55;19/01/2021 14:00;0;19/01/2021 14:05;19/01/2021 16:00;120;115;5;5;;Thyr SFPM;300;;2;256x256;140.5;15%;;;;Xeleris;Xeleris;113;Semi-automatique;15;138;138;N;0.81;04_S_GC9_LI_I15;9,20E+14;0;Quantification SFPM_1;15 ans_1;20191009;20191009;160004;NM;IRSN;Tandem_Discovery_670_Pro;User&THYROIDE&SFPM THYR;[1.104515. 1.104515];1009.2;600;256;256;300;160004;302238;I123_EM;159;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.017;0.326;0.080422607;0.064945313;157.95;1964;0.749759895;195.245268;2395.988449;105.3;10;Fantome thyroide;0.033;0.326;0.105091503;0.095507813;144.711;1377;0.533238831;195.4221007;1679.875811;96.474;15;Fantome thyroide;0.049;0.326;0.116704274;0.105695313;136.544;1170;0.453004723;195.5654912;1427.345461;91.02933333;20;Fantome thyroide;0.066;0.326;0.128937243;0.115882813;125.327;972;0.385827478;195.75259;1185.79469;83.55133333;25;Fantome thyroide;0.082;0.326;0.13862954;0.126070313;114.508;826;0.344677951;195.7561683;1007.681496;76.33866667;30;Fantome thyroide;0.098;0.326;0.15007485;0.136257813;100.25;668;0.307740928;195.813778;814.9288613;66.83333333;35;Fantome thyroide;0.115;0.326;0.166016227;0.154085938;81.846;493;0.263358416;195.7012893;601.4370189;54.564;40;Fantome thyroide;0.131;0.326;0.179094737;0.166820313;68.056;380;0.23205685;195.4222167;463.5822864;45.37066667;148.0120448;98.67469652;0.0000593679;1
12;4;114;3;4;Std;IRSN-20;CH;;;;GE;Discovery NM/CT 670 Pro;5;GC9;2015;PARA;LEHRS;;NaI;1.59;54x40;1.105;Standardis¶?;I20;19;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;-0.3%;Ba-133;Ba-133;5;5.63;19/01/2021 14:00;0;19/01/2021 14:05;19/01/2021 16:15;135;130;5;5;;Thyr SFPM;300;;2;256x256;140.5;15%;;;;Xeleris;Xeleris;113;Semi-automatique;15;138;138;N;0.81;04_S_GC9_LI_I20;9,19E+14;0;Quantification SFPM_1;Adulte_1;20190312;20190312;161503;NM;IRSN;Tandem_Discovery_670_Pro;User&THYROIDE&SFPM THYR;[1.104515. 1.104515];1009.2;600;256;256;300;161503;295615;I123_EM;159;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.015;0.295;0.063693536;0.056464844;159.616;2506;0.703892055;194.0087832;3057.203183;106.4106667;10;Fantome thyroide;0.03;0.295;0.080919822;0.070292969;145.332;1796;0.516986176;194.1563521;2191.03628;96.888;15;Fantome thyroide;0.045;0.295;0.089416999;0.077207031;134.662;1506;0.452433742;194.5865906;1837.249798;89.77466667;20;Fantome thyroide;0.059;0.295;0.09881592;0.086425781;119.172;1206;0.404336071;195.6864855;1471.263783;79.448;25;Fantome thyroide;0.074;0.295;0.113213604;0.100253906;94.873;838;0.354420864;197.7111922;1022.320937;63.24866667;30;Fantome thyroide;0.089;0.295;0.129185053;0.116386719;72.602;562;0.311296529;198.4794385;685.6138025;48.40133333;35;Fantome thyroide;0.104;0.295;0.144058974;0.130214844;56.183;390;0.277713943;198.5558061;475.7818202;37.45533333;40;Fantome thyroide;0.118;0.295;0.157916968;0.141738281;43.743;277;0.252038114;197.8839736;337.9270877;29.162;148.7658543;99.1772362;1.883740991;1
12;4;116;3;5;Std;IRSN-30;CH;;;;GE;Discovery NM/CT 670 Pro;5;GC9;2015;PARA;LEHRS;;NaI;1.59;54x40;1.105;Standardis¶?;I30;30;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;-0.3%;Ba-133;Ba-133;5;5.7;19/01/2021 14:00;0;19/01/2021 14:05;19/01/2021 16:30;150;145;5;5;;Thyr SFPM;300;;2;256x256;140.5;15%;;;;Xeleris;Xeleris;113;Semi-automatique;15;141;141;N;0.83;04_S_GC9_LI_I30;9,40E+14;0;Quantification_1;Goitre_1;20191031;20191031;163004;NM;IRSN;Tandem_Discovery_670_Pro;User&THYROIDE&SFPM THYR;[1.104515. 1.104515];1009.2;600;256;256;300;163004;288462;I123_EM;159;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.011;0.215;0.045782561;0.039472656;165.916;3624;0.75713581;196.7977806;4421.111068;110.6106667;10;Fantome thyroide;0.022;0.215;0.061346804;0.052910156;148.766;2425;0.530432875;196.8238976;2958.386959;99.17733333;15;Fantome thyroide;0.033;0.215;0.068283243;0.057949219;138.137;2023;0.457740533;197.3372533;2467.965698;92.09133333;20;Fantome thyroide;0.043;0.215;0.074707361;0.064667969;124.836;1671;0.411225355;198.3105427;2038.542107;83.224;25;Fantome thyroide;0.054;0.215;0.084928808;0.074746094;102.594;1208;0.358076278;199.9964976;1473.703689;68.396;30;Fantome thyroide;0.065;0.215;0.09742439;0.088183594;79.888;820;0.30309522;201.7454849;1000.361776;53.25866667;35;Fantome thyroide;0.076;0.215;0.10917301;0.101621094;63.102;578;0.253386892;202.7482823;705.1330567;42.068;40;Fantome thyroide;0.086;0.215;0.118188209;0.111699219;52.121;441;0.216922298;202.9165091;537.9994429;34.74733333;147.627913;98.4186087;3.002521354;1
12;4;118;3;6;Std;Seringue;CH;;;;GE;Discovery NM/CT 670 Pro;5;GC9;2015;PARA;LEHRS;;NaI;1.59;54x40;1.105;Standardis¶?;Ser;3;Seringue;;;;;cale GT;;8;I-123;I;793.404;0.000873637;-0.3%;Ba-133;Ba-133;5;5.78;19/01/2021 14:00;;;19/01/2021 17:00;180;;4.94;4.94;;Thyr SFPM;300;;2;256x256;140.5;15%;;;;Xeleris;Xeleris;113;Semi-automatique;15;140;140;N;0.84;04_S_GC9_LI_Ser;9,45E+14;0;Quantification SFPM_1;Temoin IRSN_1;20200116;20200116;170032;NM;IRSN;Tandem_Discovery_670_Pro;User&THYROIDE&SFPM THYR;[1.104515. 1.104515];1009.2;600;256;256;300;170032;314543;I123_EM;159;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.023;0.459;0.139504505;0.084269531;154.85;1110;0.86390994;181.9691185;1354.148258;104.4871795;10;Fantome thyroide;0.046;0.459;0.193832659;0.170332031;143.63;741;0.585013889;181.9621219;903.9854585;96.91632928;15;Fantome thyroide;0.069;0.459;0.219814103;0.209777344;137.164;624;0.476752929;181.8889676;761.2509124;92.55330634;20;Fantome thyroide;0.092;0.459;0.240087912;0.238464844;131.088;546;0.400698954;181.9016611;666.0945483;88.4534413;25;Fantome thyroide;0.115;0.459;0.257679752;0.259980469;124.717;484;0.34068578;181.8932761;590.4574384;84.15452092;30;Fantome thyroide;0.138;0.459;0.272004577;0.274324219;118.866;437;0.294460844;181.8964117;533.1196293;80.20647773;35;Fantome thyroide;0.161;0.459;0.285439086;0.288667969;112.463;394;0.254415846;181.8898492;480.6616338;75.88596491;40;Fantome thyroide;0.184;0.459;0.299668571;0.303011719;104.884;350;0.214064233;181.8996506;426.9836848;70.77192982;141.8878298;95.74077583;-0.03434385;1
12;4;117;3;7;Std;Routine;CH;;;;GE;Discovery NM/CT 670 Pro;5;GC9;2015;PARA;LEHRS;;NaI;1.59;54x40;1.105;Standardis¶?;Rou;1;Seringue;non;Seringue;;;*;;10;I-123;I;793.404;0.000873637;-0.3%;Ba-133;Ba-133;5;5.85;19/01/2021 14:00;;;19/01/2021 16:45;165;;5.06;5.06;;Thyr SFPM;300;;2;256x256;140.5;15%;;;;Xeleris;Xeleris;113;Semi-automatique;15;126;126;N;0.73;04_S_GC9_LI_Rou;8,29E+14;0;Quantification SFPM_1;Temoin Local_1;20190616;20190616;164510;NM;IRSN;Tandem_Discovery_670_Pro;User&THYROIDE&SFPM THYR;[1.104515. 1.104515];1009.2;600;256;256;300;164510;327683;I123_EM;159;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.083;1.643;0.459448052;0.288808594;141.51;308;0.852681238;188.8701788;375.7456426;93.22134387;10;Fantome thyroide;0.165;1.643;0.605958333;0.481347656;130.887;216;0.632121625;188.9590292;263.5099312;86.22332016;15;Fantome thyroide;0.254;1.643;0.706427746;0.622542969;122.212;173;0.514791486;188.9964831;211.0519356;80.5085639;20;Fantome thyroide;0.332;1.643;0.791631944;0.738066406;113.995;144;0.429068576;189.0117751;175.6732875;75.09552042;25;Fantome thyroide;0.413;1.643;0.85592;0.827917969;106.99;125;0.372022591;189.0591461;152.4941732;70.48089592;30;Fantome thyroide;0.511;1.643;0.928264151;0.904933594;98.396;106;0.313852833;188.9801954;129.3150588;64.81949934;35;Fantome thyroide;0.592;1.643;0.987315217;0.930605469;90.833;92;0.270257607;189.0201433;112.2357114;59.8372859;40;Fantome thyroide;0.68;1.643;1.046544304;1.007621094;82.677;79;0.229858383;189.0439267;96.37631743;54.46442688;142.2188038;93.68827652;0.044908893;1
12;4;87;3;8;Local;IRSN-3;CH;;;;GE;Discovery NM/CT 670 Pro;5;GC9;2015;PARA;LEHRS;;NaI;1.59;54x40;2.21;Local;I3;3;Thyroide;;;;;cale GT;cale GT;8;I-123;I;793.404;0.000873637;-0.3%;Ba-133;Ba-133;;5.41;19/01/2021 14:00;0;19/01/2021 14:05;19/01/2021 15:35;95;90;4.98;4.98;;Thyr SFPM;300;;2;128x128;140.5;15%;oui;non;;Xeleris;Xeleris;113;Semi-automatique;15;144;144;N;0.85;04_L_GC9_LI_I3;9,64E+14;0;Quantification SFPM_1;5 ans_1;20191110;20191110;153512;NM;LOCAL;Tandem_Discovery_670_Pro;User&THYROIDE&SFPM THYR;[2.209030. 2.209030];1009.2;600;128;128;300;153512;313900;I123_EM;159;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.095;1.891;0.61603629;0.466117188;152.777;248;0.817304142;200.1140503;1210.193758;102.2603748;10;Fantome thyroide;0.19;1.891;0.792384615;0.702367188;144.214;182;0.602869124;200.4337051;888.1260644;96.52878179;15;Fantome thyroide;0.287;1.891;0.89575974;0.850023438;137.947;154;0.499124638;200.4981343;751.4912853;92.33400268;20;Fantome thyroide;0.381;1.891;0.971882353;0.894320313;132.176;136;0.432311625;200.5297029;663.6546416;88.47121821;25;Fantome thyroide;0.475;1.891;1.038991736;0.997679688;125.718;121;0.381754541;200.585693;590.4574384;84.14859438;30;Fantome thyroide;0.583;1.891;1.120047619;1.056742188;117.605;105;0.323451431;200.5752277;512.3804218;78.71820616;35;Fantome thyroide;0.67;1.891;1.173336842;1.086273438;111.467;95;0.28902066;200.6869337;463.5822864;74.60977242;40;Fantome thyroide;0.773;1.891;1.227447059;1.160101563;104.333;85;0.258229978;200.4892275;414.784151;69.83467202;148.0211852;99.07709852;0.027693423;1
12;4;84;3;9;Local;IRSN-10;CH;;;;GE;Discovery NM/CT 670 Pro;5;GC9;2015;PARA;LEHRS;;NaI;1.59;54x40;2.21;Local;I10;8;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;-0.3%;Ba-133;Ba-133;;5.48;19/01/2021 14:00;0;19/01/2021 14:05;19/01/2021 15:50;110;105;4.98;4.98;;Thyr SFPM;300;;2;128x128;140.5;15%;oui;non;;Xeleris;Xeleris;113;Semi-automatique;15;144;144;N;0.85;04_L_GC9_LI_I10;9,64E+13;0;Quantification SFPM_1;10 ans_1;20190223;20190223;155011;NM;LOCAL;Tandem_Discovery_670_Pro;User&THYROIDE&SFPM THYR;[2.209030. 2.209030];1009.2;600;128;128;300;155011;302418;I123_EM;159;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.069;1.363;0.426802228;0.336179688;153.222;359;0.738783311;202.7103033;1751.853061;102.5582329;10;Fantome thyroide;0.139;1.363;0.524400722;0.474507813;145.259;277;0.562402613;202.7572743;1351.708351;97.22824632;15;Fantome thyroide;0.205;1.363;0.586305085;0.538351563;138.368;236;0.470488325;202.943905;1151.635996;92.61579652;20;Fantome thyroide;0.273;1.363;0.633192308;0.559632813;131.704;208;0.410934899;203.1797074;1015.001217;88.15528782;25;Fantome thyroide;0.344;1.363;0.683238889;0.623476563;122.983;180;0.357104043;203.4312764;878.3664374;82.31793842;30;Fantome thyroide;0.41;1.363;0.714932515;0.644757813;116.534;163;0.328147871;203.6496934;795.4096072;78.00133869;35;Fantome thyroide;0.478;1.363;0.75758156;0.708601563;106.819;141;0.295338837;203.9424918;688.0537093;71.49866131;40;Fantome thyroide;0.552;1.363;0.818256637;0.772445313;92.463;113;0.255700763;204.5795176;551.4189301;61.88955823;145.3052;97.25917001;0.890726161;1
