CONFIG_ETUDE;Centre;N_Cyril;config;acq;Proto;fant;Type_centre;N_Patients;Utilisation;rmq_utilisation;Marque;Modele;num_camera;Modele_simple;Annee_Installation;Collimateur;modele_colli;facteur_stenope;NaI_CZT;Taille_Cristal;Dimensions FOV;Pixel;Protocole;Geometrie_Fantome;Volume;Conditionnement;Fantome;Type_fantome;Commentaire_Fantome;Distance_Source;cale;cale_new;Distance;Radionucleide;Radionucleide_simple;T_min;l;Justesse;Source_Constance;Calibre;A_necessaire;A_Prep;Heure_Prep;A_seringue_vide;Heure_seringue_vide;Heure_acq;delta_t_prep;delta_t_seringue;A_acq;A_acq_corr;TC;Nom_Protocole;Duree;Kcps;Zoom;Matrice;Energie;Fenetre_spectro;Calibrage_Patient;Calibrage_Facteur;Geometrie_Cali_F;Nom_Console;Nom_PRG;Facteur_calibrage;Contourage;Seuil;Nb_kCps_ROI;Nb_kCps_BGRD;BGRD_O_N;Indice_Thyroidien ;Nom_Fichier_DICOM;Remarques;Unnamed: 1;PatientName;PatientID;StudyDate (YYMMDD);AcquisitionDate (YYMMDD);AcquisitionTime (hhmmss);Modality;SeriesDescription;ManufacturerModelName;ProtocolName;PixelSpacing (mm);Table Height;Table Traverse;taille Matrice X;taille Matrice Y;ActualFrameDuration (s);Acquisition time (s);Counts Accumulated;Energie window name;Energie(KeV);Collimateur Type;Collimateur Name;Volume Theorique (ml);activite theorique (MBq); Seuil(% max)_5%;region_5%;Min (kCps)_F_5%;Max(kCps)_F_5%;mean(kCps)_F_5%;median(kCps)_F_5%;Coups Totaux(kCps)_F_5%;Nombre de Pixel_F_5%;CV(%)_F_5%;Rcentre de gravite(mm)_F_5%;surface(mm^2)_F_5%;sensibilite (Cps/(MBq.s))_5%; Seuil(% max)_10%;region_10%;Min (kCps)_F_10%;Max(kCps)_F_10%;mean(kCps)_F_10%;median(kCps)_F_10%;Coups Totaux(kCps)_F_10%;Nombre de Pixel_F_10%;CV(%)_F_10%;Rcentre de gravite(mm)_F_10%;surface(mm^2)_F_10%;sensibilite (Cps/(MBq.s))_10%; Seuil(% max)_15%;region_15%;Min (kCps)_F_15%;Max(kCps)_F_15%;mean(kCps)_F_15%;median(kCps)_F_15%;Coups Totaux(kCps)_F_15%;Nombre de Pixel_F_15%;CV(%)_F_15%;Rcentre de gravite(mm)_F_15%;surface(mm^2)_F_15%;sensibilite (Cps/(MBq.s))_15%; Seuil(% max)_20%;region_20%;Min (kCps)_F_20%;Max(kCps)_F_20%;mean(kCps)_F_20%;median(kCps)_F_20%;Coups Totaux(kCps)_F_20%;Nombre de Pixel_F_20%;CV(%)_F_20%;Rcentre de gravite(mm)_F_20%;surface(mm^2)_F_20%;sensibilite (Cps/(MBq.s))_20%; Seuil(% max)_25%;region_25%;Min (kCps)_F_25%;Max(kCps)_F_25%;mean(kCps)_F_25%;median(kCps)_F_25%;Coups Totaux(kCps)_F_25%;Nombre de Pixel_F_25%;CV(%)_F_25%;Rcentre de gravite(mm)_F_25%;surface(mm^2)_F_25%;sensibilite (Cps/(MBq.s))_25%; Seuil(% max)_30%;region_30%;Min (kCps)_F_30%;Max(kCps)_F_30%;mean(kCps)_F_30%;median(kCps)_F_30%;Coups Totaux(kCps)_F_30%;Nombre de Pixel_F_30%;CV(%)_F_30%;Rcentre de gravite(mm)_F_30%;surface(mm^2)_F_30%;sensibilite (Cps/(MBq.s))_30%; Seuil(% max)_35%;region_35%;Min (kCps)_F_35%;Max(kCps)_F_35%;mean(kCps)_F_35%;median(kCps)_F_35%;Coups Totaux(kCps)_F_35%;Nombre de Pixel_F_35%;CV(%)_F_35%;Rcentre de gravite(mm)_F_35%;surface(mm^2)_F_35%;sensibilite (Cps/(MBq.s))_35%; Seuil(% max)_40%;region_40%;Min (kCps)_F_40%;Max(kCps)_F_40%;mean(kCps)_F_40%;median(kCps)_F_40%;Coups Totaux(kCps)_F_40%;Nombre de Pixel_F_40%;CV(%)_F_40%;Rcentre de gravite(mm)_F_40%;surface(mm^2)_F_40%;sensibilite (Cps/(MBq.s))_40%; SAM (kCps);sensibilite SAM (Cps/(MBq.s)));CDMnorm (%);LimiteCDM2STD
12;4;85;3;10;Local;IRSN-15;CH;;;;GE;Discovery NM/CT 670 Pro;5;GC9;2015;PARA;LEHRS;;NaI;1.59;54x40;2.21;Local;I15;11;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;-0.3%;Ba-133;Ba-133;;5.55;19/01/2021 14:00;0;19/01/2021 14:05;19/01/2021 16:05;125;119.9999167;4.98;4.98;;Thyr SFPM;300;;2;128x128;140.5;15%;oui;non;;Xeleris;Xeleris;113;Semi-automatique;15;143;143;N;0.85;04_L_GC9_LI_I15;9,58E+14;0;Quantification SFPM_1;15 ans_1;20191009;20191009;160511;NM;LOCAL;Tandem_Discovery_670_Pro;User&THYROIDE&SFPM THYR;[2.209030. 2.209030];1009.2;600;128;128;300;160511;300448;I123_EM;159;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.065;1.295;0.348455157;0.289117188;155.411;446;0.752454455;197.3923397;2176.396839;104.023427;10;Fantome thyroide;0.13;1.295;0.440468085;0.400320313;144.914;329;0.559662918;197.6244441;1605.458655;96.99732262;15;Fantome thyroide;0.198;1.295;0.495378182;0.440757813;136.229;275;0.470134285;197.6792188;1341.948724;91.18406961;20;Fantome thyroide;0.262;1.295;0.534358333;0.471085938;128.246;240;0.419072297;197.8069374;1171.15525;85.84069612;25;Fantome thyroide;0.326;1.295;0.574616505;0.501414063;118.371;206;0.376977683;197.8761498;1005.241589;79.23092369;30;Fantome thyroide;0.395;1.295;0.622136095;0.562070313;105.141;169;0.339311348;197.9948914;824.6884884;70.37550201;35;Fantome thyroide;0.46;1.295;0.690365079;0.642945313;86.986;126;0.294527865;197.7422102;614.8565062;58.22356091;40;Fantome thyroide;0.52;1.295;0.745535354;0.673273438;73.808;99;0.262582526;197.6292883;483.1015405;49.40294511;147.7260448;98.87954804;0.002451172;1
12;4;86;3;11;Local;IRSN-20;CH;;;;GE;Discovery NM/CT 670 Pro;5;GC9;2015;PARA;LEHRS;;NaI;1.59;54x40;2.21;Local;I20;19;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;-0.3%;Ba-133;Ba-133;;5.63;19/01/2021 14:00;0;19/01/2021 14:05;19/01/2021 16:20;140;134.9999167;4.98;4.98;;Thyr SFPM;300;;2;128x128;140.5;15%;oui;non;;Xeleris;Xeleris;113;Semi-automatique;15;142;142;N;0.84;04_L_GC9_LI_I20;9,50E+14;0;Quantification SFPM_1;Adulte_1;20190312;20190312;162012;NM;LOCAL;Tandem_Discovery_670_Pro;User&THYROIDE&SFPM THYR;[2.209030. 2.209030];1009.2;600;128;128;300;162012;295054;I123_EM;159;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.06;1.198;0.279710952;0.258167969;155.799;557;0.676507109;195.9597246;2718.056142;104.2831325;10;Fantome thyroide;0.12;1.198;0.336101852;0.295574219;145.196;432;0.531451988;196.2972023;2108.07945;97.18607764;15;Fantome thyroide;0.18;1.198;0.3673;0.314277344;135.901;370;0.47480607;196.8005412;1805.53101;90.96452477;20;Fantome thyroide;0.242;1.198;0.402920792;0.342332031;122.085;303;0.430295849;197.5141489;1478.583503;81.71686747;25;Fantome thyroide;0.3;1.198;0.454142202;0.389089844;99.003;218;0.395852591;199.5945978;1063.799352;66.26706827;30;Fantome thyroide;0.36;1.198;0.53618797;0.473253906;71.313;133;0.35158802;200.78712;649.0152009;47.73293173;35;Fantome thyroide;0.424;1.198;0.603804348;0.529363281;55.55;92;0.316221727;200.7072027;448.9428458;37.18206158;40;Fantome thyroide;0.485;1.198;0.674746032;0.594824219;42.509;63;0.285638546;199.9937461;307.4282531;28.45314592;148.1892432;99.18958718;1.848329712;1
12;4;88;3;12;Local;IRSN-30;CH;;;;GE;Discovery NM/CT 670 Pro;5;GC9;2015;PARA;LEHRS;;NaI;1.59;54x40;2.21;Local;I30;30;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;-0.3%;Ba-133;Ba-133;;5.7;19/01/2021 14:00;0;19/01/2021 14:05;19/01/2021 16:35;155;149.9999167;4.98;4.98;;Thyr SFPM;300;;2;128x128;140.5;15%;oui;non;;Xeleris;Xeleris;113;Semi-automatique;15;147;147;N;0.87;04_L_GC9_LI_I30;9,84E+14;0;Quantification_1;Goitre_1;20191031;20191031;163510;NM;LOCAL;Tandem_Discovery_670_Pro;User&THYROIDE&SFPM THYR;[2.209030. 2.209030];1009.2;600;128;128;300;163510;287703;I123_EM;159;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.041;0.808;0.195261705;0.174378906;162.653;833;0.764876185;198.9470353;4064.88468;108.8708166;10;Fantome thyroide;0.081;0.808;0.248410891;0.212207031;150.537;606;0.572746492;199.0346549;2957.167006;100.7610442;15;Fantome thyroide;0.123;0.808;0.274319149;0.224816406;141.823;517;0.504165802;199.490845;2522.863601;94.92838019;20;Fantome thyroide;0.162;0.808;0.291997812;0.237425781;133.443;457;0.471142314;200.0680155;2230.074788;89.31927711;25;Fantome thyroide;0.202;0.808;0.329123167;0.275253906;112.231;341;0.428471974;202.2304336;1664.016417;75.12115127;30;Fantome thyroide;0.243;0.808;0.388081081;0.331996094;86.154;222;0.369127566;203.6488572;1083.318606;57.66666667;35;Fantome thyroide;0.287;0.808;0.441487179;0.395042969;68.872;156;0.316630998;204.8671164;761.2509124;46.09906292;40;Fantome thyroide;0.327;0.808;0.485508475;0.445480469;57.29;118;0.275020893;205.5557493;575.8179978;38.34672021;147.7816193;98.91674655;3.172421317;1
12;4;90;3;13;Local;Seringue;CH;;;;GE;Discovery NM/CT 670 Pro;5;GC9;2015;PARA;LEHRS;;NaI;1.59;54x40;2.21;Local;Ser;3;Seringue;;;;;cale GT;;8;I-123;I;793.404;0.000873637;-0.3%;Ba-133;Ba-133;;5.78;19/01/2021 14:00;;;19/01/2021 17:05;185;;4.92;4.92;;Thyr SFPM;300;;2;128x128;140.5;15%;oui;non;;Xeleris;Xeleris;113;Semi-automatique;15;144;144;N;0.86;04_L_GC9_LI_Ser;9,76E+14;0;Quantification SFPM_1;Temoin IRSN_1;20200116;20200116;170538;NM;LOCAL;Tandem_Discovery_670_Pro;User&THYROIDE&SFPM THYR;[2.209030. 2.209030];1009.2;600;128;128;300;170538;313678;I123_EM;159;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.091;1.808;0.685425339;0.417457031;151.479;221;0.809253767;183.9611248;1078.438793;102.6280488;10;Fantome thyroide;0.184;1.808;0.887802469;0.784503906;143.824;162;0.58074221;183.8706265;790.5297936;97.44173442;15;Fantome thyroide;0.273;1.808;0.939853333;0.812738281;140.978;150;0.532373343;183.8852972;731.9720311;95.51355014;20;Fantome thyroide;0.364;1.808;1.100697479;0.968027344;130.983;119;0.395762099;184.1284386;580.6978114;88.74186992;25;Fantome thyroide;0.469;1.808;1.171990741;1.292722656;126.575;108;0.334517396;183.7372968;527.0198624;85.75542005;30;Fantome thyroide;0.546;1.808;1.178560748;1.292722656;126.106;107;0.329110619;183.8118112;522.1400489;85.43766938;35;Fantome thyroide;0.644;1.808;1.196538462;1.335074219;124.44;104;0.316247083;183.7289762;507.5006083;84.30894309;40;Fantome thyroide;0.724;1.808;1.238802083;1.363308594;118.925;96;0.292976958;183.9720409;468.4620999;80.57249322;139.5304634;94.53283429;0.055124862;1
12;4;89;3;14;Local;Routine;CH;;;;GE;Discovery NM/CT 670 Pro;5;GC9;2015;PARA;LEHRS;;NaI;1.59;54x40;2.21;Local;Rou;1;Seringue;;Seringue;;;cale GT;;10;I-123;I;793.404;0.000873637;-0.3%;Ba-133;Ba-133;;5.85;19/01/2021 14:00;0;19/01/2021 14:05;19/01/2021 16:50;170;165;5.04;5.04;;Thyr SFPM;300;;2;128x128;140.5;15%;oui;non;;Xeleris;Xeleris;113;Semi-automatique;15;133;133;N;0.78;04_L_GC9_LI_Rou;8,79E+14;0;Quantification SFPM_1;Temoin Local_1;20190616;20190616;165017;NM;LOCAL;Tandem_Discovery_670_Pro;User&THYROIDE&SFPM THYR;[2.209030. 2.209030];1009.2;600;128;128;300;165017;326861;I123_EM;159;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.394;7.868;2.332033333;1.568253906;139.922;60;0.85917845;191.2017533;292.7888125;92.54100529;10;Fantome thyroide;0.817;7.868;2.920733333;2.182863281;131.433;45;0.681340381;191.3096284;219.5916093;86.9265873;15;Fantome thyroide;1.206;7.868;3.628272727;3.043316406;119.733;33;0.51598015;191.328122;161.0338468;79.18849206;20;Fantome thyroide;1.576;7.868;3.8559;3.227699219;115.677;30;0.469354973;191.2377199;146.3944062;76.50595238;25;Fantome thyroide;1.967;7.868;4.180884615;3.350621094;108.703;26;0.412344924;191.5480567;126.8751521;71.89351852;30;Fantome thyroide;2.378;7.868;4.454173913;4.026691406;102.446;23;0.368882095;191.370823;112.2357114;67.75529101;35;Fantome thyroide;2.933;7.868;4.854473684;4.333996094;92.235;19;0.313947921;191.2208697;92.71645728;61.00198413;40;Fantome thyroide;3.217;7.868;5.194625;5.194449219;83.114;16;0.272534325;191.2338935;78.07701665;54.96957672;136.6276933;90.36223104;-0.039603287;1
13;4;129;4;1;Std;IRSN-3;CH;0;Cr¶?¶?e pour le GT;;GE;Discovery NM/CT 670 Pro;5;GC9;2015;Pinhole;GPPH;4.45;NaI;1.59;54x40;1.105;Standardis¶?;I3;3;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;0,00%;Ba-133;Ba-133;5;5.41;20/01/2021 14:00;0;20/01/2021 14:15;20/01/2021 15:30;90;75;5;5;;SFPM THYR;300;;2;256x256;159;15%;;;;Xeleris;xeleris;188;Semi-automatique;15;277;277;N;0.98;04_S_GC9_PI_I3;1,85E+12;0;Quantification SFPM_1;5ans_1;20190415;20190415;153001;NM;ANT_PH_IRSN;Tandem_Discovery_670_Pro;User&THYROIDE&SFPM THYR PH;[1.104515. 1.104515];998.9;617.7;256;256;300;153001;305535;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.015;0.296;0.101359488;0.09134375;293.233;2893;0.619726641;201.7195768;3529.325143;195.4886667;10;Fantome thyroide;0.03;0.296;0.114389469;0.10521875;284.601;2488;0.50763531;201.8728128;3035.244022;189.734;15;Fantome thyroide;0.045;0.296;0.124626648;0.11446875;274.054;2199;0.432858736;202.0168397;2682.677494;182.7026667;20;Fantome thyroide;0.06;0.296;0.134086845;0.12603125;260.933;1946;0.373492268;202.2124531;2374.029288;173.9553333;25;Fantome thyroide;0.074;0.296;0.142452656;0.13759375;246.728;1732;0.327718803;202.3150271;2112.959263;164.4853333;30;Fantome thyroide;0.089;0.296;0.152253012;0.14915625;227.466;1494;0.280545302;202.3640363;1822.610358;151.644;35;Fantome thyroide;0.104;0.296;0.16234412;0.16071875;205.69;1267;0.2367673;202.6958135;1545.680939;137.1266667;40;Fantome thyroide;0.119;0.296;0.171642791;0.16996875;184.516;1075;0.199058955;202.9285033;1311.449889;123.0106667;297.4418361;198.2945574;0.520227776;1
13;4;126;4;2;Std;IRSN-10;CH;;;;GE;Discovery NM/CT 670 Pro;5;GC9;2015;Pinhole;GPPH;4.45;NaI;1.59;54x40;1.105;Standardis¶?;I10;8;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;0,00%;Ba-133;Ba-133;5;5.48;20/01/2021 14:00;0;20/01/2021 14:15;20/01/2021 15:45;105;90;5;5;;SFPM THYR;300;;2;256x256;159;15%;;;;Xeleris;xeleris;188;Semi-automatique;15;312;312;N;1.11;04_S_GC9_PI_I10;2,08E+14;0;Quantification SFPM_1;10 ans_1;20200117;20200117;154501;NM;ANT_PH_IRSN;Tandem_Discovery_670_Pro;User&THYROIDE&SFPM THYR PH;[1.104515. 1.104515];998.9;617.7;256;256;300;154501;343251;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.012;0.232;0.072409329;0.06615625;332.214;4588;0.602851123;206.6602854;5597.146131;221.476;10;Fantome thyroide;0.024;0.232;0.081108674;0.07340625;321.677;3966;0.499961205;207.0993031;4838.335126;214.4513333;15;Fantome thyroide;0.035;0.232;0.087483588;0.07884375;309.167;3534;0.438415936;207.6254993;4311.315263;206.1113333;20;Fantome thyroide;0.047;0.232;0.094303728;0.08428125;290.927;3085;0.384847758;208.6169521;3763.556193;193.9513333;25;Fantome thyroide;0.058;0.232;0.101131073;0.09334375;268.503;2655;0.341758757;209.7048221;3238.976238;179.002;30;Fantome thyroide;0.07;0.232;0.109539419;0.10059375;237.591;2169;0.299093113;211.1853729;2646.078893;158.394;35;Fantome thyroide;0.082;0.232;0.119542312;0.11146875;200.592;1678;0.256743832;212.6337597;2047.08178;133.728;40;Fantome thyroide;0.093;0.232;0.128155004;0.12053125;170.318;1329;0.224792502;213.8817284;1621.318049;113.5453333;336.6575563;224.4383709;3.171110181;1
13;4;127;4;3;Std;IRSN-15;CH;;;;GE;Discovery NM/CT 670 Pro;5;GC9;2015;Pinhole;GPPH;4.45;NaI;1.59;54x40;1.105;Standardis¶?;I15;11;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;0,00%;Ba-133;Ba-133;5;5.55;20/01/2021 14:00;0;20/01/2021 14:15;20/01/2021 16:00;120;105;5;5;;SFPM THYR;300;;2;256x256;159;15%;;;;Xeleris;xeleris;188;Semi-automatique;10;292;292;N;1.04;04_S_GC9_PI_I15;1,95E+14;0;Quantification SFPM_1;15 ans_1;20190317;20190317;160000;NM;ANT_PH_IRSN;Tandem_Discovery_670_Pro;User&THYROIDE&SFPM THYR PH;[1.104515. 1.104515];998.9;617.7;256;256;300;160000;314711;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.012;0.227;0.058070331;0.048769531;302.198;5204;0.659582725;208.67538;6348.637417;201.4653333;10;Fantome thyroide;0.023;0.227;0.065544154;0.054089844;288.722;4405;0.564193393;209.431402;5373.894662;192.4813333;15;Fantome thyroide;0.035;0.227;0.074676096;0.064730469;263.98;3535;0.478870644;211.0490932;4312.535217;175.9866667;20;Fantome thyroide;0.046;0.227;0.084847278;0.073597656;232.227;2737;0.406659632;212.7622562;3339.012415;154.818;25;Fantome thyroide;0.057;0.227;0.094999525;0.084238281;200.164;2107;0.348462984;214.2932346;2570.441783;133.4426667;30;Fantome thyroide;0.069;0.227;0.106292199;0.098425781;166.241;1564;0.294131469;215.6721231;1908.007094;110.8273333;35;Fantome thyroide;0.08;0.227;0.115664198;0.107292969;140.532;1215;0.253779727;216.9423786;1482.243363;93.688;40;Fantome thyroide;0.091;0.227;0.125017167;0.119707031;116.516;932;0.218265929;218.2801646;1136.996555;77.67733333;307.5052736;205.0035157;4.053855536;1
13;4;128;4;4;Std;IRSN-20;CH;;;;GE;Discovery NM/CT 670 Pro;5;GC9;2015;Pinhole;GPPH;4.45;NaI;1.59;54x40;1.105;Standardis¶?;I20;19;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;0,00%;Ba-133;Ba-133;5;5.63;20/01/2021 14:00;0;20/01/2021 14:15;20/01/2021 16:15;135;120;5;5;;SFPM THYR;300;;2;256x256;159;15%;;;;Xeleris;xeleris;188;Semi-automatique;5;278;278;N;0.99;04_S_GC9_PI_I20;1,85E+14;0;Quantifiaction SFPM_1;Adulte_1;20190304;20190304;161502;NM;ANT_PH_IRSN;Tandem_Discovery_670_Pro;User&THYROIDE&SFPM THYR PH;[1.104515. 1.104515];998.9;617.7;256;256;300;161502;288572;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.01;0.19;0.041274691;0.033398438;277.077;6713;0.652235668;191.5237376;8189.547075;184.718;10;Fantome thyroide;0.019;0.19;0.046630679;0.037851563;261.738;5613;0.563463656;192.8363482;6847.598351;174.492;15;Fantome thyroide;0.029;0.19;0.055100804;0.046757813;226.299;4107;0.470849711;196.2046542;5010.348553;150.866;20;Fantome thyroide;0.038;0.19;0.064875437;0.057148438;185.414;2858;0.393091125;198.9004889;3486.626775;123.6093333;25;Fantome thyroide;0.048;0.19;0.074357994;0.067539063;149.757;2014;0.333518859;200.0231151;2456.986118;99.838;30;Fantome thyroide;0.057;0.19;0.083357192;0.076445313;119.951;1439;0.287555899;200.8076941;1755.512921;79.96733333;35;Fantome thyroide;0.067;0.19;0.092504921;0.085351563;93.985;1016;0.24788667;200.7266981;1239.472639;62.65666667;40;Fantome thyroide;0.076;0.19;0.100654003;0.094257813;74.182;737;0.217799381;201.2344697;899.1056449;49.45466667;282.7826621;188.5217747;4.173301679;1
13;4;130;4;5;Std;IRSN-30;CH;;;;GE;Discovery NM/CT 670 Pro;5;GC9;2015;Pinhole;GPPH;4.45;NaI;1.59;54x40;1.105;Standardis¶?;I30;30;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;0,00%;Ba-133;Ba-133;5;5.7;20/01/2021 14:00;0;20/01/2021 14:15;20/01/2021 16:30;150;135;5;5;;SFPM THYR;300;;2;256x256;159;15%;;;;Xeleris;xeleris;188;Semi-automatique;4;261;261;N;0.93;04_S_GC9_PI_I30;1,74E+13;0;Quantification SFPM_1;Goitre_1;20190716;20190716;163001;NM;ANT_PH_IRSN;Tandem_Discovery_670_Pro;User&THYROIDE&SFPM THYR PH;[1.104515. 1.104515];998.9;617.7;256;256;300;163001;268487;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.008;0.146;0.030538106;0.025664063;257.65;8437;0.608004236;189.2421284;10292.74671;171.7666667;10;Fantome thyroide;0.015;0.146;0.034419557;0.029085938;242.176;7036;0.521222651;190.9587295;8583.592018;161.4506667;15;Fantome thyroide;0.022;0.146;0.039529927;0.033648438;211.999;5363;0.446269127;194.1245562;6542.610005;141.3326667;20;Fantome thyroide;0.03;0.146;0.047515857;0.041632813;163.312;3437;0.367611002;197.8156528;4192.979785;108.8746667;25;Fantome thyroide;0.037;0.146;0.05459579;0.048476563;127.099;2328;0.313681634;199.2277721;2840.051481;84.73266667;30;Fantome thyroide;0.044;0.146;0.061528931;0.056460938;97.831;1590;0.270001604;199.6306752;1939.725883;65.22066667;35;Fantome thyroide;0.052;0.146;0.069464775;0.064445313;70.993;1022;0.227740485;200.3189637;1246.79236;47.32866667;40;Fantome thyroide;0.059;0.146;0.075707113;0.071289063;54.282;717;0.197931711;200.6943255;874.7065772;36.188;262.5537045;175.035803;4.850957285;1
13;4;132;4;6;Std;Seringue;CH;;;;GE;Discovery NM/CT 670 Pro;5;GC9;2015;Pinhole;GPPH;4.45;NaI;1.59;54x40;1.105;Standardis¶?;Ser;3;Seringue;;;;;cale GT;;8;I-123;I;793.404;0.000873637;0,00%;Ba-133;Ba-133;5;5.96;20/01/2021 14:00;;;20/01/2021 16:45;165;;5.16;5.16;;SFPM THYR;300;;2;256x256;159;15%;;;;Xeleris;xeleris;188;Semi-automatique;15;256;256;N;0.88;04_S_GC9_PI_Ser;1,65E+14;0;Quantification SFPM_1;Temoin IRSN_1;20190902;20190902;164524;NM;ANT_PH_IRSN;Tandem_Discovery_670_Pro;User&THYROIDE&SFPM THYR PH;[1.104515. 1.104515];998.9;617.7;256;256;300;164524;275080;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.014;0.27;0.108952672;0.100195313;267.043;2451;0.628514142;180.1198793;2990.105747;172.5083979;10;Fantome thyroide;0.027;0.27;0.122108563;0.117070313;260.946;2137;0.519541412;180.1824487;2607.040384;168.5697674;15;Fantome thyroide;0.041;0.27;0.132912336;0.131835938;253.198;1905;0.441112575;180.2913922;2324.011199;163.5645995;20;Fantome thyroide;0.054;0.27;0.141739583;0.140273438;244.926;1728;0.383131714;180.4171837;2108.07945;158.2209302;25;Fantome thyroide;0.068;0.27;0.150044614;0.150820313;235.42;1569;0.332994191;180.4299347;1914.106861;152.0801034;30;Fantome thyroide;0.081;0.27;0.157361034;0.157148438;225.341;1432;0.292635114;180.6931222;1746.973248;145.5691214;35;Fantome thyroide;0.095;0.27;0.165532397;0.165585938;212.047;1281;0.251645244;180.8079601;1562.760286;136.9812661;40;Fantome thyroide;0.108;0.27;0.172040378;0.171914063;200.255;1164;0.220895156;181.2399434;1420.02574;129.3636951;271.2533056;175.2282336;0.583477722;1
13;4;131;4;7;Std;Routine;CH;;;;GE;Discovery NM/CT 670 Pro;5;GC9;2015;Pinhole;GPPH;4.45;NaI;1.59;54x40;1.105;Standardis¶?;Rou;0.5;Seringue;non;Seringue;;;*;;10;I-123;I;793.404;0.000873637;0,00%;Ba-133;Ba-133;5;5.96;20/01/2021 14:00;0;20/01/2021 14:15;20/01/2021 17:00;180;165;5.09;5.09;;SFPM THYR;300;;2;256x256;159;15%;;;;Xeleris;xeleris;188;Semi-automatique;15;254;254;N;0.88;04_S_GC9_PI_Rou;1,66E+13;0;Quantification SFPM_1;Temoin Local_1;20191128;20191128;170004;NM;ANT_PH_IRSN;Tandem_Discovery_670_Pro;User&THYROIDE&SFPM THYR PH;[1.104515. 1.104515];998.9;617.7;256;256;300;170004;289627;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.048;0.941;0.313844141;0.231574219;275.869;879;0.782782501;187.2693643;1072.339026;180.6607728;10;Fantome thyroide;0.095;0.941;0.388176296;0.327144531;262.019;675;0.60265818;187.5842041;823.468535;171.5907007;15;Fantome thyroide;0.142;0.941;0.438203509;0.393308594;249.776;570;0.503472453;187.6709994;695.3734296;163.573019;20;Fantome thyroide;0.189;0.941;0.481715447;0.452121094;237.004;492;0.428014269;187.7489281;600.2170655;155.2089064;25;Fantome thyroide;0.236;0.941;0.515487414;0.488878906;225.268;437;0.376276938;187.7088705;533.1196293;147.5232482;30;Fantome thyroide;0.283;0.941;0.550192208;0.525636719;211.824;385;0.327905044;187.7781785;469.6820533;138.719057;35;Fantome thyroide;0.331;0.941;0.58468546;0.569746094;197.039;337;0.284112471;187.7786906;411.1242908;129.0366732;40;Fantome thyroide;0.377;0.941;0.614489933;0.591800781;183.118;298;0.249425446;187.8513111;363.5461088;119.9201048;278.31425;182.2621153;0.142190685;1
13;4;101;4;8;Local;IRSN-3;CH;;;;GE;Discovery NM/CT 670 Pro;5;GC9;2015;Pinhole;GPPH;4.45;NaI;1.59;54x40;4.42;Local;I3;3;Thyroide;;;;;cale GT;cale GT;8;I-123;I;793.404;0.000873637;0,00%;Ba-133;Ba-133;;5.41;20/01/2021 14:00;0;20/01/2021 14:15;20/01/2021 15:35;95;80;4.98;4.98;;SFPM THYR;300;;1;128x128;159;15%;oui;non;;Xeleris;xeleris;188;Semi-automatique;15;291;291;N;1.04;04_L_GC9_PI_I3;1,95E+14;0;Quantification SFPM_1;5ans_1;20190415;20190415;153505;NM;ANT_PH_LOCAL;Tandem_Discovery_670_Pro;User&THYROIDE&SFPM THYR PH;[4.418060. 4.418060];998.9;617.7;128;128;300;153505;304818;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.202;3.708;1.52288601;1.347046875;293.917;193;0.655259348;399.259367;3767.216054;196.731593;10;Fantome thyroide;0.373;3.708;1.709797619;1.578796875;287.246;168;0.546524469;399.3695171;3279.234699;192.2663989;15;Fantome thyroide;0.567;3.708;1.85918;1.752609375;278.877;150;0.471582739;399.3671886;2927.888125;186.6646586;20;Fantome thyroide;0.776;3.708;1.966536232;1.839515625;271.382;138;0.422612502;399.6919179;2693.657075;181.647925;25;Fantome thyroide;0.931;3.708;2.084184;1.955390625;260.523;125;0.376220415;399.7177237;2439.90677;174.3795181;30;Fantome thyroide;1.147;3.708;2.216945946;2.013328125;246.081;111;0.329597868;400.0571367;2166.637212;164.7128514;35;Fantome thyroide;1.305;3.708;2.32558;2.129203125;232.558;100;0.295635872;400.0361566;1951.925416;155.6613119;40;Fantome thyroide;1.486;3.708;2.455659091;2.447859375;216.098;88;0.255937692;399.4341163;1717.694366;144.643909;297.0049575;198.798499;0.016172669;1
13;4;98;4;9;Local;IRSN-10;CH;;;;GE;Discovery NM/CT 670 Pro;5;GC9;2015;Pinhole;GPPH;4.45;NaI;1.59;54x40;4.42;Local;I10;8;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;0,00%;Ba-133;Ba-133;;5.48;20/01/2021 14:00;0;20/01/2021 14:15;20/01/2021 15:50;110;95;4.98;4.98;;SFPM THYR;300;;1;128x128;159;15%;oui;non;;Xeleris;xeleris;188;Semi-automatique;15;326;326;N;1.16;04_L_GC9_PI_I10;2,18E+14;0;Quantification SFPM_1;10 ans_1;20200117;20200117;155006;NM;ANT_PH_LOCAL;Tandem_Discovery_670_Pro;User&THYROIDE&SFPM THYR PH;[4.418060. 4.418060];998.9;617.7;128;128;300;155006;341825;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.158;3.053;1.11935473;1.037542969;331.329;296;0.608200366;403.9423159;5777.699232;221.7730924;10;Fantome thyroide;0.306;3.053;1.219402256;1.132949219;324.361;266;0.52928216;404.1962709;5192.121608;217.1091031;15;Fantome thyroide;0.458;3.053;1.323413502;1.180652344;313.649;237;0.458302814;404.4038709;4626.063237;209.9390897;20;Fantome thyroide;0.627;3.053;1.406204651;1.276058594;302.334;215;0.409323831;404.9958557;4196.639645;202.3654618;25;Fantome thyroide;0.767;3.053;1.481307692;1.323761719;288.855;195;0.372418757;405.7644973;3806.254562;193.3433735;30;Fantome thyroide;0.92;3.053;1.576582353;1.419167969;268.019;170;0.334360758;406.7984454;3318.273208;179.396921;35;Fantome thyroide;1.072;3.053;1.67842069;1.538425781;243.371;145;0.300779428;408.0846246;2830.291854;162.898929;40;Fantome thyroide;1.223;3.053;1.823070175;1.705386719;207.83;114;0.260479907;409.9272534;2225.194975;139.1097724;334.416;223.8393574;1.398048652;1
13;4;99;4;10;Local;IRSN-15;CH;;;;GE;Discovery NM/CT 670 Pro;5;GC9;2015;Pinhole;GPPH;4.45;NaI;1.59;54x40;4.42;Local;I15;11;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;0,00%;Ba-133;Ba-133;;5.55;20/01/2021 14:00;0;20/01/2021 14:15;20/01/2021 16:05;125;109.9999167;4.98;4.98;;SFPM THYR;300;;1;128x128;159;15%;oui;non;;Xeleris;xeleris;188;Semi-automatique;15;286;286;N;1.02;04_L_GC9_PI_I15;1,92E+14;0;Quantification SFPM_1;15 ans_1;20190317;20190317;160505;NM;ANT_PH_LOCAL;Tandem_Discovery_670_Pro;User&THYROIDE&SFPM THYR PH;[4.418060. 4.418060];998.9;617.7;128;128;300;160505;311888;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.159;3.049;0.888804734;0.726519531;300.416;338;0.670796326;406.362286;6597.507907;201.08166;10;Fantome thyroide;0.305;3.049;0.990003413;0.821800781;290.071;293;0.582700094;406.8697339;5719.14147;194.1572959;15;Fantome thyroide;0.462;3.049;1.10294332;0.917082031;272.427;247;0.507322389;408.0884932;4821.255778;182.3473896;20;Fantome thyroide;0.611;3.049;1.220473171;1.036183594;250.197;205;0.445404745;409.6039229;4001.447104;167.4678715;25;Fantome thyroide;0.773;3.049;1.363925926;1.202925781;220.956;162;0.384683689;410.5922535;3162.119175;147.8955823;30;Fantome thyroide;0.917;3.049;1.513507937;1.345847656;190.702;126;0.332085702;412.0646268;2459.426025;127.6452477;35;Fantome thyroide;1.074;3.049;1.636088235;1.512589844;166.881;102;0.294765413;413.4276581;1990.963925;111.7008032;40;Fantome thyroide;1.22;3.049;1.780088608;1.631691406;140.627;79;0.255771154;414.9652429;1542.021079;94.12784471;294.338028;197.0134056;1.950888463;1
13;4;100;4;11;Local;IRSN-20;CH;;;;GE;Discovery NM/CT 670 Pro;5;GC9;2015;Pinhole;GPPH;4.45;NaI;1.59;54x40;4.42;Local;I20;19;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;0,00%;Ba-133;Ba-133;;5.63;20/01/2021 14:00;0;20/01/2021 14:15;20/01/2021 16:20;140;124.9999167;4.98;4.98;;SFPM THYR;300;;1;128x128;159;15%;oui;non;;Xeleris;xeleris;188;Semi-automatique;10;275;275;N;0.98;04_L_GC9_PI_I20;1,84E+14;0;Quantifiaction SFPM_1;Adulte_1;20190304;20190304;162009;NM;ANT_PH_LOCAL;Tandem_Discovery_670_Pro;User&THYROIDE&SFPM THYR PH;[4.418060. 4.418060];998.9;617.7;128;128;300;162009;287743;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.121;2.42;0.632296128;0.519921875;277.578;439;0.657815798;388.3912057;8568.952578;185.7951807;10;Fantome thyroide;0.243;2.42;0.698765013;0.576640625;267.627;383;0.578590384;389.1345222;7475.874345;179.1345382;15;Fantome thyroide;0.365;2.42;0.774037267;0.614453125;249.24;322;0.514477035;390.7298972;6285.199841;166.8273092;20;Fantome thyroide;0.485;2.42;0.888786008;0.765703125;215.975;243;0.444484856;394.4018126;4743.178762;144.5615797;25;Fantome thyroide;0.606;2.42;1.034748538;0.916953125;176.942;171;0.373512992;396.0673179;3337.792462;118.4350736;30;Fantome thyroide;0.734;2.42;1.136844444;1.011484375;153.474;135;0.328301653;397.0590809;2635.099312;102.7269076;35;Fantome thyroide;0.86;2.42;1.244278846;1.124921875;129.405;104;0.289924929;397.3913108;2030.002433;86.61646586;40;Fantome thyroide;0.969;2.42;1.353582278;1.276171875;106.933;79;0.257280944;397.3383269;1542.021079;71.57496653;272.8286629;182.6162402;2.064690006;1
13;4;102;4;12;Local;IRSN-30;CH;;;;GE;Discovery NM/CT 670 Pro;5;GC9;2015;Pinhole;GPPH;4.45;NaI;1.59;54x40;4.42;Local;I30;30;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;0,00%;Ba-133;Ba-133;;5.7;20/01/2021 14:00;0;20/01/2021 14:15;20/01/2021 16:35;155;139.9999167;4.98;4.98;;SFPM THYR;300;;1;128x128;159;15%;oui;non;;Xeleris;xeleris;188;Semi-automatique;10;257;257;N;0.92;04_L_GC9_PI_I30;1,72E+14;0;Quantification SFPM_1;Goitre_1;20190716;20190716;163505;NM;ANT_PH_LOCAL;Tandem_Discovery_670_Pro;User&THYROIDE&SFPM THYR PH;[4.418060. 4.418060];998.9;617.7;128;128;300;163505;267916;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.087;1.704;0.459250883;0.39271875;259.936;566;0.626178826;386.1297632;11047.89786;173.9866131;10;Fantome thyroide;0.171;1.704;0.50562173;0.41934375;251.294;497;0.546810099;386.9431696;9701.069319;168.2021419;15;Fantome thyroide;0.258;1.704;0.550327146;0.47259375;237.191;431;0.490940598;388.5876527;8412.798545;158.7623829;20;Fantome thyroide;0.342;1.704;0.61084438;0.52584375;211.963;347;0.438403606;391.7682344;6773.181195;141.8761714;25;Fantome thyroide;0.426;1.704;0.705268293;0.63234375;173.496;246;0.375849059;394.905542;4801.736524;116.1285141;30;Fantome thyroide;0.513;1.704;0.790088398;0.71221875;143.006;181;0.330165041;395.5515855;3532.985004;95.72021419;35;Fantome thyroide;0.6;1.704;0.882458015;0.79209375;115.602;131;0.284090903;395.7570817;2557.022295;77.37751004;40;Fantome thyroide;0.682;1.704;0.950284314;0.87196875;96.929;102;0.25724811;395.9239784;1990.963925;64.87884873;254.3748643;170.2643001;2.268316455;1
13;4;104;4;13;Local;Seringue;CH;;;;GE;Discovery NM/CT 670 Pro;5;GC9;2015;Pinhole;GPPH;4.45;NaI;1.59;54x40;4.42;Local;Ser;3;Seringue;;;;;cale GT;;8;I-123;I;793.404;0.000873637;0,00%;Ba-133;Ba-133;;5.96;20/01/2021 14:00;;;20/01/2021 16:50;170;;5.14;5.14;;SFPM THYR;300;;1;128x128;159;15%;oui;non;;Xeleris;xeleris;188;Semi-automatique;15;266;266;N;0.92;04_L_GC9_PI_Ser;1,73E+14;0;Quantification SFPM_1;Temoin IRSN_1;20190902;20190902;165033;NM;ANT_PH_LOCAL;Tandem_Discovery_670_Pro;User&THYROIDE&SFPM THYR PH;[4.418060. 4.418060];998.9;617.7;128;128;300;165033;274501;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.206;3.75;1.616325301;1.479492188;268.31;166;0.674543883;377.721687;3240.196191;174.001297;10;Fantome thyroide;0.38;3.75;1.839985915;1.625976563;261.278;142;0.554812331;377.8091795;2771.734091;169.4409857;15;Fantome thyroide;0.568;3.75;2.119474576;1.948242188;250.098;118;0.419176407;378.0132973;2303.271991;162.1906615;20;Fantome thyroide;0.767;3.75;2.199964286;2.153320313;246.396;112;0.381216094;377.8675897;2186.156466;159.7898833;25;Fantome thyroide;0.953;3.75;2.251175926;2.299804688;243.127;108;0.359617098;377.9104651;2108.07945;157.6699092;30;Fantome thyroide;1.19;3.75;2.337188119;2.446289063;236.056;101;0.327481473;378.3677645;1971.444671;153.0843061;35;Fantome thyroide;1.318;3.75;2.393854167;2.504882813;229.81;96;0.310083441;378.5702525;1873.8484;149.0337224;40;Fantome thyroide;1.5;3.75;2.572;2.680664063;208.332;81;0.260223613;379.4321867;1581.059587;135.1050584;270.0618171;175.1373652;0.427746299;1
13;4;103;4;14;Local;Routine;CH;;;;GE;Discovery NM/CT 670 Pro;5;GC9;2015;Pinhole;GPPH;4.45;NaI;1.59;54x40;4.42;Local;Rou;0.5;Seringue;;Seringue;;;cale GT;;8;I-123;I;793.404;0.000873637;0,00%;Ba-133;Ba-133;;5.96;20/01/2021 14:00;0;20/01/2021 14:15;20/01/2021 17:05;185;169.9999167;5.07;5.07;;SFPM THYR;300;;1;128x128;159;15%;oui;non;;Xeleris;xeleris;188;Semi-automatique;15;268;268;N;0.94;04_L_GC9_PI_Rou;1,76E+14;0;Quantification SFPM_1;Temoin Local_1;20191128;20191128;170511;NM;ANT_PH_LOCAL;Tandem_Discovery_670_Pro;User&THYROIDE&SFPM THYR PH;[4.418060. 4.418060];998.9;617.7;128;128;300;170511;288812;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.705;13.809;4.684864407;2.966777344;276.407;59;0.820635351;384.7909742;1151.635996;181.7271532;10;Fantome thyroide;1.384;13.809;5.835688889;4.692902344;262.606;45;0.635771522;384.8926098;878.3664374;172.6535174;15;Fantome thyroide;2.339;13.809;6.866388889;5.987496094;247.19;36;0.500944523;385.4913264;702.6931499;162.5180802;20;Fantome thyroide;2.887;13.809;7.403625;6.526910156;236.916;32;0.441244594;385.3536066;624.6161332;155.7633136;25;Fantome thyroide;3.608;13.809;7.849896552;6.742675781;227.647;29;0.394917142;385.2196966;566.0583707;149.6692965;30;Fantome thyroide;4.362;13.809;8.48632;7.713621094;212.158;25;0.33637873;385.5664289;487.9813541;139.4858646;35;Fantome thyroide;5.649;13.809;9.017227273;8.576683594;198.379;22;0.290216907;385.014813;429.4235916;130.426693;40;Fantome thyroide;5.649;13.809;9.017227273;8.576683594;198.379;22;0.290216907;385.014813;429.4235916;130.426693;271.9011333;178.7647162;0.03173988;1
14;9;373;1;1;Std;IRSN-3;CH;100;Secours;;GE;Discovery NM/CT 670 Pro;13;GC9;2015;PARA;LEHR;;NaI;1.59;54x40;1.104;Standardis¶?;I3;3;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;-2.35%;Ba-133;I-123;5;5.31;02/02/2021 16:21;0.03;02/02/2021 17:43;02/02/2021 18:54;153;71;4.62;4.62;0.52;GT SFPM THYROIDE;300;;2;256x256;159;10%;;;;Xeleris 4 DR;Load to New/Excel;75.52;Semi-automatique;;109;104;O;0.99;09_S_GC9_LI_I3;Facteur de calibration non applicable dans cette configuration (zoom et distance differents);0;09_S_GC1_LI_I3^^^^;09_S_GC1_LI_I3;20210202;20210202;185405;NM;I123 parallele;Tandem_Discovery_670_Pro;User&PHYSIQUE&GT SFPM THYROIDE;[1.103772. 1.103772];984.5;432.5;256;256;300;185405;154893;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.014;0.265;0.093378352;0.077636719;94.032;1007;0.714469833;195.5185205;1226.840816;67.84415584;10;Fantome thyroide;0.027;0.265;0.110767442;0.102480469;90.497;817;0.562339575;195.7043965;995.3614171;65.29365079;15;Fantome thyroide;0.04;0.265;0.123527738;0.119042969;86.84;703;0.467800112;195.7502419;856.4737775;62.65512266;20;Fantome thyroide;0.053;0.265;0.134019355;0.129394531;83.092;620;0.398435027;195.8463664;755.3538294;59.95093795;25;Fantome thyroide;0.067;0.265;0.143235507;0.137675781;79.066;552;0.343831663;195.933063;672.5085706;57.04617605;30;Fantome thyroide;0.08;0.265;0.151857724;0.145957031;74.714;492;0.297046964;195.9936371;599.409813;53.90620491;35;Fantome thyroide;0.093;0.265;0.157549669;0.154238281;71.37;453;0.269267596;195.9951282;551.8956205;51.49350649;40;Fantome thyroide;0.106;0.265;0.166506361;0.164589844;65.437;393;0.229920685;196.0124532;478.7968628;47.21284271;94.3497156;68.07338788;0.157161774;1
14;9;370;1;2;Std;IRSN-10;CH;;;;GE;Discovery NM/CT 670 Pro;13;GC9;2015;PARA;LEHR;;NaI;1.59;54x40;1.104;Standardis¶?;I10;8;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;-2.35%;Ba-133;I-123;5;5.03;02/02/2021 16:26;0.02;02/02/2021 18:21;02/02/2021 19:04;158;43;4.37;4.37;0.51;GT SFPM THYROIDE;300;;2;256x256;159;10%;;;;Xeleris 4 DR;Load to New/Excel;75.52;Semi-automatique;;101;97;O;0.98;09_S_GC9_LI_I10;Facteur de calibration non applicable dans cette configuration (zoom et distance differents);0;09_S_GC1_LI_I10^^^^;09_S_GC1_LI_I10;20210202;20210202;190428;NM;I123 parallele;Tandem_Discovery_670_Pro;User&PHYSIQUE&GT SFPM THYROIDE;[1.103772. 1.103772];984.5;432.5;256;256;300;190428;146508;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.009;0.169;0.062675824;0.057433594;91.256;1456;0.66408068;199.242411;1773.863186;69.60793288;10;Fantome thyroide;0.017;0.169;0.072344771;0.070636719;88.55;1224;0.530485396;199.3177782;1491.214657;67.54385965;15;Fantome thyroide;0.026;0.169;0.080316038;0.078558594;85.135;1060;0.435828204;199.3888594;1291.411386;64.93897788;20;Fantome thyroide;0.034;0.169;0.085761755;0.083839844;82.074;957;0.378046506;199.4962229;1165.925185;62.60411899;25;Fantome thyroide;0.043;0.169;0.091495906;0.090441406;78.229;855;0.321811783;199.642413;1041.657297;59.67124333;30;Fantome thyroide;0.051;0.169;0.095581633;0.094402344;74.936;784;0.285368707;199.6862706;955.1571003;57.15942029;35;Fantome thyroide;0.06;0.169;0.099895628;0.098363281;70.826;709;0.250719533;199.906798;863.7836532;54.02440885;40;Fantome thyroide;0.068;0.169;0.103728972;0.102324219;66.594;642;0.223306529;199.9709966;782.1567072;50.79633867;90.37141463;68.93319194;0.326656572;1
14;9;371;1;3;Std;IRSN-15;CH;;;;GE;Discovery NM/CT 670 Pro;13;GC9;2015;PARA;LEHR;;NaI;1.59;54x40;1.104;Standardis¶?;I15;11;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;-2.35%;Ba-133;I-123;5;5.04;02/02/2021 16:30;0.02;02/02/2021 18:22;02/02/2021 19:10;160;48;4.37;4.37;0.52;GT SFPM THYROIDE;300;;2;256x256;159;10%;;;;Xeleris 4 DR;Load to New/Excel;75.52;Semi-automatique;;100;96;O;0.97;09_S_GC9_LI_I15;Facteur de calibration non applicable dans cette configuration (zoom et distance differents);0;09_S_GC1_LI_I15^^^^;09_S_GC1_LI_I15;20210202;20210202;191105;NM;I123 parallele;Tandem_Discovery_670_Pro;User&PHYSIQUE&GT SFPM THYROIDE;[1.103772. 1.103772];984.5;432.5;256;256;300;191105;142846;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.008;0.143;0.049992766;0.046363281;89.837;1797;0.642552556;197.5327305;2189.307792;68.52555301;10;Fantome thyroide;0.015;0.143;0.058100604;0.056417969;86.628;1491;0.503772439;197.584603;1816.504128;66.0778032;15;Fantome thyroide;0.022;0.143;0.063201058;0.060886719;83.615;1323;0.428670254;197.6800459;1611.827607;63.77955759;20;Fantome thyroide;0.029;0.143;0.067982993;0.066472656;79.948;1176;0.366070916;197.7593961;1432.735651;60.98245614;25;Fantome thyroide;0.036;0.143;0.071509804;0.069824219;76.587;1071;0.325057096;197.8642944;1304.812825;58.4187643;30;Fantome thyroide;0.043;0.143;0.075437238;0.074292969;72.118;956;0.284651271;197.8349265;1164.706872;55.00991609;35;Fantome thyroide;0.051;0.143;0.080262515;0.076527344;65.735;819;0.24117399;198.0095589;997.7980423;50.14111365;40;Fantome thyroide;0.058;0.143;0.083681379;0.079878906;60.669;725;0.214058037;198.0523781;883.2766553;46.27688787;88.5766087;67.56415614;0.236187567;1
14;9;372;1;4;Std;IRSN-20;CH;;;;GE;Discovery NM/CT 670 Pro;13;GC9;2015;PARA;LEHR;;NaI;1.59;54x40;1.104;Standardis¶?;I20;19;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;-2.35%;Ba-133;I-123;5;5.07;02/02/2021 16:33;0.02;02/02/2021 18:23;02/02/2021 19:17;164;54;4.38;4.38;0.51;GT SFPM THYROIDE;300;;2;256x256;159;10%;;;;Xeleris 4 DR;Load to New/Excel;75.52;Semi-automatique;;100;96;O;0.97;09_S_GC9_LI_I20;Facteur de calibration non applicable dans cette configuration (zoom et distance differents);0;09_S_GC1_LI_I20^^^^;09_S_GC1_LI_I20;20210202;20210202;191755;NM;I123 parallele;Tandem_Discovery_670_Pro;User&PHYSIQUE&GT SFPM THYROIDE;[1.103772. 1.103772];984.5;432.5;256;256;300;191755;142078;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.006;0.11;0.036818401;0.033945313;91.641;2489;0.654243823;201.8227395;3032.380131;69.74200913;10;Fantome thyroide;0.011;0.11;0.043402361;0.041679688;88.237;2033;0.501247794;201.9799687;2476.829573;67.15144597;15;Fantome thyroide;0.017;0.11;0.048041454;0.045976563;84.601;1761;0.408455716;202.0942408;2145.448538;64.38432268;20;Fantome thyroide;0.022;0.11;0.050587037;0.047695313;81.951;1620;0.36312787;202.3003483;1973.666457;62.36757991;25;Fantome thyroide;0.028;0.11;0.05370076;0.051132813;77.705;1447;0.315242668;202.4553817;1762.898373;59.13622527;30;Fantome thyroide;0.033;0.11;0.056278927;0.053710938;73.444;1305;0.280822944;202.7732958;1589.89798;55.8934551;35;Fantome thyroide;0.039;0.11;0.059001732;0.057148438;68.147;1155;0.249831738;202.8672697;1407.151085;51.86225266;40;Fantome thyroide;0.044;0.11;0.062217347;0.059726563;60.973;980;0.220066481;203.1755224;1193.946375;46.40258752;88.95922958;67.70108796;0.588433905;1
14;9;374;1;5;Std;IRSN-30;CH;;;;GE;Discovery NM/CT 670 Pro;13;GC9;2015;PARA;LEHR;;NaI;1.59;54x40;1.104;Standardis¶?;I30;30;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;-2.35%;Ba-133;I-123;5;5.31;02/02/2021 16:36;0.02;02/02/2021 18:28;02/02/2021 19:23;167;55;4.57;4.57;0.5;GT SFPM THYROIDE;300;;2;256x256;159;10%;;;;Xeleris 4 DR;Load to New/Excel;75.52;Semi-automatique;;103;99;O;0.96;09_S_GC9_LI_I30;Facteur de calibration non applicable dans cette configuration (zoom et distance differents);0;09_S_GC1_LI_I30^^^^;09_S_GC1_LI_I30;20210202;20210202;192345;NM;I123 parallele;Tandem_Discovery_670_Pro;User&PHYSIQUE&GT SFPM THYROIDE;[1.103772. 1.103772];984.5;432.5;256;256;300;192345;146982;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.005;0.094;0.029083906;0.028273438;97.402;3349;0.665738991;203.0413604;4080.128991;71.04449307;10;Fantome thyroide;0.01;0.094;0.036165754;0.036351563;92.512;2558;0.460944248;203.1443372;3116.443702;67.47775346;15;Fantome thyroide;0.015;0.094;0.039184014;0.037820313;89.222;2277;0.386193929;203.37662;2774.097854;65.07804522;20;Fantome thyroide;0.019;0.094;0.041315714;0.040023438;85.978;2081;0.340269811;203.5655219;2535.308579;62.71188913;25;Fantome thyroide;0.024;0.094;0.04395605;0.042960938;81.011;1843;0.289509453;203.8844849;2245.350173;59.08898614;30;Fantome thyroide;0.029;0.094;0.046353629;0.045164063;75.371;1626;0.250122835;204.2313144;1980.976333;54.97520058;35;Fantome thyroide;0.033;0.094;0.048528711;0.047367188;69.299;1428;0.220033158;204.9402744;1739.750433;50.54631656;40;Fantome thyroide;0.038;0.094;0.051255265;0.050304688;60.84;1187;0.187857247;205.6539405;1446.137089;44.37636761;92.53774747;67.49653353;1.22030399;1
14;9;376;1;6;Std;Seringue;CH;;;;GE;Discovery NM/CT 670 Pro;13;GC9;2015;PARA;LEHR;;NaI;1.59;54x40;1.104;Standardis¶?;Ser;3;Seringue;;;;;cale GT;;8;I-123;I;793.404;0.000873637;-2.35%;Ba-133;I-123;5;4.99;02/02/2021 16:47;;;02/02/2021 19:30;163;;4.32;4.32;0.53;GT SFPM THYROIDE;300;;2;256x256;159;10%;;;;Xeleris 4 DR;Load to New/Excel;75.52;Semi-automatique;;105;103;O;1.05;09_S_GC9_LI_Ser;Facteur de calibration non applicable dans cette configuration (zoom et distance differents);#REF!;09_S_GC1_LI_Ser^^^^;09_S_GC1_LI_Ser;20210202;20210202;193024;NM;I123 parallele;Tandem_Discovery_670_Pro;User&PHYSIQUE&GT SFPM THYROIDE;[1.103772. 1.103772];984.5;432.5;256;256;300;193024;155911;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.014;0.272;0.10520598;0.0881875;95.001;903;0.694295819;197.5689024;1100.136303;73.30324074;10;Fantome thyroide;0.028;0.272;0.122139257;0.1136875;92.093;754;0.558172425;197.6032831;918.6077215;71.05941358;15;Fantome thyroide;0.041;0.272;0.135756881;0.1328125;88.785;654;0.463368669;197.621965;796.7764587;68.50694444;20;Fantome thyroide;0.055;0.272;0.145846678;0.1434375;85.612;587;0.40052127;197.6321285;715.1495126;66.05864198;25;Fantome thyroide;0.068;0.272;0.155382576;0.1540625;82.042;528;0.34575503;197.6088126;643.2690676;63.30401235;30;Fantome thyroide;0.082;0.272;0.164989407;0.1646875;77.875;472;0.294157618;197.6312724;575.0435604;60.08873457;35;Fantome thyroide;0.097;0.272;0.171842956;0.1731875;74.408;433;0.260032677;197.6084631;527.5293679;57.41358025;40;Fantome thyroide;0.11;0.272;0.179487179;0.1816875;70;390;0.224691004;197.7325565;475.1419249;54.01234568;95.09831111;73.37832647;0.065377877;1
14;9;375;1;7;Std;Routine;CH;;;;GE;Discovery NM/CT 670 Pro;13;GC9;2015;PARA;LEHR;;NaI;1.59;54x40;1.104;Standardis¶?;Rou;2;Seringue;oui;ESTIMABL2;;22.5;*;;10;I-123;I;793.404;0.000873637;-2.35%;Ba-133;I-123;6;5.71;02/02/2021 16:53;0;02/02/2021 18:30;02/02/2021 19:38;165;68;4.94;4.94;0.56;GT SFPM THYROIDE;300;;2;256x256;159;10%;;;;Xeleris 4 DR;Load to New/Excel;75.52;Semi-automatique;;115;112;O;1;09_S_GC9_LI_Rou;Facteur de calibration non applicable dans cette configuration (zoom et distance differents);0;09_S_GC1_LI_Rou^^^^;09_S_GC1_LI_Rou;20210202;20210202;193832;NM;I123 parallele;Tandem_Discovery_670_Pro;User&PHYSIQUE&GT SFPM THYROIDE;[1.103772. 1.103772];997.5;432.5;256;256;300;193832;163238;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.034;0.674;0.202848214;0.129007813;90.876;448;0.863184434;225.9957456;545.8040573;61.31983806;10;Fantome thyroide;0.068;0.674;0.269872204;0.218523438;84.47;313;0.63020322;226.4930092;381.3318526;56.99730094;15;Fantome thyroide;0.102;0.674;0.31171875;0.276445313;79.8;256;0.514431219;226.530025;311.8880328;53.84615385;20;Fantome thyroide;0.137;0.674;0.343504545;0.313304688;75.571;220;0.438720923;226.510873;268.0287782;50.9925776;25;Fantome thyroide;0.17;0.674;0.36964433;0.344898438;71.711;194;0.382085422;226.5645717;236.3526498;48.3879892;30;Fantome thyroide;0.203;0.674;0.396662722;0.371226563;67.036;169;0.330688777;226.5975304;205.8948341;45.23346829;35;Fantome thyroide;0.24;0.674;0.415614379;0.402820313;63.589;153;0.296541659;226.607604;186.4018321;42.90755735;40;Fantome thyroide;0.271;0.674;0.438992537;0.429148438;58.825;134;0.258886276;226.5425771;163.2538921;39.69298246;90.05282877;60.76439188;0.021880184;1
14;9;366;1;8;Local;IRSN-3;CH;;;;GE;Discovery NM/CT 670 Pro;13;GC9;2015;PARA;LEHR;;NaI;1.59;54x40;2.208;Local;I3;3;Thyroide;;;;;Pas de cale;pas de cale;20;I-123;I;793.404;0.000873637;-2.35%;Ba-133;I-123;;5.31;02/02/2021 16:21;0.03;02/02/2021 17:43;02/02/2021 19:47;206;124;4.41;4.41;0.53;GT SFPM THYROIDE;180;NC;1;256x256;159;10%;non;oui;seringue;Xeleris 4 DR;Load to New/Excel;75.52;Semi-automatique;;58;56;O;0.93;09_L_GC9_LI_I3;Le facteur de calibration (cf valeur fournie en BF9) na pas ete remise a jour en amont de la manipulation pour le GT (ie entre le 022019 et le 022021)p En effet ce protocole nest plus utilise en clinique depuis le remplacement du compteur thyro¶?dien en fevrier 2020p;0;09_L_GC1_LI_I3^^^^;09_L_GC1_LI_I3;20210202;20210202;194755;NM;ANT PARALLELE;Tandem_Discovery_670_Pro;User&PHYSIQUE&GT THYROIDE LOCA;[2.207544. 2.207544];918.7;432.5;256;256;180;194755;91268;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.021;0.419;0.153463768;0.116207031;52.945;345;0.744986072;390.8401913;1681.271427;66.69816075;10;Fantome thyroide;0.043;0.419;0.185116364;0.168582031;50.907;275;0.57793468;390.6458635;1340.143891;64.13076342;15;Fantome thyroide;0.063;0.419;0.207591489;0.194769531;48.784;235;0.479514034;390.6812596;1145.21387;61.45628622;20;Fantome thyroide;0.084;0.419;0.224282297;0.214410156;46.875;209;0.413806723;390.4253983;1018.509357;59.05139834;25;Fantome thyroide;0.105;0.419;0.237793651;0.227503906;44.943;189;0.36682953;390.4146224;921.0443468;56.6175359;30;Fantome thyroide;0.127;0.419;0.251847059;0.243871094;42.814;170;0.319755419;390.403634;828.452587;53.93550013;35;Fantome thyroide;0.147;0.419;0.264908497;0.270058594;40.531;153;0.279709776;390.2006907;745.6073283;51.05946082;40;Fantome thyroide;0.169;0.419;0.276115108;0.276605469;38.38;139;0.24726555;390.4006747;677.3818212;48.34971025;53.04684746;66.82646442;-0.062804416;1
14;9;363;1;9;Local;IRSN-10;CH;;;;GE;Discovery NM/CT 670 Pro;13;GC9;2015;PARA;LEHR;;NaI;1.59;54x40;2.208;Local;I10;8;Thyroide;;;;;Pas de cale;;20;I-123;I;793.404;0.000873637;-2.35%;Ba-133;I-123;;5.03;02/02/2021 16:26;0.02;02/02/2021 18:21;02/02/2021 19:57;211;96.00000001;4.17;4.17;0.5;GT SFPM THYROIDE;180;NC;1;256x256;159;10%;non;oui;seringue;Xeleris 4 DR;Load to New/Excel;75.52;Semi-automatique;;58;55;O;0.97;09_L_GC9_LI_I10;Le facteur de calibration (cf valeur fournie en BF9) na pas ete remise a jour en amont de la manipulation pour le GT (ie entre le 022019 et le 022021)p En effet ce protocole nest plus utilise en clinique depuis le remplacement du compteur thyro¶?dien en fevrier 2020p;0;09_L_GC1_LI_I10^^^^;09_L_GC1_LI_I10;20210202;20210202;195722;NM;ANT PARALLELE;Tandem_Discovery_670_Pro;User&PHYSIQUE&GT THYROIDE LOCA;[2.207544. 2.207544];918.7;432.5;256;256;180;195722;86301;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.015;0.294;0.110746171;0.093023438;50.611;457;0.695410477;385.9513291;2227.075484;67.42739142;10;Fantome thyroide;0.03;0.294;0.12816188;0.113695313;49.086;383;0.562579031;385.9414723;1866.454946;65.39568345;15;Fantome thyroide;0.046;0.294;0.141050595;0.134367188;47.393;336;0.479175574;385.7703739;1637.412172;63.14015454;20;Fantome thyroide;0.06;0.294;0.153152027;0.148148438;45.333;296;0.410430429;385.6945458;1442.482152;60.39568345;25;Fantome thyroide;0.074;0.294;0.164454198;0.161929688;43.087;262;0.351798767;385.6488546;1276.791634;57.4034106;30;Fantome thyroide;0.089;0.294;0.173278481;0.171117188;41.067;237;0.309721004;385.5320449;1154.960371;54.71223022;35;Fantome thyroide;0.103;0.294;0.181556075;0.180304688;38.853;214;0.274291866;385.4219743;1042.87561;51.76258993;40;Fantome thyroide;0.118;0.294;0.192902703;0.191789063;35.687;185;0.226670973;385.4970287;901.5513447;47.54463096;50.59627179;67.40776951;-0.115291045;1
14;9;364;1;10;Local;IRSN-15;CH;;;;GE;Discovery NM/CT 670 Pro;13;GC9;2015;PARA;LEHR;;NaI;1.59;54x40;2.208;Local;I15;11;Thyroide;;;;;Pas de cale;;20;I-123;I;793.404;0.000873637;-2.35%;Ba-133;I-123;;5.04;02/02/2021 16:30;0.02;02/02/2021 18:22;02/02/2021 20:02;212;100;4.17;4.17;0.48;GT SFPM THYROIDE;180;NC;1;256x256;159;10%;non;oui;seringue;Xeleris 4 DR;Load to New/Excel;75.52;Semi-automatique;;58;54;O;0.95;09_L_GC9_LI_I15;Le facteur de calibration (cf valeur fournie en BF9) na pas ete remise a jour en amont de la manipulation pour le GT (ie entre le 022019 et le 022021)p En effet ce protocole nest plus utilise en clinique depuis le remplacement du compteur thyro¶?dien en fevrier 2020p;0;09_L_GC1_LI_I15^^^^;09_L_GC1_LI_I15;20210202;20210202;200227;NM;ANT PARALLELE;Tandem_Discovery_670_Pro;User&PHYSIQUE&GT THYROIDE LOCA;[2.207544. 2.207544];918.7;432.5;256;256;180;200227;84699;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.014;0.263;0.090642468;0.079105469;49.944;551;0.651887182;388.6591251;2685.161032;66.53876898;10;Fantome thyroide;0.027;0.263;0.104572668;0.095542969;48.208;461;0.522098537;388.6755112;2246.568486;64.22595257;15;Fantome thyroide;0.04;0.263;0.114312808;0.111980469;46.411;406;0.444890587;388.4945286;1978.539708;61.83186784;20;Fantome thyroide;0.053;0.263;0.122687845;0.120199219;44.413;362;0.386707083;388.4128517;1764.116685;59.16999734;25;Fantome thyroide;0.066;0.263;0.131757098;0.128417969;41.767;317;0.331357029;388.3697857;1544.820412;55.64481748;30;Fantome thyroide;0.079;0.263;0.139831541;0.136636719;39.013;279;0.287767643;388.1791278;1359.636893;51.97575273;35;Fantome thyroide;0.093;0.263;0.148152893;0.142800781;35.853;242;0.247165789;387.8745893;1179.326624;47.76578737;40;Fantome thyroide;0.106;0.263;0.155316038;0.151019531;32.927;212;0.21493422;387.9791668;1033.129109;43.86757261;49.96699762;66.56940797;-0.179479833;1
