CONFIG_ETUDE;Centre;N_Cyril;config;acq;Proto;fant;Type_centre;N_Patients;Utilisation;rmq_utilisation;Marque;Modele;num_camera;Modele_simple;Annee_Installation;Collimateur;modele_colli;facteur_stenope;NaI_CZT;Taille_Cristal;Dimensions FOV;Pixel;Protocole;Geometrie_Fantome;Volume;Conditionnement;Fantome;Type_fantome;Commentaire_Fantome;Distance_Source;cale;cale_new;Distance;Radionucleide;Radionucleide_simple;T_min;l;Justesse;Source_Constance;Calibre;A_necessaire;A_Prep;Heure_Prep;A_seringue_vide;Heure_seringue_vide;Heure_acq;delta_t_prep;delta_t_seringue;A_acq;A_acq_corr;TC;Nom_Protocole;Duree;Kcps;Zoom;Matrice;Energie;Fenetre_spectro;Calibrage_Patient;Calibrage_Facteur;Geometrie_Cali_F;Nom_Console;Nom_PRG;Facteur_calibrage;Contourage;Seuil;Nb_kCps_ROI;Nb_kCps_BGRD;BGRD_O_N;Indice_Thyroidien ;Nom_Fichier_DICOM;Remarques;Unnamed: 1;PatientName;PatientID;StudyDate (YYMMDD);AcquisitionDate (YYMMDD);AcquisitionTime (hhmmss);Modality;SeriesDescription;ManufacturerModelName;ProtocolName;PixelSpacing (mm);Table Height;Table Traverse;taille Matrice X;taille Matrice Y;ActualFrameDuration (s);Acquisition time (s);Counts Accumulated;Energie window name;Energie(KeV);Collimateur Type;Collimateur Name;Volume Theorique (ml);activite theorique (MBq); Seuil(% max)_5%;region_5%;Min (kCps)_F_5%;Max(kCps)_F_5%;mean(kCps)_F_5%;median(kCps)_F_5%;Coups Totaux(kCps)_F_5%;Nombre de Pixel_F_5%;CV(%)_F_5%;Rcentre de gravite(mm)_F_5%;surface(mm^2)_F_5%;sensibilite (Cps/(MBq.s))_5%; Seuil(% max)_10%;region_10%;Min (kCps)_F_10%;Max(kCps)_F_10%;mean(kCps)_F_10%;median(kCps)_F_10%;Coups Totaux(kCps)_F_10%;Nombre de Pixel_F_10%;CV(%)_F_10%;Rcentre de gravite(mm)_F_10%;surface(mm^2)_F_10%;sensibilite (Cps/(MBq.s))_10%; Seuil(% max)_15%;region_15%;Min (kCps)_F_15%;Max(kCps)_F_15%;mean(kCps)_F_15%;median(kCps)_F_15%;Coups Totaux(kCps)_F_15%;Nombre de Pixel_F_15%;CV(%)_F_15%;Rcentre de gravite(mm)_F_15%;surface(mm^2)_F_15%;sensibilite (Cps/(MBq.s))_15%; Seuil(% max)_20%;region_20%;Min (kCps)_F_20%;Max(kCps)_F_20%;mean(kCps)_F_20%;median(kCps)_F_20%;Coups Totaux(kCps)_F_20%;Nombre de Pixel_F_20%;CV(%)_F_20%;Rcentre de gravite(mm)_F_20%;surface(mm^2)_F_20%;sensibilite (Cps/(MBq.s))_20%; Seuil(% max)_25%;region_25%;Min (kCps)_F_25%;Max(kCps)_F_25%;mean(kCps)_F_25%;median(kCps)_F_25%;Coups Totaux(kCps)_F_25%;Nombre de Pixel_F_25%;CV(%)_F_25%;Rcentre de gravite(mm)_F_25%;surface(mm^2)_F_25%;sensibilite (Cps/(MBq.s))_25%; Seuil(% max)_30%;region_30%;Min (kCps)_F_30%;Max(kCps)_F_30%;mean(kCps)_F_30%;median(kCps)_F_30%;Coups Totaux(kCps)_F_30%;Nombre de Pixel_F_30%;CV(%)_F_30%;Rcentre de gravite(mm)_F_30%;surface(mm^2)_F_30%;sensibilite (Cps/(MBq.s))_30%; Seuil(% max)_35%;region_35%;Min (kCps)_F_35%;Max(kCps)_F_35%;mean(kCps)_F_35%;median(kCps)_F_35%;Coups Totaux(kCps)_F_35%;Nombre de Pixel_F_35%;CV(%)_F_35%;Rcentre de gravite(mm)_F_35%;surface(mm^2)_F_35%;sensibilite (Cps/(MBq.s))_35%; Seuil(% max)_40%;region_40%;Min (kCps)_F_40%;Max(kCps)_F_40%;mean(kCps)_F_40%;median(kCps)_F_40%;Coups Totaux(kCps)_F_40%;Nombre de Pixel_F_40%;CV(%)_F_40%;Rcentre de gravite(mm)_F_40%;surface(mm^2)_F_40%;sensibilite (Cps/(MBq.s))_40%; SAM (kCps);sensibilite SAM (Cps/(MBq.s)));CDMnorm (%);LimiteCDM2STD
14;9;365;1;11;Local;IRSN-20;CH;;;;GE;Discovery NM/CT 670 Pro;13;GC9;2015;PARA;LEHR;;NaI;1.59;54x40;2.208;Local;I20;19;Thyroide;;;;;Pas de cale;;20;I-123;I;793.404;0.000873637;-2.35%;Ba-133;I-123;;5.07;02/02/2021 16:33;0.02;02/02/2021 18:23;02/02/2021 20:08;215;105;4.19;4.19;0.47;GT SFPM THYROIDE;180;NC;1;256x256;159;10%;non;oui;seringue;Xeleris 4 DR;Load to New/Excel;75.52;Semi-automatique;;57;54;O;0.95;09_L_GC9_LI_I20;Le facteur de calibration (cf valeur fournie en BF9) na pas ete remise a jour en amont de la manipulation pour le GT (ie entre le 022019 et le 022021)p En effet ce protocole nest plus utilise en clinique depuis le remplacement du compteur thyro¶?dien en fevrier 2020p;0;09_L_GC1_LI_I20^^^^;09_L_GC1_LI_I20;20210202;20210202;200750;NM;ANT PARALLELE;Tandem_Discovery_670_Pro;User&PHYSIQUE&GT THYROIDE LOCA;[2.207544. 2.207544];918.7;432.5;256;256;180;200750;84160;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.01;0.184;0.06859673;0.05965625;50.35;734;0.672403331;384.2078168;3576.965876;66.75948024;10;Fantome thyroide;0.019;0.184;0.079636661;0.07403125;48.658;611;0.536688384;384.0966368;2977.556063;64.51604349;15;Fantome thyroide;0.028;0.184;0.086281536;0.08121875;47.196;547;0.46615701;383.8991444;2665.66803;62.57756563;20;Fantome thyroide;0.037;0.184;0.092616327;0.08840625;45.382;490;0.406797603;383.7675149;2387.892751;60.17236807;25;Fantome thyroide;0.046;0.184;0.09880137;0.09559375;43.275;438;0.354434223;383.4843129;2134.483724;57.3786794;30;Fantome thyroide;0.056;0.184;0.104703325;0.10134375;40.939;391;0.309149021;383.3720567;1905.44095;54.28135773;35;Fantome thyroide;0.065;0.184;0.110201149;0.10853125;38.35;348;0.272422877;383.4591837;1695.891178;50.84858128;40;Fantome thyroide;0.074;0.184;0.115631922;0.11140625;35.499;307;0.23998374;382.9915476;1496.087907;47.06841687;49.5551859;65.70562967;-0.288541411;1
14;9;367;1;12;Local;IRSN-30;CH;;;;GE;Discovery NM/CT 670 Pro;13;GC9;2015;PARA;LEHR;;NaI;1.59;54x40;2.208;Local;I30;30;Thyroide;;;;;Pas de cale;;20;I-123;I;793.404;0.000873637;-2.35%;Ba-133;I-123;;5.31;02/02/2021 16:36;0.02;02/02/2021 18:28;02/02/2021 20:12;216;104;4.38;4.38;0.5;GT SFPM THYROIDE;180;NC;1;256x256;159;10%;non;oui;seringue;Xeleris 4 DR;Load to New/Excel;75.52;Semi-automatique;;60;57;O;0.96;09_L_GC9_LI_I30;Le facteur de calibration (cf valeur fournie en BF9) na pas ete remise a jour en amont de la manipulation pour le GT (ie entre le 022019 et le 022021)p En effet ce protocole nest plus utilise en clinique depuis le remplacement du compteur thyro¶?dien en fevrier 2020p;0;09_L_GC1_LI_I30^^^^;09_L_GC1_LI_I30;20210202;20210202;201242;NM;ANT PARALLELE;Tandem_Discovery_670_Pro;User&PHYSIQUE&GT THYROIDE LOCA;[2.207544. 2.207544];918.7;432.5;256;256;180;201242;87705;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.008;0.153;0.056636848;0.050800781;53.182;939;0.661554374;382.4074813;4575.982231;67.45560629;10;Fantome thyroide;0.016;0.153;0.065598726;0.062753906;51.495;785;0.525504404;382.245322;3825.501652;65.31582953;15;Fantome thyroide;0.023;0.153;0.072058055;0.069925781;49.648;689;0.441458775;382.0401958;3357.669603;62.9731101;20;Fantome thyroide;0.031;0.153;0.076833333;0.074707031;47.944;624;0.384956795;381.7289355;3040.908319;60.81177067;25;Fantome thyroide;0.039;0.153;0.081906643;0.079488281;45.622;557;0.331999047;381.5161956;2714.400535;57.8665652;30;Fantome thyroide;0.046;0.153;0.086414;0.084269531;43.207;500;0.289199345;381.2787242;2436.625256;54.80339929;35;Fantome thyroide;0.054;0.153;0.090143172;0.087855469;40.925;454;0.256815165;380.8864447;2212.455732;51.90892948;40;Fantome thyroide;0.062;0.153;0.093990148;0.091441406;38.16;406;0.227859013;380.5456444;1978.539708;48.40182648;51.98326786;65.93514442;-0.446642241;1
14;9;369;1;13;Local;Seringue;CH;;;;GE;Discovery NM/CT 670 Pro;13;GC9;2015;PARA;LEHR;;NaI;1.59;54x40;2.208;Local;Ser;3;Seringue;;;;;Pas de cale;;20;I-123;I;793.404;0.000873637;-2.35%;Ba-133;I-123;;4.99;02/02/2021 16:47;;;02/02/2021 20:21;214;;4.13;4.14;0.5;GT SFPM THYROIDE;180;NC;1;256x256;159;10%;non;oui;seringue;Xeleris 4 DR;Load to New/Excel;75.52;Semi-automatique;;63;60;O;1.07;09_L_GC9_LI_Ser;Le facteur de calibration (cf valeur fournie en BF9) na pas ete remise a jour en amont de la manipulation pour le GT (ie entre le 022019 et le 022021)p En effet ce protocole nest plus utilise en clinique depuis le remplacement du compteur thyro¶?dien en fevrier 2020p;0;09_L_GC1_LI_Ser^^^^;09_L_GC1_LI_Ser;20210202;20210202;202046;NM;ANT PARALLELE;Tandem_Discovery_670_Pro;User&PHYSIQUE&GT THYROIDE LOCA;[2.207544. 2.207544];918.7;432.5;256;256;180;202046;92354;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.023;0.45;0.166083333;0.145898438;53.811;324;0.692591049;389.6059106;1578.933166;72.21014493;10;Fantome thyroide;0.045;0.45;0.191870849;0.170507813;51.997;271;0.564690247;389.587828;1320.650889;69.77589909;15;Fantome thyroide;0.068;0.45;0.211902954;0.188085938;50.221;237;0.476938946;389.5841859;1154.960371;67.39264627;20;Fantome thyroide;0.09;0.45;0.23184466;0.230273438;47.76;206;0.402283043;389.7078203;1003.889605;64.09017713;25;Fantome thyroide;0.115;0.45;0.249197802;0.244335938;45.354;182;0.341639967;389.498248;886.9315932;60.86151369;30;Fantome thyroide;0.143;0.45;0.260592814;0.247851563;43.519;167;0.304958012;389.5528388;813.8328355;58.39908749;35;Fantome thyroide;0.158;0.45;0.270732026;0.261914063;41.422;153;0.277919203;389.570731;745.6073283;55.58507783;40;Fantome thyroide;0.18;0.45;0.295837398;0.297070313;36.388;123;0.208383998;389.7074554;599.409813;48.82984434;54.18644828;72.71396709;0.030696722;1
14;9;368;1;14;Local;Routine;CH;;;;GE;Discovery NM/CT 670 Pro;13;GC9;2015;PARA;LEHR;;NaI;1.59;54x40;2.208;Local;Rou;2;Seringue;oui;ESTIMABL2;;22.5;Pas de cale;;20;I-123;I;793.404;0.000873637;-2.35%;Ba-133;I-123;;5.71;02/02/2021 16:53;0;02/02/2021 18:30;02/02/2021 20:31;218;121;4.72;4.72;0.54;GT SFPM THYROIDE;180;NC;1;256x256;159;10%;non;oui;seringue;Xeleris 4 DR;Load to New/Excel;75.52;Semi-automatique;;67;64;O;1;09_L_GC9_LI_Rou;Le facteur de calibration (cf valeur fournie en BF9) na pas ete remise a jour en amont de la manipulation pour le GT (ie entre le 022019 et le 022021)p En effet ce protocole nest plus utilise en clinique depuis le remplacement du compteur thyro¶?dien en fevrier 2020p;0;09_L_GC1_LI_Rou^^^^;09_L_GC1_LI_Rou;20210202;20210202;203111;NM;ANT PARALLELE;Tandem_Discovery_670_Pro;User&PHYSIQUE&GT THYROIDE LOCA;[2.207544. 2.207544];950.1;432.5;256;256;180;203111;95936;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.044;0.877;0.263025126;0.161011719;52.342;199;0.855673955;392.1636744;969.7768519;61.60781544;10;Fantome thyroide;0.089;0.877;0.341888112;0.270636719;48.89;143;0.642940053;391.8528107;696.8748232;57.54472693;15;Fantome thyroide;0.134;0.877;0.389907563;0.325449219;46.399;119;0.539562035;391.733432;579.9168109;54.61275895;20;Fantome thyroide;0.179;0.877;0.44709375;0.400816406;42.921;96;0.435093557;391.6345057;467.8320491;50.5190678;25;Fantome thyroide;0.222;0.877;0.475918605;0.448777344;40.929;86;0.388593463;391.6376976;419.099544;48.17443503;30;Fantome thyroide;0.265;0.877;0.512878378;0.483035156;37.953;74;0.337002007;391.6433116;360.6205379;44.67161017;35;Fantome thyroide;0.316;0.877;0.548;0.530996094;35.072;64;0.290387354;391.4289967;311.8880328;41.28060264;40;Fantome thyroide;0.358;0.877;0.574807018;0.544699219;32.764;57;0.256804177;391.4749549;277.7752792;38.56403013;53.49588889;62.96597091;-0.096521063;1
15;2;24;1;1;Std;IRSN-3;CH;225;Routine;;GE;Discovery NM 630;2;GC7;2015;PARA;LEHR;;NaI;0.95;54x40;1.1;Standardis¶?;I3;3;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;0.4%;Co-57;I-123;5;5.45;18/02/2021 15:35;0.1;18/02/2021 16:07;18/02/2021 16:38;63;31;5.06;5.06;;GTThyroide;300;;2;256x256;159;20%;;;;xeleris;Thyroide Uptake Index;61.73;Manuel;;94.439;91.466;O;0.95;02_S_GC7_LI_I3;;0;GTTHYROIDE^^^^;100;20210218;20210218;163814;NM;IRSN3 standart;Tandem_Discovery_630;User&RECHERCHE&GTthyroide;[1.104515. 1.104515];924.2;361.6;256;256;300;163814;167287;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.017;0.324;0.104255734;0.089859375;90.911;872;0.731364642;207.5157852;1063.799352;59.8886693;10;Fantome thyroide;0.033;0.324;0.122441632;0.105046875;87.056;711;0.596464068;207.3065362;867.3868569;57.34914361;15;Fantome thyroide;0.049;0.324;0.138488255;0.122765625;82.539;596;0.498486;207.1049743;727.0922176;54.37351779;20;Fantome thyroide;0.065;0.324;0.151261628;0.132890625;78.051;516;0.432747833;206.8509361;629.4959468;51.41699605;25;Fantome thyroide;0.081;0.324;0.160315335;0.148078125;74.226;463;0.393232377;206.681012;564.8384174;48.8972332;30;Fantome thyroide;0.098;0.324;0.172654822;0.155671875;68.026;394;0.349583464;206.359361;480.6616338;44.81291173;35;Fantome thyroide;0.114;0.324;0.186773006;0.168328125;60.888;326;0.304866097;205.9861289;397.7048036;40.11067194;40;Fantome thyroide;0.13;0.324;0.197892086;0.180984375;55.014;278;0.274825868;205.6093627;339.1470411;36.24110672;92.23421364;60.76035154;-0.825435936;1
15;2;21;1;2;Std;IRSN-10;CH;;;;GE;Discovery NM 630;2;GC7;2015;PARA;LEHR;;NaI;0.95;54x40;1.1;Standardis¶?;I10;8;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;0.4%;Co-57;I-123;5;5.44;18/02/2021 15:42;0.07;18/02/2021 16:12;18/02/2021 16:52;70;40;5.04;5.04;;GTThyroide;300;;2;256x256;159;20%;;;;xeleris;Thyroide Uptake Index;61.73;Manuel;;97.823;93.312;O;0.98;02_S_GC7_LI_I10;;0;GTTHYROIDE^^^^;100;20210218;20210218;165227;NM;IRSN10 standart;Tandem_Discovery_630;User&RECHERCHE&GTthyroide;[1.104515. 1.104515];924.2;361.6;256;256;300;165227;168558;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.011;0.203;0.068521076;0.062644531;94.285;1376;0.665825791;199.0490682;1678.655858;62.35780423;10;Fantome thyroide;0.021;0.203;0.080425022;0.075332031;90.639;1127;0.521079977;198.8842029;1374.887465;59.94642857;15;Fantome thyroide;0.031;0.203;0.088831288;0.086433594;86.877;978;0.43423928;198.7077241;1193.114411;57.45833333;20;Fantome thyroide;0.041;0.203;0.095584101;0.092777344;82.967;868;0.372808663;198.5516959;1058.919538;54.8723545;25;Fantome thyroide;0.051;0.203;0.102368627;0.100707031;78.312;765;0.31679263;198.2594509;933.2643397;51.79365079;30;Fantome thyroide;0.061;0.203;0.106879656;0.103878906;74.602;698;0.283692428;198.044131;851.5274629;49.33994709;35;Fantome thyroide;0.072;0.203;0.113231788;0.108636719;68.392;604;0.24363801;197.8041044;736.8518447;45.23280423;40;Fantome thyroide;0.082;0.203;0.118461248;0.113394531;62.666;529;0.214791237;197.3057696;645.3553408;41.4457672;93.013252;61.51670106;-0.799993529;1
15;2;22;1;3;Std;IRSN-15;CH;;;;GE;Discovery NM 630;2;GC7;2015;PARA;LEHR;;NaI;0.95;54x40;1.1;Standardis¶?;I15;11;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;0.4%;Co-57;I-123;5;5.53;18/02/2021 15:44;0.08;18/02/2021 16:18;18/02/2021 17:04;81;47;5.08;5.08;;GTThyroide;300;;2;256x256;159;20%;;;;xeleris;Thyroide Uptake Index;61.73;Manuel;;97.084;92.202;O;0.97;02_S_GC7_LI_I15;;0;GTTHYROIDE^^^^;100;20210218;20210218;170457;NM;IRSN15 standart;Tandem_Discovery_630;User&RECHERCHE&GTthyroide;[1.104515. 1.104515];924.2;361.6;256;256;300;170457;165291;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.009;0.166;0.053966705;0.048632813;94.01;1742;0.662682312;202.3492784;2125.158797;61.68635171;10;Fantome thyroide;0.017;0.166;0.0639801;0.061601563;90.02;1407;0.509014665;202.1879494;1716.474413;59.06824147;15;Fantome thyroide;0.025;0.166;0.069765084;0.068085938;86.718;1243;0.43299587;202.0704278;1516.402058;56.9015748;20;Fantome thyroide;0.034;0.166;0.075693652;0.073273438;82.279;1087;0.364752741;201.9749091;1326.08933;53.98884514;25;Fantome thyroide;0.042;0.166;0.080554404;0.077164063;77.735;965;0.315855893;201.7936427;1177.255017;51.00721785;30;Fantome thyroide;0.05;0.166;0.084578522;0.081054688;73.245;866;0.280517135;201.7767407;1056.479632;48.06102362;35;Fantome thyroide;0.059;0.166;0.089406417;0.084945313;66.876;748;0.244963826;201.6699885;912.5251321;43.88188976;40;Fantome thyroide;0.067;0.166;0.094388273;0.090132813;59.559;631;0.214204636;201.4203323;769.7905861;39.08070866;92.06138433;60.4077325;-0.381102127;1
15;2;23;1;4;Std;IRSN-20;CH;;;;GE;Discovery NM 630;2;GC7;2015;PARA;LEHR;;NaI;0.95;54x40;1.1;Standardis¶?;I20;19;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;0.4%;Co-57;I-123;5;5.6;18/02/2021 15:29;0.06;18/02/2021 16:26;18/02/2021 17:22;113;56;5.01;5.01;;GTThyroide;300;;2;256x256;159;20%;;;;xeleris;Thyroide Uptake Index;61.73;Manuel;;96.888;91.611;O;0.98;02_S_GC7_LI_I20;;0;GTTHYROIDE^^^^;100;20210218;20210218;172224;NM;IRSN20 standar;Tandem_Discovery_630;User&RECHERCHE&GTthyroide;[1.104515. 1.104515];924.2;361.6;256;256;300;172224;161252;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.008;0.149;0.042705909;0.038996094;93.227;2183;0.639488938;202.2479573;2663.15824;62.02727878;10;Fantome thyroide;0.015;0.149;0.049831561;0.045980469;89.049;1787;0.503811973;201.9867376;2180.056699;59.24750499;15;Fantome thyroide;0.023;0.149;0.055195282;0.050636719;84.228;1526;0.421047151;201.6593505;1861.648866;56.03992016;20;Fantome thyroide;0.03;0.149;0.059559488;0.055292969;79.095;1328;0.365203031;201.2766561;1620.098096;52.6247505;25;Fantome thyroide;0.038;0.149;0.064292444;0.059949219;72.329;1125;0.315296415;200.7346219;1372.447558;48.12308716;30;Fantome thyroide;0.045;0.149;0.068782609;0.063441406;64.862;943;0.277689469;200.3423119;1150.416042;43.15502329;35;Fantome thyroide;0.053;0.149;0.07485282;0.070425781;54.418;727;0.235460066;199.4545762;886.9061111;36.20625416;40;Fantome thyroide;0.06;0.149;0.080047452;0.076246094;45.547;569;0.205848769;198.8734422;694.1534762;30.30405855;91.05136508;60.57975055;-1.565465623;1
15;2;25;1;5;Std;IRSN-30;CH;;;;GE;Discovery NM 630;2;GC7;2015;PARA;LEHR;;NaI;0.95;54x40;1.1;Standardis¶?;I30;30;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;0.4%;Co-57;I-123;5;5.87;18/02/2021 15:25;0.03;18/02/2021 16:01;18/02/2021 17:35;130;94;5.22;5.22;;GTThyroide;300;;2;256x256;159;20%;;;;xeleris;Thyroide Uptake Index;61.73;Manuel;;105.374;97.063;O;1.01;02_S_GC7_LI_I30;;0;GTTHYROIDE^^^^;100;20210218;20210218;173510;NM;IRSN30 standar;Tandem_Discovery_630;User&RECHERCHE&GTthyroide;[1.104515. 1.104515];924.2;361.6;256;256;300;173510;169916;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.006;0.12;0.031576817;0.02859375;102.972;3261;0.705163378;198.3518094;3978.267989;65.75478927;10;Fantome thyroide;0.012;0.12;0.039320097;0.03609375;97.042;2468;0.513478607;198.2259283;3010.844955;61.96807152;15;Fantome thyroide;0.018;0.12;0.043006967;0.03796875;92.594;2153;0.441380641;197.9817614;2626.559638;59.12771392;20;Fantome thyroide;0.024;0.12;0.046360918;0.04078125;86.834;1873;0.390210676;197.476059;2284.972691;55.449553;25;Fantome thyroide;0.03;0.12;0.049861722;0.04546875;79.33;1591;0.34929012;197.0655952;1940.945836;50.65772669;30;Fantome thyroide;0.036;0.12;0.054702333;0.05015625;67.995;1243;0.306059939;196.098157;1516.402058;43.41954023;35;Fantome thyroide;0.042;0.12;0.060264293;0.05578125;55.865;927;0.264022696;194.7660691;1130.896788;35.67369093;40;Fantome thyroide;0.048;0.12;0.06523796;0.06140625;46.058;706;0.23127377;193.7320539;861.28709;29.41123883;96.83115951;61.83343519;-2.319633935;1
15;2;27;1;6;Std;Seringue;CH;;;;GE;Discovery NM 630;2;GC7;2015;PARA;LEHR;;NaI;0.95;54x40;1.1;Standardis¶?;Ser;3;Seringue;;;;;cale GT;;8;I-123;I;793.404;0.000873637;0.4%;Co-57;I-123;5;5.92;18/02/2021 15:18;;;18/02/2021 17:46;149;;5.2;5.2;;GTThyroide;300;;2;256x256;159;20%;;;;xeleris;Thyroide Uptake Index;61.73;Manuel;;105.335;99.953;O;1.05;02_S_GC7_LI_Ser;;0;GTTHYROIDE^^^^;100;20210218;20210218;174639;NM;SER standar;Tandem_Discovery_630;User&RECHERCHE&GTthyroide;[1.104515. 1.104515];924.2;361.6;256;256;300;174639;178952;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.016;0.306;0.103049231;0.084867188;100.473;975;0.734189616;201.3067591;1189.454551;64.40576923;10;Fantome thyroide;0.031;0.306;0.123661519;0.111164063;96.085;777;0.576674452;201.4495812;947.9037803;61.59294872;15;Fantome thyroide;0.046;0.306;0.140414747;0.130289063;91.41;651;0.468864116;201.4481733;794.1896538;58.59615385;20;Fantome thyroide;0.062;0.306;0.15089673;0.139851563;87.671;581;0.41019365;201.4451535;708.7929168;56.19935897;25;Fantome thyroide;0.077;0.306;0.160872587;0.151804688;83.332;518;0.361171853;201.2448796;631.9358535;53.41794872;30;Fantome thyroide;0.092;0.306;0.168963753;0.161367188;79.244;469;0.325979844;201.227222;572.1581377;50.7974359;35;Fantome thyroide;0.108;0.306;0.180306931;0.170929688;72.844;404;0.282164916;201.0135291;492.8611676;46.69487179;40;Fantome thyroide;0.123;0.306;0.190233618;0.182882813;66.772;351;0.2479162;200.7326737;428.2036382;42.8025641;99.62264352;63.86066892;-0.357145396;1
15;2;26;1;7;Std;Routine;CH;;;;GE;Discovery NM 630;2;GC7;2015;PARA;LEHR;;NaI;0.95;54x40;1.1;Standardis¶?;Rou;3;Seringue;non;Seringue;;;*;;10;I-123;I;793.404;0.000873637;0.4%;Co-57;I-123;6;6.08;18/02/2021 15:33;;18/02/2021 15:33;18/02/2021 18:01;148;148;5.34;5.34;;GTThyroide;300;;2;256x256;159;20%;;;;xeleris;Thyroide Uptake Index;61.73;Manuel;;104.002;101.316;O;1.03;02_S_GC7_LI_Rou;;0;GTTHYROIDE^^^^;100;20210218;20210218;180121;NM;ROU standar-1;Tandem_Discovery_630;User&RECHERCHE&GTthyroide;[1.104515. 1.104515];924.2;361.6;256;256;300;180121;154458;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.022;0.44;0.148815868;0.11171875;99.409;668;0.774619482;194.2024459;814.9288613;62.05305868;10;Fantome thyroide;0.044;0.44;0.177313544;0.14265625;95.572;539;0.624255308;194.1956137;657.5548746;59.65792759;15;Fantome thyroide;0.066;0.44;0.202800895;0.18046875;90.652;447;0.516134685;194.2268616;545.3191632;56.58676654;20;Fantome thyroide;0.088;0.44;0.22245478;0.20109375;86.09;387;0.444258257;194.1798276;472.1219601;53.73907615;25;Fantome thyroide;0.11;0.44;0.239673529;0.22171875;81.489;340;0.38845531;194.2192203;414.784151;50.8670412;30;Fantome thyroide;0.132;0.44;0.25862116;0.24578125;75.776;293;0.333768016;194.2123027;357.4463419;47.30087391;35;Fantome thyroide;0.154;0.44;0.275007782;0.26296875;70.677;257;0.288603498;194.1990001;313.52802;44.11797753;40;Fantome thyroide;0.177;0.44;0.28687069;0.28015625;66.554;232;0.259058466;194.0581848;283.0291854;41.5443196;101.7963123;63.54326609;-0.070818408;1
15;2;17;1;8;Local;IRSN-3;CH;;;;GE;Discovery NM 630;2;GC7;2015;PARA;LEHR;;NaI;0.95;54x40;2.2;Local;I3;3;Thyroide;;;;;Pas de cale;pas de cale;9;I-123;I;793.404;0.000873637;0.4%;Co-57;I-123;;5.45;18/02/2021 15:35;0.1;18/02/2021 16:07;18/02/2021 16:44;70;38;5.03;5.03;;GTThyroide;300;;2;128x128;159;20%;non;oui;seringue;xeleris;Thyroide Uptake Index;61.73;Manuel;;95.61;91.688;O;0.96;02_L_GC7_LI_I3;;0;GTTHYROIDE^^^^;100;20210218;20210218;164431;NM;IRSN3 local;Tandem_Discovery_630;User&RECHERCHE&GTthyroide;[2.209030. 2.209030];924.2;361.6;128;128;300;164431;171634;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.064;1.228;0.387881356;0.302203125;91.54;236;0.749223044;206.8564074;1151.635996;60.66269052;10;Fantome thyroide;0.123;1.228;0.466454545;0.417328125;87.227;187;0.593855262;206.6402585;912.5251321;57.8045063;15;Fantome thyroide;0.186;1.228;0.517167702;0.446109375;83.264;161;0.513554768;206.4530402;785.6499801;55.17826375;20;Fantome thyroide;0.248;1.228;0.575303704;0.513265625;77.666;135;0.436565958;206.1861671;658.774828;51.4685222;25;Fantome thyroide;0.309;1.228;0.618822034;0.561234375;73.021;118;0.385917337;205.9878873;575.8179978;48.39032472;30;Fantome thyroide;0.379;1.228;0.655846154;0.580421875;68.208;104;0.351302384;205.6595706;507.5006083;45.20079523;35;Fantome thyroide;0.431;1.228;0.708034884;0.647578125;60.891;86;0.310545729;205.0770705;419.6639645;40.35188867;40;Fantome thyroide;0.51;1.228;0.760971831;0.695546875;54.029;71;0.270412869;204.992615;346.4667614;35.8045063;91.99004545;60.96093138;-0.803757493;1
15;2;14;1;9;Local;IRSN-10;CH;;;;GE;Discovery NM 630;2;GC7;2015;PARA;LEHR;;NaI;0.95;54x40;2.2;Local;I10;8;Thyroide;;;;;Pas de cale;;9;I-123;I;793.404;0.000873637;0.4%;Co-57;I-123;;5.44;18/02/2021 15:42;0.07;18/02/2021 16:12;18/02/2021 16:58;76;46;5.02;5.02;;GTThyroide;300;;2;128x128;159;20%;non;oui;seringue;xeleris;Thyroide Uptake Index;61.73;Manuel;;97.222;92.887;O;0.99;02_L_GC7_LI_I10;;0;GTTHYROIDE^^^^;100;20210218;20210218;165804;NM;IRSN10 local;Tandem_Discovery_630;User&RECHERCHE&GTthyroide;[2.209030. 2.209030];924.2;361.6;128;128;300;165804;171957;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.035;0.688;0.252818182;0.2176875;94.554;374;0.704339708;198.3584332;1825.050264;62.78486056;10;Fantome thyroide;0.069;0.688;0.298454248;0.2768125;91.327;306;0.553231548;198.1910344;1493.222944;60.64209827;15;Fantome thyroide;0.104;0.688;0.333034221;0.3251875;87.588;263;0.457117105;198.1002005;1283.390961;58.15936255;20;Fantome thyroide;0.141;0.688;0.358821277;0.3466875;84.323;235;0.390798136;197.8766111;1146.756182;55.99136786;25;Fantome thyroide;0.172;0.688;0.374848624;0.3628125;81.717;218;0.354215274;197.793536;1063.799352;54.26095618;30;Fantome thyroide;0.208;0.688;0.396938462;0.3789375;77.403;195;0.309135452;197.6846352;951.5636405;51.39641434;35;Fantome thyroide;0.241;0.688;0.418143678;0.4111875;72.757;174;0.269208806;197.2923146;849.0875561;48.31142098;40;Fantome thyroide;0.276;0.688;0.437929032;0.4273125;67.879;155;0.235301425;196.9176193;756.3710988;45.07237716;93.14678042;61.85045181;-0.646674045;1
15;2;15;1;10;Local;IRSN-15;CH;;;;GE;Discovery NM 630;2;GC7;2015;PARA;LEHR;;NaI;0.95;54x40;2.2;Local;I15;11;Thyroide;;;;;Pas de cale;;9;I-123;I;793.404;0.000873637;0.4%;Co-57;I-123;;5.53;18/02/2021 15:44;0.08;18/02/2021 16:18;18/02/2021 17:13;90;56;5.04;5.04;;GTThyroide;300;;2;128x128;159;20%;non;oui;seringue;xeleris;Thyroide Uptake Index;61.73;Manuel;;97.829;92.019;O;0.96;02_L_GC7_LI_I15;;0;GTTHYROIDE^^^^;100;20210218;20210218;171359;NM;IRSN15 local;Tandem_Discovery_630;User&RECHERCHE&GTthyroide;[2.209030. 2.209030];924.2;361.6;128;128;300;171359;168095;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.03;0.584;0.20488671;0.18478125;94.043;459;0.671535048;201.6157543;2239.834415;62.19775132;10;Fantome thyroide;0.059;0.584;0.239992063;0.23040625;90.717;378;0.526762209;201.5325789;1844.569518;59.99801587;15;Fantome thyroide;0.088;0.584;0.263743202;0.25321875;87.299;331;0.443736612;201.3665403;1615.218282;57.73743386;20;Fantome thyroide;0.118;0.584;0.286065292;0.27146875;83.245;291;0.373873589;201.2516867;1420.02574;55.05621693;25;Fantome thyroide;0.146;0.584;0.299324627;0.28971875;80.219;268;0.337155107;201.1981352;1307.790029;53.05489418;30;Fantome thyroide;0.176;0.584;0.316613445;0.30796875;75.354;238;0.295979312;200.9111378;1161.395623;49.83730159;35;Fantome thyroide;0.207;0.584;0.332429245;0.32165625;70.475;212;0.261483337;200.9998539;1034.520471;46.61044974;40;Fantome thyroide;0.234;0.584;0.34816129;0.33534375;64.758;186;0.232967429;200.7714662;907.6453186;42.82936508;92.01313043;60.855245;-0.379094053;1
15;2;16;1;11;Local;IRSN-20;CH;;;;GE;Discovery NM 630;2;GC7;2015;PARA;LEHR;;NaI;0.95;54x40;2.2;Local;I20;19;Thyroide;;;;;Pas de cale;;9;I-123;I;793.404;0.000873637;0.4%;Co-57;I-123;;5.6;18/02/2021 15:29;0.06;18/02/2021 16:26;18/02/2021 17:28;119;62;4.99;4.99;;GTThyroide;300;;2;128x128;159;20%;non;oui;seringue;xeleris;Thyroide Uptake Index;61.73;Manuel;;97.873;92.11;O;0.98;02_L_GC7_LI_I20;;0;GTTHYROIDE^^^^;100;20210218;20210218;172802;NM;IRSN20 local-1;Tandem_Discovery_630;User&RECHERCHE&GTthyroide;[2.209030. 2.209030];924.2;361.6;128;128;300;172802;165179;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.026;0.502;0.159855442;0.143148438;93.995;588;0.669372766;201.473461;2869.330362;62.78891116;10;Fantome thyroide;0.051;0.502;0.187733333;0.174523438;90.112;480;0.52675847;201.2329986;2342.3105;60.19505678;15;Fantome thyroide;0.076;0.502;0.206361244;0.190210938;86.259;418;0.447623687;200.986017;2039.76206;57.62124248;20;Fantome thyroide;0.102;0.502;0.22204607;0.205898438;81.935;369;0.391505373;200.6697045;1800.651197;54.73279893;25;Fantome thyroide;0.126;0.502;0.238152174;0.217664063;76.685;322;0.341486557;200.3414355;1571.29996;51.2257849;30;Fantome thyroide;0.151;0.502;0.252134752;0.233351563;71.102;282;0.306434559;199.8054827;1376.107419;47.49632599;35;Fantome thyroide;0.176;0.502;0.267008264;0.245117188;64.616;242;0.274886427;199.6978084;1180.914877;43.16366065;40;Fantome thyroide;0.201;0.502;0.285233503;0.264726563;56.191;197;0.243346371;198.8812952;961.3232676;37.53573814;90.86684722;60.69929674;-1.182465866;1
15;2;18;1;12;Local;IRSN-30;CH;;;;GE;Discovery NM 630;2;GC7;2015;PARA;LEHR;;NaI;0.95;54x40;2.2;Local;I30;30;Thyroide;;;;;Pas de cale;;9;I-123;I;793.404;0.000873637;0.4%;Co-57;I-123;;5.87;18/02/2021 15:25;0.03;18/02/2021 16:01;18/02/2021 17:40;136;100;5.19;5.19;;GTThyroide;300;;2;128x128;159;20%;non;oui;seringue;xeleris;Thyroide Uptake Index;61.73;Manuel;;105.7;97.667;O;1;02_L_GC7_LI_I30;;0;GTTHYROIDE^^^^;100;20210218;20210218;174049;NM;IRSN 30 local;Tandem_Discovery_630;User&RECHERCHE&GTthyroide;[2.209030. 2.209030];924.2;361.6;128;128;300;174049;172287;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.021;0.411;0.128294118;0.120410156;100.326;782;0.660991565;197.6437545;3816.014189;64.43545279;10;Fantome thyroide;0.042;0.411;0.151233071;0.136464844;96.033;635;0.514145753;197.4713619;3098.681598;61.67822736;15;Fantome thyroide;0.062;0.411;0.163208113;0.146097656;92.539;567;0.451339354;197.256799;2766.854278;59.43416827;20;Fantome thyroide;0.083;0.411;0.173285714;0.152519531;88.549;511;0.40755925;196.8105713;2493.584719;56.87154785;25;Fantome thyroide;0.103;0.411;0.184805804;0.162152344;82.793;448;0.367257284;196.3703236;2186.156466;53.17469493;30;Fantome thyroide;0.124;0.411;0.197096606;0.171785156;75.488;383;0.334243743;195.8096395;1868.968586;48.48298009;35;Fantome thyroide;0.144;0.411;0.216581633;0.197472656;63.675;294;0.29232565;194.8267132;1434.665181;40.89595376;40;Fantome thyroide;0.165;0.411;0.239330233;0.226371094;51.456;215;0.248567481;193.15575;1049.159911;33.04816956;95.06766667;61.05823164;-2.234265284;1
15;2;20;1;13;Local;Seringue;CH;;;;GE;Discovery NM 630;2;GC7;2015;PARA;LEHR;;NaI;0.95;54x40;2.2;Local;Ser;3;Seringue;;;;;Pas de cale;;9;I-123;I;793.404;0.000873637;0.4%;Co-57;I-123;;5.92;18/02/2021 15:18;;;18/02/2021 18:07;170;;5.11;5.1;;GTThyroide;300;;2;128x128;159;20%;non;oui;seringue;xeleris;Thyroide Uptake Index;61.73;Manuel;;103.425;97.276;O;1.04;02_L_GC7_LI_Ser;;0;GTTHYROIDE^^^^;100;20210218;20210218;180730;NM;ROU local-1;Tandem_Discovery_630;User&RECHERCHE&GTthyroide;[2.209030. 2.209030];924.2;361.6;128;128;300;180730;185551;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.056;1.111;0.39664257;0.299449219;98.764;249;0.749401587;192.5566885;1215.073572;64.55163399;10;Fantome thyroide;0.114;1.111;0.475934673;0.420964844;94.711;199;0.591000676;192.8434551;971.0828946;61.90261438;15;Fantome thyroide;0.169;1.111;0.546781818;0.516441406;90.219;165;0.4695427;192.5468369;805.1692342;58.96666667;20;Fantome thyroide;0.223;1.111;0.569903226;0.551160156;88.335;155;0.434446762;192.7005417;756.3710988;57.73529412;25;Fantome thyroide;0.284;1.111;0.603971429;0.585878906;84.556;140;0.391144229;192.5660063;683.1738957;55.26535948;30;Fantome thyroide;0.341;1.111;0.679160714;0.646636719;76.066;112;0.299269646;192.5377589;546.5391166;49.71633987;35;Fantome thyroide;0.406;1.111;0.700657143;0.655316406;73.569;105;0.273096822;192.5087701;512.3804218;48.08431373;40;Fantome thyroide;0.452;1.111;0.726625;0.663996094;69.756;96;0.24664251;191.8640856;468.4620999;45.59215686;95.51930272;62.43091681;-0.510449592;1
15;2;19;1;14;Local;Routine;CH;;;;GE;Discovery NM 630;2;GC7;2015;PARA;LEHR;;NaI;0.95;54x40;2.2;Local;Rou;3;Seringue;non;Seringue;;;Pas de cale;;9;I-123;I;793.404;0.000873637;0.4%;Co-57;I-123;;6.08;18/02/2021 15:33;;;18/02/2021 17:53;140;;5.38;5.38;;GTThyroide;240;;2;128x128;159;20%;non;oui;seringue;xeleris;Thyroide Uptake Index;61.73;Manuel;;85.121;82.686;O;1.05;02_L_GC7_LI_Rou;;0;GTTHYROIDE^^^^;100;20210218;20210218;175318;NM;SER local;Tandem_Discovery_630;User&RECHERCHE&GTthyroide;[2.209030. 2.209030];924.2;361.6;128;128;240;175318;128793;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.073;1.458;0.488393939;0.347414063;80.585;165;0.740190679;190.634324;805.1692342;62.41093556;10;Fantome thyroide;0.154;1.458;0.588969231;0.506882813;76.566;130;0.583106659;190.6831226;634.3757603;59.29832714;15;Fantome thyroide;0.223;1.458;0.651318584;0.586617188;73.599;113;0.49941196;190.5581535;551.4189301;57.00046468;20;Fantome thyroide;0.3;1.458;0.707484848;0.654960938;70.041;99;0.435945326;190.4836928;483.1015405;54.24488848;25;Fantome thyroide;0.401;1.458;0.79775;0.757476563;63.82;80;0.343152184;190.651695;390.3850833;49.42688971;30;Fantome thyroide;0.472;1.458;0.829081081;0.780257813;61.352;74;0.314108045;190.6134226;361.106202;47.51548947;35;Fantome thyroide;0.531;1.458;0.88240625;0.871382813;56.474;64;0.27097854;190.4859394;312.3080666;43.73760843;40;Fantome thyroide;0.585;1.458;0.916396552;0.905554688;53.151;58;0.245521317;190.3494929;283.0291854;41.16403346;81.72014286;63.29007346;-0.175272195;1
16;12;408;1;1;Std;IRSN-3;CH;175;Routine;;Siemens;Symbia S;17;GC14;2008;PARA;LEHR;;NaI;0.95;53.3x38.7;1.199;Standardis¶?;I3;3;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;0.17%;Cs-137;I-123;5;5.32;15/10/2020 17:22;0.08;15/10/2020 17:50;15/10/2020 19:13;111;83;4.75;4.75;0.8;Acq Thyr I123;300;;2;256x256;159;15%;;;;ESOFTP2;Thyroide Fixation;87.7755;Manuel;-;159.048;128.874;O;1.03;12_S_GC14_LI_I3;;0;mesures_gt_thyroide^SFPM IRSN;gtthyr;20201015;20201015;191318.265;NM;11_S_GC14_LI_I3;Encore2;16406.0.133796155@;[1.1987999677658. 1.1987999677658];;;256;256;300.001;191318.265;None;123 Iodine;159;PARA;@18885903;a determiner;a rentrer;5;Fantome thyroide;0.019;0.368;0.108656676;0.0675625;119.631;1101;0.863980346;214.1466967;1582.27062;83.95129911;10;Fantome thyroide;0.037;0.368;0.151352055;0.1336875;110.487;730;0.586064259;214.0836218;1049.098595;77.53447839;15;Fantome thyroide;0.056;0.368;0.172733553;0.1595625;105.022;608;0.473985723;214.1729875;873.7697885;73.69940346;20;Fantome thyroide;0.074;0.368;0.187339552;0.1825625;100.414;536;0.40643178;214.2841537;770.2970504;70.46573003;25;Fantome thyroide;0.092;0.368;0.199826722;0.1969375;95.717;479;0.354425592;214.4054524;688.3811327;67.16960066;30;Fantome thyroide;0.111;0.368;0.213527316;0.2113125;89.895;421;0.301688852;214.5839798;605.0280937;63.08400025;35;Fantome thyroide;0.129;0.368;0.222835509;0.2199375;85.346;383;0.269177465;214.7508362;550.4174819;59.89173019;40;Fantome thyroide;0.148;0.368;0.234307692;0.2285625;79.196;338;0.231858577;215.0132063;485.7470206;55.5759551;112.2933107;78.80206061;0.432338317;1
16;12;405;1;2;Std;IRSN-10;CH;;;;Siemens;Symbia S;17;GC14;2008;PARA;LEHR;;NaI;0.95;53.3x38.7;1.199;Standardis¶?;I10;8;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;0.17%;Cs-137;I-123;5;5.44;15/10/2020 17:10;0.07;15/10/2020 17:56;15/10/2020 19:27;138;92;4.76;4.76;0.8;Acq Thyr I123;300;;2;256x256;159;15%;;;;ESOFTP2;Thyroide Fixation;87.7755;Manuel;-;154.636;123.773;O;0.99;12_S_GC14_LI_I10;;0;mesures_gt_thyroide^SFPM IRSN;gtthyr;20201015;20201015;192806.328;NM;11_S_GC14_LI_I10;Encore2;16406.0.133796155@;[1.1987999677658. 1.1987999677658];;;256;256;300.001;192806.328;None;123 Iodine;159;PARA;@18885903;a determiner;a rentrer;5;Fantome thyroide;0.013;0.242;0.066292492;0.036867188;127.149;1918;0.901552906;217.0364038;2756.398774;89.03961917;10;Fantome thyroide;0.025;0.242;0.100159965;0.093585938;114.583;1144;0.559385989;216.9602843;1644.066839;80.23992861;15;Fantome thyroide;0.037;0.242;0.114929175;0.114382813;108.723;946;0.437879279;217.0919705;1359.516809;76.13630083;20;Fantome thyroide;0.049;0.242;0.123186101;0.123835938;104.585;849;0.376870529;217.2049123;1220.116037;73.23855139;25;Fantome thyroide;0.061;0.242;0.130340702;0.131398438;100.232;769;0.328611391;217.3170369;1105.146328;70.19024222;30;Fantome thyroide;0.073;0.242;0.138127007;0.137070313;94.617;685;0.28065186;217.5268502;984.4281335;66.2581825;35;Fantome thyroide;0.085;0.242;0.144811688;0.142742188;89.204;616;0.241759141;217.5768551;885.2667594;62.46757889;40;Fantome thyroide;0.097;0.242;0.150789189;0.148414063;83.688;555;0.209509556;217.8363222;797.6023563;58.60484667;113.2684746;79.31939567;0.402154178;1
16;12;406;1;3;Std;IRSN-15;CH;;;;Siemens;Symbia S;17;GC14;2008;PARA;LEHR;;NaI;0.95;53.3x38.7;1.199;Standardis¶?;I15;11;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;0.17%;Cs-137;I-123;5;5.53;15/10/2020 17:07;0.09;15/10/2020 18:03;15/10/2020 19:35;149;93;4.78;4.78;0.8;Acq Thyr I123;300;;2;256x256;159;15%;;;;ESOFTP2;Thyroide Fixation;87.7755;Manuel;-;153;121.472;O;0.97;12_S_GC14_LI_I15;;0;mesures_gt_thyroide^SFPM IRSN;gtthyr;20201015;20201015;193611.484;NM;11_S_GC14_LI_I15;Encore2;16406.0.133796155@;[1.1987999677658. 1.1987999677658];;;256;256;300.001;193611.484;None;123 Iodine;159;PARA;@18885903;a determiner;a rentrer;5;Fantome thyroide;0.011;0.203;0.051832677;0.027753906;131.655;2540;0.922015588;217.0156155;3650.288261;91.8093174;10;Fantome thyroide;0.021;0.203;0.080967338;0.075332031;116.512;1439;0.561638719;216.9776629;2068.017641;81.24938049;15;Fantome thyroide;0.031;0.203;0.092365385;0.089605469;110.469;1196;0.448579174;217.0551692;1718.79715;77.03530807;20;Fantome thyroide;0.041;0.203;0.099703494;0.097535156;105.586;1059;0.384210679;217.2130319;1521.911523;73.63015903;25;Fantome thyroide;0.051;0.203;0.106162619;0.103878906;100.536;947;0.332417605;217.4063551;1360.95393;70.10855292;30;Fantome thyroide;0.061;0.203;0.112028269;0.108636719;95.112;849;0.290001901;217.5978079;1220.116037;66.32613875;35;Fantome thyroide;0.072;0.203;0.117924303;0.113394531;88.797;753;0.251676638;217.8444584;1082.152386;61.92238773;40;Fantome thyroide;0.082;0.203;0.122858631;0.118152344;82.561;672;0.224342473;218.1017158;965.7455557;57.57372719;113.0863147;78.86048655;0.51538012;1
16;12;407;1;4;Std;IRSN-20;CH;;;;Siemens;Symbia S;17;GC14;2008;PARA;LEHR;;NaI;0.95;53.3x38.7;1.199;Standardis¶?;I20;19;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;0.17%;Cs-137;I-123;5;5.54;15/10/2020 17:20;0.07;15/10/2020 18:08;15/10/2020 19:48;149;100;4.8;4.8;0.8;Acq Thyr I123;300;;2;256x256;159;15%;;;;ESOFTP2;Thyroide Fixation;87.7755;Manuel;-;158.466;126.541;O;1;12_S_GC14_LI_I20;;0;mesures_gt_thyroide^SFPM IRSN;gtthyr;20201015;20201015;194902.39;NM;11_S_GC14_LI_I20;Encore2;16406.0.133796155@;[1.1987999677658. 1.1987999677658];;;256;256;300.001;194902.39;None;123 Iodine;159;PARA;@18885903;a determiner;a rentrer;5;Fantome thyroide;0.008;0.148;0.034873501;0.014453125;142.528;4087;0.986436051;220.4373631;5873.515009;98.97744785;10;Fantome thyroide;0.015;0.148;0.058841171;0.056078125;122.625;2084;0.575163473;220.3747784;2994.96092;85.15596615;15;Fantome thyroide;0.023;0.148;0.068917015;0.067640625;115.436;1675;0.436864669;220.4129569;2407.178283;80.16362168;20;Fantome thyroide;0.03;0.148;0.074394755;0.073421875;110.625;1487;0.368883462;220.5510527;2136.999466;76.82266059;25;Fantome thyroide;0.037;0.148;0.078683234;0.076890625;106.065;1348;0.319880943;220.7589273;1937.239597;73.65600448;30;Fantome thyroide;0.045;0.148;0.082760263;0.081515625;100.802;1218;0.277670819;220.9850451;1750.41382;70.00115555;35;Fantome thyroide;0.052;0.148;0.086426497;0.084984375;95.242;1102;0.243263255;221.159606;1583.707742;66.14005731;40;Fantome thyroide;0.06;0.148;0.090211224;0.088453125;88.407;980;0.212383003;221.4559632;1408.378935;61.39354535;113.7686151;79.00571936;0.488216618;1
16;12;409;1;5;Std;IRSN-30;CH;;;;Siemens;Symbia S;17;GC14;2008;PARA;LEHR;;NaI;0.95;53.3x38.7;1.199;Standardis¶?;I30;30;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;0.17%;Cs-137;I-123;5;5.68;15/10/2020 17:05;0.07;15/10/2020 18:17;15/10/2020 19:54;170;98;4.83;4.83;0.8;Acq Thyr I123;300;;2;256x256;159;15%;;;;ESOFTP2;Thyroide Fixation;87.7755;Manuel;-;156.892;124.428;O;0.98;12_S_GC14_LI_I30;;0;mesures_gt_thyroide^SFPM IRSN;gtthyr;20201015;20201015;195504.421;NM;11_S_GC14_LI_I30;Encore2;16406.0.133796155@;[1.1987999677658. 1.1987999677658];;;256;256;300.001;195504.421;None;123 Iodine;159;PARA;@18885903;a determiner;a rentrer;5;Fantome thyroide;0.006;0.118;0.024296493;0.009679688;155.206;6388;1.055996702;220.1118003;9180.331265;107.1121343;10;Fantome thyroide;0.012;0.118;0.045412951;0.043789063;128.337;2826;0.576459773;219.9052079;4061.304971;88.56906295;15;Fantome thyroide;0.018;0.118;0.054166441;0.054851563;119.762;2211;0.422207504;220.0567199;3177.475333;82.65120828;20;Fantome thyroide;0.024;0.118;0.058542113;0.059460938;114.684;1959;0.350863316;220.2289267;2815.32075;79.14673411;25;Fantome thyroide;0.03;0.118;0.061882254;0.062226563;109.841;1775;0.300818863;220.4299273;2550.890419;75.80444021;30;Fantome thyroide;0.036;0.118;0.064990031;0.064992188;104.309;1605;0.258409487;220.4740984;2306.579787;71.98664755;35;Fantome thyroide;0.042;0.118;0.067651578;0.066835938;98.636;1458;0.225534599;220.6856468;2095.322947;68.07154673;40;Fantome thyroide;0.048;0.118;0.070155894;0.068679688;92.255;1315;0.198436299;220.9660218;1889.814592;63.6678347;116.1675;80.17054022;0.480080091;1
16;12;411;1;6;Std;Seringue;CH;;;;Siemens;Symbia S;17;GC14;2008;PARA;LEHR;;NaI;0.95;53.3x38.7;1.199;Standardis¶?;Ser;3;Seringue;;;;;cale GT;;8;I-123;I;793.404;0.000873637;0.17%;Cs-137;I-123;5;5.68;15/10/2020 17:35;;;15/10/2020 20:18;163;;4.92;4.92;0.8;Acq Thyr I123;300;;2;256x256;159;15%;;;;ESOFTP2;Thyroide Fixation;87.7755;Manuel;-;161.702;131.574;O;1.02;12_S_GC14_LI_Ser;;0;mesures_gt_thyroide^SFPM IRSN;gtthyr;20201015;20201015;201829.31;NM;11_S_GC14_LI_Ser;Encore2;16406.0.133796155@;[1.1987999677658. 1.1987999677658];;;256;256;300.001;201829.31;None;123 Iodine;159;PARA;@18885903;a determiner;a rentrer;5;Fantome thyroide;0.019;0.369;0.100260183;0.047566406;120.613;1203;0.953657749;214.7882515;1728.856999;81.71585228;10;Fantome thyroide;0.037;0.369;0.157540816;0.145582031;108.073;686;0.581089973;214.7814484;985.8652548;73.21994564;15;Fantome thyroide;0.056;0.369;0.18015937;0.174410156;102.871;571;0.464671442;214.7923479;820.5962981;69.69556714;20;Fantome thyroide;0.074;0.369;0.195717694;0.191707031;98.446;503;0.393023876;214.8749282;722.8720454;66.69760965;25;Fantome thyroide;0.093;0.369;0.209455357;0.206121094;93.836;448;0.334581263;214.9594841;643.8303705;63.57431383;30;Fantome thyroide;0.111;0.369;0.219155718;0.220535156;90.073;411;0.296065288;214.8492194;590.6568801;61.02486433;35;Fantome thyroide;0.13;0.369;0.230272973;0.232066406;85.201;370;0.25442878;214.8179216;531.7349042;57.72406233;40;Fantome thyroide;0.148;0.369;0.2395625;0.246480469;80.493;336;0.222286194;214.8922293;482.8727779;54.53437106;105.9228551;71.76321274;0.051551872;1
16;12;410;1;7;Std;Routine;CH;;;;Siemens;Symbia S;17;GC14;2008;PARA;LEHR;;NaI;0.95;53.3x38.7;1.199;Standardis¶?;Rou;0.2;Cupule;non;Cupule;;30;-;;10;I-123;I;793.404;0.000873637;0.17%;Cs-137;I-123;5;5.78;15/10/2020 17:16;0;15/10/2020 17:30;15/10/2020 20:25;189;176;4.9;4.9;0.9;Acq Thyr I123;300;;2;256x256;159;15%;;;;ESOFTP2;Thyroide Fixation;87.7755;Manuel;-;176.856;140.867;O;1.09;12_S_GC14_LI_Rou;;0;mesures_gt_thyroide^SFPM IRSN;gtthyr;20201015;20201015;202543;NM;11_S_GC14_LI_Rou;Encore2;16406.0.133796155@;[1.1987999677658. 1.1987999677658];;;256;256;300.001;202543;None;123 Iodine;159;PARA;@18885903;a determiner;a rentrer;5;Fantome thyroide;0.085;1.694;0.498846847;0.337476563;110.744;222;0.858466309;220.8344628;319.0409425;75.3358033;10;Fantome thyroide;0.17;1.694;0.665448052;0.522757813;102.479;154;0.625747646;220.8243084;221.3166899;69.71337306;15;Fantome thyroide;0.255;1.694;0.736977444;0.628632813;98.018;133;0.547954949;220.8285524;191.1371412;66.6786893;20;Fantome thyroide;0.343;1.694;0.831463636;0.734507813;91.461;110;0.458388168;220.8198272;158.0833499;62.21815995;25;Fantome thyroide;0.424;1.694;0.912225806;0.813914063;84.837;93;0.394219489;220.9241122;133.6522867;57.71205252;30;Fantome thyroide;0.515;1.694;0.974085366;0.906554688;79.875;82;0.346730615;220.8607679;117.8439517;54.33655357;35;Fantome thyroide;0.61;1.694;1.028780822;0.946257813;75.101;73;0.308414933;220.8426182;104.9098595;51.08894535;40;Fantome thyroide;0.678;1.694;1.091507937;1.025664063;68.765;63;0.271230886;220.7049534;90.53864585;46.77875564;112.7429909;76.69565653;-0.054078996;1
16;12;394;1;8;Local;IRSN-3;CH;;;;Siemens;Symbia S;17;GC14;2008;PARA;LEHR;;NaI;0.95;53.3x38.7;1.199;Local;I3;3;Thyroide;;;;;pas de cale;pas de cale;30;I-123;I;793.404;0.000873637;0.17%;Cs-137;I-123;;5.32;15/10/2020 17:22;0.08;15/10/2020 17:50;15/10/2020 19:18;116;88;4.73;4.73;0.6;Acq Thyr I123;120;;2;256x256;159;15%;non;oui;cupule;ESOFTP2;Thyroide Fixation;87.7755;Manuel;-;46.913;44.77;O;0.9;12_L_GC14_LI_I3;;0;mesures_gt_thyroide^SFPM IRSN;gtthyr;20201015;20201015;191909.562;NM;11_L_GC14_LI_I3;Encore2;16406.0.133796155@;[1.1987999677658. 1.1987999677658];;;256;256;120.002;191909.562;None;123 Iodine;159;PARA;@18885903;a determiner;a rentrer;5;Fantome thyroide;0.005;0.092;0.025142334;0.016890625;41.158;1637;0.832440574;214.7112199;2352.567671;72.51112411;10;Fantome thyroide;0.01;0.092;0.033823056;0.029109375;37.848;1119;0.592614246;214.743612;1608.138805;66.67964977;15;Fantome thyroide;0.014;0.092;0.038378495;0.034859375;35.692;930;0.494553294;214.8629867;1336.522867;62.88126347;20;Fantome thyroide;0.019;0.092;0.043139505;0.041328125;33.088;767;0.406126059;214.9494063;1102.272085;58.29360208;25;Fantome thyroide;0.023;0.092;0.045816327;0.042765625;31.43;686;0.36204768;215.1473261;985.8652548;55.37257959;30;Fantome thyroide;0.028;0.092;0.049640275;0.047078125;28.841;581;0.304797439;215.3881201;834.9675117;50.81134483;35;Fantome thyroide;0.033;0.092;0.052575099;0.050671875;26.603;506;0.26613189;215.3868344;727.1834095;46.868493;40;Fantome thyroide;0.037;0.092;0.055592166;0.054265625;24.127;434;0.230358743;215.4489252;623.7106714;42.50633878;39.04297458;68.78492578;0.327369096;1
16;12;391;1;9;Local;IRSN-10;CH;;;;Siemens;Symbia S;17;GC14;2008;PARA;LEHR;;NaI;0.95;53.3x38.7;1.199;Local;I10;8;Thyroide;;;;;pas de cale;;30;I-123;I;793.404;0.000873637;0.17%;Cs-137;I-123;;5.44;15/10/2020 17:10;0.07;15/10/2020 17:56;15/10/2020 19:24;134;88;4.78;4.78;0.6;Acq Thyr I123;120;;2;256x256;159;15%;non;oui;cupule;ESOFTP2;Thyroide Fixation;87.7755;Manuel;-;46.491;43.66;O;0.87;12_L_GC14_LI_I10;;0;mesures_gt_thyroide^SFPM IRSN;gtthyr;20201015;20201015;192432.31;NM;11_L_GC14_LI_I10;Encore2;16406.0.133796155@;[1.1987999677658. 1.1987999677658];;;256;256;120.001;192432.31;None;123 Iodine;159;PARA;@18885903;a determiner;a rentrer;5;Fantome thyroide;0.004;0.066;0.01840544;0.013148438;42.627;2316;0.80813791;217.664437;3328.373076;74.31423427;10;Fantome thyroide;0.007;0.066;0.024453076;0.020882813;39.345;1609;0.575965075;217.6847634;2312.328273;68.59252463;15;Fantome thyroide;0.01;0.066;0.027470242;0.026039063;37.387;1361;0.481994595;217.8123978;1955.922175;65.17902448;20;Fantome thyroide;0.014;0.066;0.031111812;0.029132813;34.503;1109;0.384686671;217.8601878;1593.767591;60.15117238;25;Fantome thyroide;0.017;0.066;0.033228338;0.032226563;32.597;981;0.333782436;217.9390982;1409.816057;56.82832699;30;Fantome thyroide;0.02;0.066;0.035224913;0.034804688;30.54;867;0.290588806;218.0875807;1245.984221;53.24223414;35;Fantome thyroide;0.024;0.066;0.037680272;0.036867188;27.695;735;0.242883115;218.2907056;1056.284202;48.2823731;40;Fantome thyroide;0.027;0.066;0.039267994;0.038929688;25.642;653;0.215445906;218.5240446;938.4402499;44.70325369;39.316;68.54196717;0.384068156;1
16;12;392;1;10;Local;IRSN-15;CH;;;;Siemens;Symbia S;17;GC14;2008;PARA;LEHR;;NaI;0.95;53.3x38.7;1.199;Local;I15;11;Thyroide;;;;;pas de cale;;30;I-123;I;793.404;0.000873637;0.17%;Cs-137;I-123;;5.53;15/10/2020 17:07;0.09;15/10/2020 18:03;15/10/2020 19:41;155;98;4.76;4.76;0.6;Acq Thyr I123;120;;2;256x256;159;15%;non;oui;cupule;ESOFTP2;Thyroide Fixation;87.7755;Manuel;-;45.805;42.96;O;0.86;12_L_GC14_LI_I15;;0;mesures_gt_thyroide^SFPM IRSN;gtthyr;20201015;20201015;194147.218;NM;11_L_GC14_LI_I15;Encore2;16406.0.133796155@;[1.1987999677658. 1.1987999677658];;;256;256;120.001;194147.218;None;123 Iodine;159;PARA;@18885903;a determiner;a rentrer;5;Fantome thyroide;0.003;0.057;0.012762067;0.006902344;44.948;3522;0.952521538;217.4680312;5061.541439;78.68982044;10;Fantome thyroide;0.006;0.057;0.020192131;0.017144531;39.516;1957;0.588711139;217.6281964;2812.446507;69.18009577;15;Fantome thyroide;0.009;0.057;0.02344028;0.022042969;36.895;1574;0.470468129;217.7991776;2262.029025;64.59154857;20;Fantome thyroide;0.012;0.057;0.025936795;0.023824219;34.47;1329;0.392918539;217.9562512;1909.934291;60.34613577;25;Fantome thyroide;0.015;0.057;0.028076316;0.026941406;32.007;1140;0.335553277;218.1752582;1638.318353;56.03419691;30;Fantome thyroide;0.018;0.057;0.030213402;0.029167969;29.307;970;0.283857563;218.3940452;1394.007722;51.30734555;35;Fantome thyroide;0.02;0.057;0.03138322;0.030058594;27.68;882;0.258421143;218.5585396;1267.541042;48.45897993;40;Fantome thyroide;0.023;0.057;0.03337027;0.031839844;24.694;740;0.219647991;218.86171;1063.469808;43.23143246;38.93303799;68.15951252;0.563604122;1
16;12;393;1;11;Local;IRSN-20;CH;;;;Siemens;Symbia S;17;GC14;2008;PARA;LEHR;;NaI;0.95;53.3x38.7;1.199;Local;I20;19;Thyroide;;;;;pas de cale;;30;I-123;I;793.404;0.000873637;0.17%;Cs-137;I-123;;5.54;15/10/2020 17:20;0.07;15/10/2020 18:08;15/10/2020 19:45;145;97;4.82;4.82;0.6;Acq Thyr I123;120;;2;256x256;159;15%;non;oui;cupule;ESOFTP2;Thyroide Fixation;87.7755;Manuel;-;45.474;42.66;O;0.84;12_L_GC14_LI_I20;;0;mesures_gt_thyroide^SFPM IRSN;gtthyr;20201015;20201015;194523.984;NM;11_L_GC14_LI_I20;Encore2;16406.0.133796155@;[1.1987999677658. 1.1987999677658];;;256;256;120.001;194523.984;None;123 Iodine;159;PARA;@18885903;a determiner;a rentrer;5;Fantome thyroide;0.003;0.046;0.011412775;0.007007813;45.206;3961;0.839231895;220.7027985;5692.437718;78.15633348;10;Fantome thyroide;0.005;0.046;0.016252716;0.014914063;40.388;2485;0.561370612;221.152288;3571.246586;69.82652738;15;Fantome thyroide;0.007;0.046;0.018352546;0.017070313;38.21;2082;0.462721058;221.3134416;2992.086677;66.06099859;20;Fantome thyroide;0.01;0.046;0.020676453;0.019945313;35.212;1703;0.369416266;221.5581799;2447.417681;60.87777761;25;Fantome thyroide;0.012;0.046;0.021987401;0.021023438;33.157;1508;0.324288374;221.721372;2167.179015;57.32490265;30;Fantome thyroide;0.014;0.046;0.023184466;0.022101563;31.044;1339;0.287516868;221.8792573;1924.305505;53.67175191;35;Fantome thyroide;0.017;0.046;0.025040293;0.023898438;27.344;1092;0.238495451;222.2560963;1569.336528;47.27484809;40;Fantome thyroide;0.019;0.046;0.026265957;0.024976563;24.69;940;0.210582833;222.4360486;1350.894081;42.68636627;39.27417647;67.90084576;0.57713694;1
