CONFIG_ETUDE;Centre;N_Cyril;config;acq;Proto;fant;Type_centre;N_Patients;Utilisation;rmq_utilisation;Marque;Modele;num_camera;Modele_simple;Annee_Installation;Collimateur;modele_colli;facteur_stenope;NaI_CZT;Taille_Cristal;Dimensions FOV;Pixel;Protocole;Geometrie_Fantome;Volume;Conditionnement;Fantome;Type_fantome;Commentaire_Fantome;Distance_Source;cale;cale_new;Distance;Radionucleide;Radionucleide_simple;T_min;l;Justesse;Source_Constance;Calibre;A_necessaire;A_Prep;Heure_Prep;A_seringue_vide;Heure_seringue_vide;Heure_acq;delta_t_prep;delta_t_seringue;A_acq;A_acq_corr;TC;Nom_Protocole;Duree;Kcps;Zoom;Matrice;Energie;Fenetre_spectro;Calibrage_Patient;Calibrage_Facteur;Geometrie_Cali_F;Nom_Console;Nom_PRG;Facteur_calibrage;Contourage;Seuil;Nb_kCps_ROI;Nb_kCps_BGRD;BGRD_O_N;Indice_Thyroidien ;Nom_Fichier_DICOM;Remarques;Unnamed: 1;PatientName;PatientID;StudyDate (YYMMDD);AcquisitionDate (YYMMDD);AcquisitionTime (hhmmss);Modality;SeriesDescription;ManufacturerModelName;ProtocolName;PixelSpacing (mm);Table Height;Table Traverse;taille Matrice X;taille Matrice Y;ActualFrameDuration (s);Acquisition time (s);Counts Accumulated;Energie window name;Energie(KeV);Collimateur Type;Collimateur Name;Volume Theorique (ml);activite theorique (MBq); Seuil(% max)_5%;region_5%;Min (kCps)_F_5%;Max(kCps)_F_5%;mean(kCps)_F_5%;median(kCps)_F_5%;Coups Totaux(kCps)_F_5%;Nombre de Pixel_F_5%;CV(%)_F_5%;Rcentre de gravite(mm)_F_5%;surface(mm^2)_F_5%;sensibilite (Cps/(MBq.s))_5%; Seuil(% max)_10%;region_10%;Min (kCps)_F_10%;Max(kCps)_F_10%;mean(kCps)_F_10%;median(kCps)_F_10%;Coups Totaux(kCps)_F_10%;Nombre de Pixel_F_10%;CV(%)_F_10%;Rcentre de gravite(mm)_F_10%;surface(mm^2)_F_10%;sensibilite (Cps/(MBq.s))_10%; Seuil(% max)_15%;region_15%;Min (kCps)_F_15%;Max(kCps)_F_15%;mean(kCps)_F_15%;median(kCps)_F_15%;Coups Totaux(kCps)_F_15%;Nombre de Pixel_F_15%;CV(%)_F_15%;Rcentre de gravite(mm)_F_15%;surface(mm^2)_F_15%;sensibilite (Cps/(MBq.s))_15%; Seuil(% max)_20%;region_20%;Min (kCps)_F_20%;Max(kCps)_F_20%;mean(kCps)_F_20%;median(kCps)_F_20%;Coups Totaux(kCps)_F_20%;Nombre de Pixel_F_20%;CV(%)_F_20%;Rcentre de gravite(mm)_F_20%;surface(mm^2)_F_20%;sensibilite (Cps/(MBq.s))_20%; Seuil(% max)_25%;region_25%;Min (kCps)_F_25%;Max(kCps)_F_25%;mean(kCps)_F_25%;median(kCps)_F_25%;Coups Totaux(kCps)_F_25%;Nombre de Pixel_F_25%;CV(%)_F_25%;Rcentre de gravite(mm)_F_25%;surface(mm^2)_F_25%;sensibilite (Cps/(MBq.s))_25%; Seuil(% max)_30%;region_30%;Min (kCps)_F_30%;Max(kCps)_F_30%;mean(kCps)_F_30%;median(kCps)_F_30%;Coups Totaux(kCps)_F_30%;Nombre de Pixel_F_30%;CV(%)_F_30%;Rcentre de gravite(mm)_F_30%;surface(mm^2)_F_30%;sensibilite (Cps/(MBq.s))_30%; Seuil(% max)_35%;region_35%;Min (kCps)_F_35%;Max(kCps)_F_35%;mean(kCps)_F_35%;median(kCps)_F_35%;Coups Totaux(kCps)_F_35%;Nombre de Pixel_F_35%;CV(%)_F_35%;Rcentre de gravite(mm)_F_35%;surface(mm^2)_F_35%;sensibilite (Cps/(MBq.s))_35%; Seuil(% max)_40%;region_40%;Min (kCps)_F_40%;Max(kCps)_F_40%;mean(kCps)_F_40%;median(kCps)_F_40%;Coups Totaux(kCps)_F_40%;Nombre de Pixel_F_40%;CV(%)_F_40%;Rcentre de gravite(mm)_F_40%;surface(mm^2)_F_40%;sensibilite (Cps/(MBq.s))_40%; SAM (kCps);sensibilite SAM (Cps/(MBq.s)));CDMnorm (%);LimiteCDM2STD
16;12;395;1;12;Local;IRSN-30;CH;;;;Siemens;Symbia S;17;GC14;2008;PARA;LEHR;;NaI;0.95;53.3x38.7;1.199;Local;I30;30;Thyroide;;;;;pas de cale;;30;I-123;I;793.404;0.000873637;0.17%;Cs-137;I-123;;5.68;15/10/2020 17:05;0.07;15/10/2020 18:17;15/10/2020 20:00;175;103;4.81;4.81;0.6;Acq Thyr I123;120;;2;256x256;159;15%;non;oui;cupule;ESOFTP2;Thyroide Fixation;87.7755;Manuel;-;45.213;42.36;O;0.84;12_L_GC14_LI_I30;;0;mesures_gt_thyroide^SFPM IRSN;gtthyr;20201015;20201015;200034.781;NM;11_L_GC14_LI_I30;Encore2;16406.0.133796155@;[1.1987999677658. 1.1987999677658];;;256;256;120.001;200034.781;None;123 Iodine;159;PARA;@18885903;a determiner;a rentrer;5;Fantome thyroide;0.002;0.04;0.006658736;0.00296875;52.058;7818;1.069036357;220.4231722;11235.41481;90.18982361;10;Fantome thyroide;0.004;0.04;0.012839204;0.01109375;41.92;3265;0.580241919;220.5953939;4692.201249;72.62586741;15;Fantome thyroide;0.006;0.04;0.014998847;0.01390625;39.012;2601;0.455476945;220.6794891;3737.952664;67.58779436;20;Fantome thyroide;0.008;0.04;0.016433064;0.01609375;36.58;2226;0.385931152;220.9191968;3199.032153;63.37438526;25;Fantome thyroide;0.01;0.04;0.017756417;0.01703125;33.897;1909;0.331072028;221.3282243;2743.464681;58.72612184;30;Fantome thyroide;0.012;0.04;0.019246057;0.01890625;30.505;1585;0.27735292;221.4561524;2277.83736;52.84952494;35;Fantome thyroide;0.014;0.04;0.020505988;0.02015625;27.396;1336;0.237153416;221.7016536;1919.994141;47.46322194;40;Fantome thyroide;0.016;0.04;0.021700448;0.02109375;24.196;1115;0.204319706;221.9660886;1602.390319;41.91926259;39.87651307;69.08555226;0.617524377;1
16;12;397;1;13;Local;Seringue;CH;;;;Siemens;Symbia S;17;GC14;2008;PARA;LEHR;;NaI;0.95;53.3x38.7;1.199;Local;Ser;3;Seringue;;;;;pas de cale;;30;I-123;I;793.404;0.000873637;0.17%;Cs-137;I-123;;5.68;15/10/2020 17:35;;;15/10/2020 20:04;149;;4.98;4.98;0.6;Acq Thyr I123;120;;2;256x256;159;15%;non;oui;cupule;ESOFTP2;Thyroide Fixation;87.7755;Manuel;-;49.304;46.46;O;0.89;12_L_GC14_LI_Ser;;0;mesures_gt_thyroide^SFPM IRSN;gtthyr;20201015;20201015;200421.78;NM;11_L_GC14_LI_Ser;Encore2;16406.0.133796155@;[1.1987999677658. 1.1987999677658];;;256;256;120.001;200421.78;None;123 Iodine;159;PARA;@18885903;a determiner;a rentrer;5;Fantome thyroide;0.005;0.087;0.024063028;0.018011719;42.76;1777;0.761912057;214.4630631;2553.764662;71.55228191;10;Fantome thyroide;0.009;0.087;0.031285489;0.028207031;39.67;1268;0.54284518;214.4880344;1822.269888;66.38164227;15;Fantome thyroide;0.014;0.087;0.035684564;0.034324219;37.219;1043;0.435142194;214.4046917;1498.917581;62.28027082;20;Fantome thyroide;0.018;0.087;0.03854814;0.037042969;35.233;914;0.374702258;214.4403026;1313.528926;58.95700534;25;Fantome thyroide;0.022;0.087;0.041885604;0.041121094;32.587;778;0.311268175;214.3647649;1118.08042;54.5293314;30;Fantome thyroide;0.027;0.087;0.04457164;0.043839844;30.175;677;0.264904766;214.381808;972.9311626;50.49322045;35;Fantome thyroide;0.031;0.087;0.046957627;0.045878906;27.705;590;0.228791232;214.4038203;847.901604;46.36005543;40;Fantome thyroide;0.035;0.087;0.049281496;0.047917969;25.035;508;0.197728169;214.4759689;730.0576523;41.89222118;40.59012667;67.92133269;-0.005625553;1
16;12;396;1;14;Local;Routine;CH;;;;Siemens;Symbia S;17;GC14;2008;PARA;LEHR;;NaI;0.95;53.3x38.7;1.199;Local;Rou;0.2;Cupule;non;Cupule;;30;pas de cale;;30;I-123;I;793.404;0.000873637;0.17%;Cs-137;I-123;;5.78;15/10/2020 17:16;0;15/10/2020 17:30;15/10/2020 20:31;195;181;4.88;4.88;0.6;Acq Thyr I123;120;;2;256x256;159;15%;non;oui;cupule;ESOFTP2;Thyroide Fixation;87.7755;Manuel;-;51.95;49.16;O;0.96;12_L_GC14_LI_Rou;;0;mesures_gt_thyroide^SFPM IRSN;gtthyr;20201015;20201015;203123;NM;11_L_GC14_LI_Rou;Encore2;16406.0.133796155@;[1.1987999677658. 1.1987999677658];;;256;256;120.002;203123;None;123 Iodine;159;PARA;@18885903;a determiner;a rentrer;5;Fantome thyroide;0.01;0.2;0.057565452;0.04296875;42.656;741;0.768254501;221.4213275;1064.90693;72.84031605;10;Fantome thyroide;0.02;0.2;0.071137809;0.06171875;40.264;566;0.592675859;221.4383247;813.4106913;68.75568467;15;Fantome thyroide;0.03;0.2;0.082237991;0.07578125;37.665;458;0.478540017;221.4540731;658.2015841;64.31757558;20;Fantome thyroide;0.04;0.2;0.090331633;0.08515625;35.41;392;0.407224238;221.4641948;563.3515742;60.46688839;25;Fantome thyroide;0.05;0.2;0.098812689;0.09140625;32.707;331;0.341453432;221.4308641;475.6871711;55.85118663;30;Fantome thyroide;0.06;0.2;0.10497931;0.10078125;30.444;290;0.29980141;221.4678608;416.7651952;51.98683847;35;Fantome thyroide;0.07;0.2;0.111634538;0.10703125;27.797;249;0.259394665;221.4897308;357.8432193;47.46676353;40;Fantome thyroide;0.08;0.2;0.117147465;0.11171875;25.421;217;0.229690863;221.4455886;311.8553357;43.4094541;42.81876871;73.11826344;0.003280208;1
17;12;415;2;1;Std;IRSN-3;CH;10;Secours;;GE;Discovery 870 DR;18;GC6;2019;PARA;LEHR;;NaI;0.95;54x40;1.105;Standardis¶?;I3;3;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;0.17%;Cs-137;I-123;5;5.32;15/10/2020 17:22;0.08;15/10/2020 17:50;15/10/2020 18:43;81;53;4.88;4.88;0.58;THYROIDE I123/FIXATION;300;;2;256x256;159;20%;;;;XELERISDR;Thyroid Uptake Index ;50.17;Auto;27;75.407;73.742;O;1;12_S_GC6_LI_I3;;0;mesures_gt_thyroide^SFPM_IRSN^^^;gtthyr;20201015;20201015;184239;NM;F11_S_GC6_LI_I3;Tandem_870_DR;User&THYROIDE&THYROIDE I123;[1.104936. 1.104936];999.8;631.3;256;256;300;184239;162233;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.016;0.306;0.102572571;0.089648438;89.751;875;0.672767372;201.0808388;1068.273119;61.30532787;10;Fantome thyroide;0.031;0.306;0.120793829;0.111164063;86.126;713;0.526533158;201.1890199;870.4899812;58.82923497;15;Fantome thyroide;0.046;0.306;0.13206051;0.127898438;82.934;628;0.449566038;201.331355;766.7148783;56.6489071;20;Fantome thyroide;0.062;0.306;0.145572761;0.142242188;78.027;536;0.368563443;201.5281422;654.3935904;53.29713115;25;Fantome thyroide;0.077;0.306;0.154347193;0.149414063;74.241;481;0.320948546;201.6742814;587.2449943;50.71106557;30;Fantome thyroide;0.092;0.306;0.162470998;0.158976563;70.025;431;0.282112682;201.8400176;526.2008161;47.83128415;35;Fantome thyroide;0.108;0.306;0.171444444;0.166148438;64.806;378;0.243061168;202.1114063;461.4939872;44.26639344;40;Fantome thyroide;0.123;0.306;0.18054908;0.175710938;58.859;326;0.207760978;202.2921486;398.0080419;40.20423497;90.67046296;61.93337634;0.545314605;1
17;12;412;2;2;Std;IRSN-10;CH;;;;GE;Discovery 870 DR;18;GC6;2019;PARA;LEHR;;NaI;0.95;54x40;1.105;Standardis¶?;I10;8;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;0.17%;Cs-137;I-123;5;5.44;15/10/2020 17:10;0.07;15/10/2020 17:56;15/10/2020 19:02;112;66;4.87;4.87;0.56;THYROIDE I123/FIXATION;300;;2;256x256;159;20%;;;;XELERISDR;Thyroid Uptake Index ;50.17;Auto;27;79.235;76.926;O;1.05;12_S_GC6_LI_I10;;0;mesures_gt_thyroide^SFPM_IRSN^^^;gtthyr;20201015;20201015;190155;NM;F11_S_GC6_LI_I10;Tandem_870_DR;User&THYROIDE&THYROIDE I123;[1.104936. 1.104936];999.8;631.3;256;256;300;190155;160343;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.009;0.179;0.06428692;0.056636719;91.416;1422;0.684707826;204.1157875;1736.096428;62.57084189;10;Fantome thyroide;0.018;0.179;0.077164179;0.077613281;87.89;1139;0.515733402;204.2160808;1390.58638;60.15742642;15;Fantome thyroide;0.027;0.179;0.084372024;0.084605469;85.047;1008;0.433335319;204.2893457;1230.650633;58.21149897;20;Fantome thyroide;0.036;0.179;0.090339581;0.088800781;81.938;907;0.371971747;204.4138183;1107.341393;56.08350445;25;Fantome thyroide;0.045;0.179;0.095903305;0.094394531;78.353;817;0.31981167;204.5480699;997.4618719;53.62970568;30;Fantome thyroide;0.054;0.179;0.100987788;0.098589844;74.428;737;0.27616326;204.6904226;899.7911867;50.9431896;35;Fantome thyroide;0.063;0.179;0.10519076;0.102785156;70.583;671;0.243529277;204.7907413;819.2128715;48.31143053;40;Fantome thyroide;0.072;0.179;0.109209226;0.106980469;66.29;607;0.215782012;204.8469725;741.0763234;45.37303217;89.8468629;61.49682608;0.307981934;1
17;12;413;2;3;Std;IRSN-15;CH;;;;GE;Discovery 870 DR;18;GC6;2019;PARA;LEHR;;NaI;0.95;54x40;1.105;Standardis¶?;I15;11;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;0.17%;Cs-137;I-123;5;5.53;15/10/2020 17:07;0.09;15/10/2020 18:03;15/10/2020 19:14;128;72;4.87;4.87;0.54;THYROIDE I123/FIXATION;300;;2;256x256;159;20%;;;;XELERISDR;Thyroid Uptake Index ;50.17;Auto;27;78.063;75.455;O;1.03;12_S_GC6_LI_I15;;0;mesures_gt_thyroide^SFPM_IRSN^^^;gtthyr;20201015;20201015;191446;NM;F11_S_GC6_LI_I15;Tandem_870_DR;User&THYROIDE&THYROIDE I123;[1.104936. 1.104936];999.8;631.3;256;256;300;191446;157160;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.008;0.149;0.051618399;0.047144531;90.9;1761;0.681667977;201.4662496;2149.975956;62.21765914;10;Fantome thyroide;0.015;0.149;0.06103417;0.058785156;87.523;1434;0.528874788;201.5827102;1750.747031;59.90622861;15;Fantome thyroide;0.023;0.149;0.067939271;0.064605469;83.905;1235;0.432952395;201.7203552;1507.791202;57.42984257;20;Fantome thyroide;0.03;0.149;0.072495512;0.069261719;80.76;1114;0.376935027;201.8297821;1360.06429;55.27720739;25;Fantome thyroide;0.038;0.149;0.07709328;0.073917969;76.862;997;0.326183617;202.0914644;1217.220913;52.6091718;30;Fantome thyroide;0.045;0.149;0.080650881;0.077410156;73.231;908;0.291346051;202.2499437;1108.562276;50.12388775;35;Fantome thyroide;0.053;0.149;0.084814677;0.080902344;68.191;804;0.256001004;202.4070603;981.5903855;46.67419576;40;Fantome thyroide;0.06;0.149;0.088513324;0.085558594;63.11;713;0.228821278;202.7043246;870.4899812;43.19644079;88.40495238;60.50989212;0.553325331;1
17;12;414;2;4;Std;IRSN-20;CH;;;;GE;Discovery 870 DR;18;GC6;2019;PARA;LEHR;;NaI;0.95;54x40;1.105;Standardis¶?;I20;19;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;0.17%;Cs-137;I-123;5;5.54;15/10/2020 17:20;0.07;15/10/2020 18:08;15/10/2020 19:30;130;82;4.88;4.88;0.5;THYROIDE I123/FIXATION;300;;2;256x256;159;20%;;;;XELERISDR;Thyroid Uptake Index ;50.17;Auto;27;80.649;77.347;O;1.05;12_S_GC6_LI_I20;;0;mesures_gt_thyroide^SFPM_IRSN^^^;gtthyr;20201015;20201015;192932;NM;F11_S_GC6_LI_I20;Tandem_870_DR;User&THYROIDE&THYROIDE I123;[1.104936. 1.104936];999.8;631.3;256;256;300;192932;155625;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.006;0.103;0.036848736;0.031785156;93.301;2532;0.703874826;204.9683501;3091.277184;63.73019126;10;Fantome thyroide;0.011;0.103;0.045618024;0.044660156;89.092;1953;0.50716826;205.099372;2384.385601;60.85519126;15;Fantome thyroide;0.016;0.103;0.049670697;0.048683594;86.278;1737;0.428513753;205.2408907;2120.674751;58.93306011;20;Fantome thyroide;0.021;0.103;0.052892902;0.051902344;83.465;1578;0.370974771;205.3766953;1926.554264;57.01161202;25;Fantome thyroide;0.026;0.103;0.055699238;0.054316406;80.374;1443;0.325535438;205.5357942;1761.734983;54.90027322;30;Fantome thyroide;0.031;0.103;0.058275549;0.056730469;76.982;1321;0.287358188;205.7713435;1612.787188;52.58333333;35;Fantome thyroide;0.037;0.103;0.06121809;0.059949219;72.421;1183;0.24766104;205.9815074;1444.305256;49.46789617;40;Fantome thyroide;0.042;0.103;0.06361927;0.063167969;68.009;1069;0.219113063;206.0525809;1305.12453;46.45423497;88.59233333;60.51388889;0.462604728;1
17;12;416;2;5;Std;IRSN-30;CH;;;;GE;Discovery 870 DR;18;GC6;2019;PARA;LEHR;;NaI;0.95;54x40;1.105;Standardis¶?;I30;30;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;0.17%;Cs-137;I-123;5;5.68;15/10/2020 17:05;0.07;15/10/2020 18:17;15/10/2020 19:37;153;81;4.91;4.91;0.52;THYROIDE I123/FIXATION;300;;2;256x256;159;20%;;;;XELERISDR;Thyroid Uptake Index ;50.17;Auto;27;80.552;76.598;O;1.04;12_S_GC6_LI_I30;;0;mesures_gt_thyroide^SFPM_IRSN^^^;gtthyr;20201015;20201015;193741;NM;F11_S_GC6_LI_I30;Tandem_870_DR;User&THYROIDE&THYROIDE I123;[1.104936. 1.104936];999.8;631.3;256;256;300;193741;154453;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.005;0.089;0.027086416;0.023988281;95.913;3541;0.72624252;205.2681827;4323.1487;65.11405295;10;Fantome thyroide;0.009;0.089;0.0355357;0.035113281;90.083;2535;0.478233553;205.4794005;3094.939835;61.15614392;15;Fantome thyroide;0.014;0.089;0.039164631;0.039285156;86.593;2211;0.385343002;205.7075926;2699.37356;58.7868296;20;Fantome thyroide;0.018;0.089;0.041270803;0.040675781;83.821;2031;0.336910928;205.84474;2479.614519;56.90495587;25;Fantome thyroide;0.023;0.089;0.043555071;0.042761719;79.88;1834;0.290491209;206.0488511;2239.100457;54.22946368;30;Fantome thyroide;0.027;0.089;0.04527824;0.044152344;76.158;1682;0.260005177;206.2227028;2053.526155;51.70264766;35;Fantome thyroide;0.032;0.089;0.047871901;0.046933594;69.51;1452;0.220116448;206.5562179;1772.722935;47.18940937;40;Fantome thyroide;0.036;0.089;0.05012749;0.049019531;62.91;1255;0.190048622;206.7840496;1532.208873;42.70875764;88.82381275;60.30129854;0.630923438;1
17;12;418;2;6;Std;Seringue;CH;;;;GE;Discovery 870 DR;18;GC6;2019;PARA;LEHR;;NaI;0.95;54x40;1.105;Standardis¶?;Ser;3;Seringue;;;;;cale GT;;8;I-123;I;793.404;0.000873637;0.17%;Cs-137;I-123;5;5.68;15/10/2020 17:35;;;15/10/2020 19:52;137;;5.03;5.03;0.55;THYROIDE I123/FIXATION;300;;2;256x256;159;20%;;;;XELERISDR;Thyroid Uptake Index ;50.17;Auto;27;79.913;78.502;O;1.04;12_S_GC6_LI_Ser;;0;mesures_gt_thyroide^SFPM_IRSN^^^;gtthyr;20201015;20201015;195217;NM;F11_S_GC6_LI_Ser;Tandem_870_DR;User&THYROIDE&THYROIDE I123;[1.104936. 1.104936];999.8;631.3;256;256;300;195217;163461;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.014;0.273;0.104320733;0.086378906;91.072;873;0.710527164;200.1558018;1065.831351;60.35255136;10;Fantome thyroide;0.028;0.273;0.124371105;0.114105469;87.806;706;0.55048928;200.0710424;861.9437963;58.18820411;15;Fantome thyroide;0.041;0.273;0.1360736;0.131167969;85.046;625;0.470486837;200.0743685;763.0522276;56.35917826;20;Fantome thyroide;0.055;0.273;0.147593128;0.146097656;81.619;553;0.399520517;200.1032902;675.1486109;54.08813784;25;Fantome thyroide;0.069;0.273;0.157985801;0.158894531;77.887;493;0.340949949;200.0120391;601.8955971;51.61497681;30;Fantome thyroide;0.082;0.273;0.166359375;0.167425781;74.529;448;0.295846812;200.1082488;546.9558367;49.38966203;35;Fantome thyroide;0.096;0.273;0.173543902;0.175957031;71.153;410;0.259986481;200.0894336;500.5622613;47.15241882;40;Fantome thyroide;0.11;0.273;0.180600536;0.182355469;67.364;373;0.227184307;199.9353719;455.3895694;44.64148443;90.30726599;59.84576938;-0.067857217;1
17;12;417;2;7;Std;Routine;CH;;;;GE;Discovery 870 DR;18;GC6;2019;PARA;LEHR;;NaI;0.95;54x40;1.105;Standardis¶?;Rou;0.2;Cupule;non;Cupule;;15;-;;10;I-123;I;793.404;0.000873637;0.17%;Cs-137;I-123;5;5.78;15/10/2020 17:16;0;15/10/2020 17:30;15/10/2020 19:58;162;149;5.02;5.02;0.62;THYROIDE I123/FIXATION;300;;2;256x256;159;20%;;;;XELERISDR;Thyroid Uptake Index ;50.17;Auto;27;78.261;77.93;O;1.03;12_S_GC6_LI_Rou;;0;mesures_gt_thyroide^SFPM_IRSN^^^;gtthyr;20201015;20201015;195837;NM;F11_S_GC6_LI_Rou;Tandem_870_DR;User&THYROIDE&THYROIDE I123;[1.104936. 1.104936];999.8;628.4;256;256;300;195837;179037;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.064;1.267;0.403926724;0.282105469;93.711;232;0.801001594;193.5763987;283.2449869;62.2250996;10;Fantome thyroide;0.127;1.267;0.497201117;0.400886719;88.999;179;0.627923376;193.578548;218.538158;59.09628154;15;Fantome thyroide;0.191;1.267;0.575710345;0.499871094;83.478;145;0.514502095;193.5695735;177.0281168;55.43027888;20;Fantome thyroide;0.261;1.267;0.635766129;0.579058594;78.835;124;0.438059799;193.5511143;151.3895619;52.34727756;25;Fantome thyroide;0.324;1.267;0.683844037;0.648347656;74.539;109;0.384185138;193.5616619;133.0763085;49.49468792;30;Fantome thyroide;0.389;1.267;0.73743617;0.707738281;69.319;94;0.329421266;193.5695957;114.763055;46.02855246;35;Fantome thyroide;0.452;1.267;0.785;0.747332031;64.37;82;0.28421283;193.4993061;100.1124523;42.74236388;40;Fantome thyroide;0.511;1.267;0.823315068;0.786925781;60.102;73;0.250098949;193.5932165;89.12450018;39.90836653;97.36866667;64.65382913;0.007576998;1
17;12;401;2;8;Local;IRSN-3;CH;;;;GE;Discovery 870 DR;18;GC6;2019;PARA;LEHR;;NaI;0.95;54x40;1.105;Local;I3;3;Thyroide;;;;;pas de cale;pas de cale;15;I-123;I;793.404;0.000873637;0.17%;Cs-137;I-123;;5.32;15/10/2020 17:22;0.08;15/10/2020 17:50;15/10/2020 18:51;89;61;4.85;4.85;0.46;THYROIDE I123/FIXATION;120;;2;256x256;159;20%;non;oui;cupule;XELERISDR;Thyroid Uptake Index ;50.17;Auto;27;28.881;28.444;O;0.98;12_L_GC6_LI_I3;;0;mesures_gt_thyroide^SFPM_IRSN^^^;gtthyr;20201015;20201015;185109;NM;F11_L_GC6_LI_I3;Tandem_870_DR;User&THYROIDE&THYROIDE I123;[1.104936. 1.104936];999.8;631.3;256;256;120;185109;56045;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.006;0.107;0.034144942;0.029675781;35.101;1028;0.688675975;201.3418223;1255.068304;60.31099656;10;Fantome thyroide;0.011;0.107;0.040366587;0.036363281;33.585;832;0.542538315;201.4366987;1015.775125;57.70618557;15;Fantome thyroide;0.017;0.107;0.045527221;0.042214844;31.778;698;0.442453382;201.4878228;852.1767277;54.60137457;20;Fantome thyroide;0.022;0.107;0.048917609;0.046394531;30.28;619;0.385506284;201.6890567;755.7269262;52.02749141;25;Fantome thyroide;0.027;0.107;0.05246679;0.051410156;28.437;542;0.332592402;201.9768591;661.7188917;48.86082474;30;Fantome thyroide;0.033;0.107;0.056027778;0.054753906;26.221;468;0.287359324;202.1286166;571.373508;45.0532646;35;Fantome thyroide;0.038;0.107;0.059517413;0.058097656;23.926;402;0.246356227;202.3408919;490.7951928;41.10996564;40;Fantome thyroide;0.043;0.107;0.062700288;0.060605469;21.757;347;0.210748355;202.4048707;423.6465967;37.38316151;35.63889655;61.23521744;0.478334369;1
17;12;398;2;9;Local;IRSN-10;CH;;;;GE;Discovery 870 DR;18;GC6;2019;PARA;LEHR;;NaI;0.95;54x40;1.105;Local;I10;8;Thyroide;;;;;pas de cale;;15;I-123;I;793.404;0.000873637;0.17%;Cs-137;I-123;;5.44;15/10/2020 17:10;0.07;15/10/2020 17:56;15/10/2020 18:54;104;59;4.9;4.9;0.48;THYROIDE I123/FIXATION;120;;2;256x256;159;20%;non;oui;cupule;XELERISDR;Thyroid Uptake Index ;50.17;Auto;27;30.142;29.651;O;1.01;12_L_GC6_LI_I10;;0;mesures_gt_thyroide^SFPM_IRSN^^^;gtthyr;20201015;20201015;185434;NM;F11_L_GC6_LI_I10;Tandem_870_DR;User&THYROIDE&THYROIDE I123;[1.104936. 1.104936];999.8;631.3;256;256;120;185434;56325;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.004;0.072;0.023203325;0.01996875;36.29;1564;0.694993886;204.7373587;1909.461894;61.71768707;10;Fantome thyroide;0.008;0.072;0.028201633;0.02728125;34.547;1225;0.521580386;204.8966552;1495.582366;58.75340136;15;Fantome thyroide;0.011;0.072;0.030947761;0.02896875;33.176;1072;0.441562509;204.96244;1308.787181;56.42176871;20;Fantome thyroide;0.015;0.072;0.033630342;0.03290625;31.478;936;0.372506929;205.0540887;1142.747016;53.53401361;25;Fantome thyroide;0.018;0.072;0.035411765;0.03403125;30.1;850;0.3319533;205.3465327;1037.751029;51.19047619;30;Fantome thyroide;0.022;0.072;0.037821138;0.03628125;27.912;738;0.283391737;205.4127457;901.0120703;47.46938776;35;Fantome thyroide;0.026;0.072;0.04003125;0.03909375;25.62;640;0.244073277;205.5519143;781.365481;43.57142857;40;Fantome thyroide;0.029;0.072;0.041743363;0.04021875;23.585;565;0.21827615;205.6658326;689.7992137;40.11054422;36.14673828;61.4740447;0.373993743;1
17;12;399;2;10;Local;IRSN-15;CH;;;;GE;Discovery 870 DR;18;GC6;2019;PARA;LEHR;;NaI;0.95;54x40;1.105;Local;I15;11;Thyroide;;;;;pas de cale;;15;I-123;I;793.404;0.000873637;0.17%;Cs-137;I-123;;5.53;15/10/2020 17:07;0.09;15/10/2020 18:03;15/10/2020 19:21;134;78;4.84;4.84;0.45;THYROIDE I123/FIXATION;120;;2;256x256;159;20%;non;oui;cupule;XELERISDR;Thyroid Uptake Index ;50.17;Auto;27;28.277;27.578;O;0.95;12_L_GC6_LI_I15;;0;mesures_gt_thyroide^SFPM_IRSN^^^;gtthyr;20201015;20201015;192106;NM;F11_L_GC6_LI_I15;Tandem_870_DR;User&THYROIDE&THYROIDE I123;[1.104936. 1.104936];999.8;631.3;256;256;120;192106;54075;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.003;0.059;0.016077095;0.012214844;35.868;2231;0.792846242;201.5766776;2723.791231;61.75619835;10;Fantome thyroide;0.006;0.059;0.021634131;0.020050781;33.468;1547;0.533729314;201.9369652;1888.706874;57.62396694;15;Fantome thyroide;0.009;0.059;0.024165026;0.022816406;31.922;1321;0.43827887;202.1530774;1612.787188;54.96212121;20;Fantome thyroide;0.012;0.059;0.026242188;0.025121094;30.231;1152;0.370989486;202.2355661;1406.457866;52.05061983;25;Fantome thyroide;0.015;0.059;0.027965653;0.026964844;28.497;1019;0.322458497;202.4400563;1244.080352;49.06508264;30;Fantome thyroide;0.018;0.059;0.029665919;0.027886719;26.462;892;0.281204166;202.8021564;1089.028139;45.56129477;35;Fantome thyroide;0.021;0.059;0.031431373;0.030191406;24.045;765;0.244637448;202.9486813;933.9759265;41.39979339;40;Fantome thyroide;0.024;0.059;0.033527157;0.032035156;20.988;626;0.206472378;203.3939679;764.2731111;36.13636364;34.44943309;59.31376221;0.716345056;1
17;12;400;2;11;Local;IRSN-20;CH;;;;GE;Discovery 870 DR;18;GC6;2019;PARA;LEHR;;NaI;0.95;54x40;1.105;Local;I20;19;Thyroide;;;;;pas de cale;;15;I-123;I;793.404;0.000873637;0.17%;Cs-137;I-123;;5.54;15/10/2020 17:20;0.07;15/10/2020 18:08;15/10/2020 19:25;125;77;4.9;4.9;0.45;THYROIDE I123/FIXATION;120;;2;256x256;159;20%;non;oui;cupule;XELERISDR;Thyroid Uptake Index ;50.17;Auto;27;29.364;28.51;O;0.97;12_L_GC6_LI_I20;;0;mesures_gt_thyroide^SFPM_IRSN^^^;gtthyr;20201015;20201015;192521;NM;F11_L_GC6_LI_I20;Tandem_870_DR;User&THYROIDE&THYROIDE I123;[1.104936. 1.104936];999.8;631.3;256;256;120;192521;54368;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.003;0.047;0.013484086;0.010832031;36.434;2702;0.700766242;205.1726108;3298.82739;61.96258503;10;Fantome thyroide;0.005;0.047;0.016686923;0.015972656;34.325;2057;0.516356624;205.5721954;2511.357491;58.37585034;15;Fantome thyroide;0.008;0.047;0.01899056;0.018175781;32.189;1695;0.40720201;205.7225526;2069.397641;54.74319728;20;Fantome thyroide;0.01;0.047;0.02013268;0.018910156;30.803;1530;0.360983729;205.869738;1867.951853;52.38605442;25;Fantome thyroide;0.012;0.047;0.021433655;0.020011719;28.914;1349;0.314912636;206.1000562;1646.971928;49.17346939;30;Fantome thyroide;0.015;0.047;0.023197851;0.021847656;25.912;1117;0.261408665;206.4873001;1363.726941;44.06802721;35;Fantome thyroide;0.017;0.047;0.024441788;0.024050781;23.513;962;0.229633258;206.7700808;1174.489989;39.98809524;40;Fantome thyroide;0.019;0.047;0.025672794;0.025152344;20.949;816;0.20278804;206.9821066;996.2409883;35.62755102;34.99033548;59.50737327;0.681175378;1
17;12;402;2;12;Local;IRSN-30;CH;;;;GE;Discovery 870 DR;18;GC6;2019;PARA;LEHR;;NaI;0.95;54x40;1.105;Local;I30;30;Thyroide;;;;;pas de cale;;15;I-123;I;793.404;0.000873637;0.17%;Cs-137;I-123;;5.68;15/10/2020 17:05;0.07;15/10/2020 18:17;15/10/2020 19:43;159;87;4.88;4.88;0.45;THYROIDE I123/FIXATION;120;;2;256x256;159;20%;non;oui;cupule;XELERISDR;Thyroid Uptake Index ;50.17;Auto;27;28.461;27.615;O;0.94;12_L_GC6_LI_I30;;0;mesures_gt_thyroide^SFPM_IRSN^^^;gtthyr;20201015;20201015;194349;NM;F11_L_GC6_LI_I30;Tandem_870_DR;User&THYROIDE&THYROIDE I123;[1.104936. 1.104936];999.8;631.3;256;256;120;194349;53769;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.002;0.035;0.00744935;0.002871094;40.666;5459;0.969617304;205.1952468;6664.803376;69.44330601;10;Fantome thyroide;0.004;0.035;0.01303997;0.011894531;34.582;2652;0.522709056;205.7222686;3237.783212;59.05396175;15;Fantome thyroide;0.006;0.035;0.014645927;0.014082031;32.719;2234;0.424970917;206.0739003;2727.453882;55.87260929;20;Fantome thyroide;0.007;0.035;0.015335428;0.014902344;31.729;2069;0.387923817;206.1864689;2526.008094;54.18203552;25;Fantome thyroide;0.009;0.035;0.016523094;0.015996094;29.692;1797;0.331360773;206.3691258;2193.927765;50.70355191;30;Fantome thyroide;0.011;0.035;0.01780316;0.017089844;27.043;1519;0.279848705;206.4357932;1854.522134;46.17998634;35;Fantome thyroide;0.013;0.035;0.018946429;0.017910156;24.403;1288;0.239741186;206.8121416;1572.498031;41.67178962;40;Fantome thyroide;0.014;0.035;0.019485182;0.019003906;23.012;1181;0.223738143;207.0126004;1441.863489;39.29644809;35.10694737;59.95038827;0.623310728;1
17;12;404;2;13;Local;Seringue;CH;;;;GE;Discovery 870 DR;18;GC6;2019;PARA;LEHR;;NaI;0.95;54x40;1.105;Local;Ser;3;Seringue;;;;;pas de cale;;15;I-123;I;793.404;0.000873637;0.17%;Cs-137;I-123;;5.68;15/10/2020 17:35;;;15/10/2020 19:47;132;;5.06;5.06;0.44;THYROIDE I123/FIXATION;120;;2;256x256;159;20%;non;oui;cupule;XELERISDR;Thyroid Uptake Index ;50.17;Auto;27;30.464;30.037;O;0.99;12_L_GC6_LI_Ser;;0;mesures_gt_thyroide^SFPM_IRSN^^^;gtthyr;20201015;20201015;194721;NM;F11_L_GC6_LI_Ser;Tandem_870_DR;User&THYROIDE&THYROIDE I123;[1.104936. 1.104936];999.8;631.3;256;256;120;194721;56756;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.005;0.095;0.032571299;0.027089844;35.861;1101;0.712664596;200.4949415;1344.192804;59.05961792;10;Fantome thyroide;0.01;0.095;0.039135381;0.035996094;34.4;879;0.548426232;200.4780109;1073.156653;56.65349144;15;Fantome thyroide;0.015;0.095;0.044242915;0.042675781;32.784;741;0.440501982;200.4654805;904.674721;53.99209486;20;Fantome thyroide;0.019;0.095;0.046845133;0.047128906;31.761;678;0.390885074;200.4783729;827.7590565;52.30731225;25;Fantome thyroide;0.024;0.095;0.050287145;0.050097656;30.122;599;0.331225887;200.4573406;731.3092549;49.60803689;30;Fantome thyroide;0.029;0.095;0.053294559;0.053066406;28.406;533;0.284151326;200.465898;650.7309397;46.78194993;35;Fantome thyroide;0.034;0.095;0.056088608;0.055292969;26.586;474;0.243830797;200.3838491;578.6988094;43.78458498;40;Fantome thyroide;0.038;0.095;0.058360656;0.056777344;24.92;427;0.213576295;200.4521112;521.3172819;41.04084321;35.96334758;59.22817454;-0.012920628;1
17;12;403;2;14;Local;Routine;CH;;;;GE;Discovery 870 DR;18;GC6;2019;PARA;LEHR;;NaI;0.95;54x40;1.105;Local;Rou;0.2;Cupule;non;Cupule;;15;pas de cale;;15;I-123;I;793.404;0.000873637;0.17%;Cs-137;I-123;;5.78;15/10/2020 17:16;0;15/10/2020 17:30;15/10/2020 20:05;169;155;4.99;4.99;0.45;THYROIDE I123/FIXATION;120;;2;256x256;159;20%;non;oui;cupule;XELERISDR;Thyroid Uptake Index ;50.17;Auto;27;29.59;29.486;O;0.98;12_L_GC6_LI_Rou;;0;mesures_gt_thyroide^SFPM_IRSN^^^;gtthyr;20201015;20201015;200524;NM;F11_L_GC6_LI_Rou;Tandem_870_DR;User&THYROIDE&THYROIDE I123;[1.104936. 1.104936];999.8;628.4;256;256;120;200524;61135;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.017;0.328;0.104294618;0.07303125;36.816;353;0.795354235;193.8560945;430.9718981;61.48296593;10;Fantome thyroide;0.033;0.328;0.126913043;0.10378125;35.028;276;0.6327069;193.8924629;336.9638637;58.49699399;15;Fantome thyroide;0.051;0.328;0.146471111;0.12684375;32.956;225;0.52136056;193.8588029;274.6988019;55.03674015;20;Fantome thyroide;0.066;0.328;0.158737374;0.14478125;31.43;198;0.461571125;193.9060794;241.7349457;52.48830995;25;Fantome thyroide;0.082;0.328;0.174303571;0.16015625;29.283;168;0.394168269;193.8646617;205.1084388;48.90280561;30;Fantome thyroide;0.099;0.328;0.187020548;0.17296875;27.305;146;0.346095997;193.795159;178.2490004;45.5995324;35;Fantome thyroide;0.115;0.328;0.201629032;0.19090625;25.002;124;0.29373116;193.8542604;151.3895619;41.75350701;40;Fantome thyroide;0.132;0.328;0.211009009;0.19859375;23.422;111;0.262672193;193.8728596;135.5180756;39.11489646;38.31737179;63.99026686;-0.010111399;1
18;8;338;1;1;Std;IRSN-3;CHU;88;Routine;;GE;Discovery NM/CT 670;12;GC11;2012;PARA;LEHR;;NaI;0.95;54x40;1.105;Standardis¶?;I3;3;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;2.71%;Ba-133;I-123;5;5.28;09/03/2021 18:00;0;09/03/2021 16:00;09/03/2021 20:57;177;297;4.53;4.52;0.45;THYROIDE I123;300;;2;256x256;159;15%;;;;xeleris;thyroid uptake index;55.9;Manuel;;76.942;75.542;O;0.87;08_S_GC11_LI_I3;;0;CQ-MN^DISCO;A13986154291;20210309;20210309;205300;NM;IL-IRSN3-1 OK;Tandem_Discovery_670;User&NIMES ENDOCRINO&THYROIDE 123I;[1.104515. 1.104515];1019.8;384;256;256;300;205300;133619;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.012;0.231;0.076899344;0.060457031;70.286;914;0.720493186;11.66386267;1115.037394;51.83333333;10;Fantome thyroide;0.024;0.231;0.092121918;0.082113281;67.249;730;0.562936441;11.51316949;890.5659712;49.59365782;15;Fantome thyroide;0.035;0.231;0.104280587;0.100160156;63.924;613;0.45768054;11.34822462;747.8314251;47.14159292;20;Fantome thyroide;0.047;0.231;0.111744991;0.107378906;61.348;549;0.400997817;11.23981078;669.7544085;45.24188791;25;Fantome thyroide;0.058;0.231;0.120114108;0.116402344;57.895;482;0.344372349;11.00439976;588.0175317;42.69542773;30;Fantome thyroide;0.07;0.231;0.128281991;0.125425781;54.135;422;0.293313121;10.75544995;514.8203286;39.92256637;35;Fantome thyroide;0.081;0.231;0.135400538;0.130839844;50.369;372;0.253315959;10.61112552;453.8226593;37.14528024;40;Fantome thyroide;0.093;0.231;0.141587879;0.138058594;46.724;330;0.221678461;10.46115699;402.5846171;34.45722714;70.27912691;51.82826468;-10.05636855;1
18;8;335;1;2;Std;IRSN-10;CHU;;;;GE;Discovery NM/CT 670;12;GC11;2012;PARA;LEHR;;NaI;0.95;54x40;1.105;Standardis¶?;I10;8;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;2.71%;Ba-133;I-123;5;5.42;09/03/2021 18:00;0;09/03/2021 16:00;09/03/2021 20:51;171;291;4.66;4.66;;THYROIDE I123;300;;2;256x256;159;15%;;;;xeleris;thyroid uptake index;58;Manuel;;82.187;80.787;O;0.87;08_S_GC11_LI_I10;;0;CQ-MN^DISCO;A13986154291;20210309;20210309;204720;NM;IL-IRSN10-2;Tandem_Discovery_670;User&NIMES ENDOCRINO&THYROIDE 123I;[1.104515. 1.104515];1019.8;384;256;256;300;204720;138527;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.008;0.155;0.051535422;0.044199219;75.654;1468;0.713784909;5.510304061;1790.89157;54.11587983;10;Fantome thyroide;0.016;0.155;0.063613757;0.061152344;72.138;1134;0.523458858;5.380136095;1383.427139;51.60085837;15;Fantome thyroide;0.024;0.155;0.070652352;0.068417969;69.098;978;0.43035958;5.261845135;1193.114411;49.42632332;20;Fantome thyroide;0.031;0.155;0.075417234;0.074472656;66.518;882;0.373467521;5.143087964;1075.998886;47.58082976;25;Fantome thyroide;0.039;0.155;0.079854271;0.078105469;63.564;796;0.325686721;4.999193499;971.0828946;45.46781116;30;Fantome thyroide;0.047;0.155;0.084427362;0.081738281;59.859;709;0.282109221;4.792583917;864.9469501;42.81759657;35;Fantome thyroide;0.055;0.155;0.088531646;0.086582031;55.952;632;0.247597715;4.634157711;771.0105395;40.02288984;40;Fantome thyroide;0.062;0.155;0.092114841;0.090214844;52.137;566;0.220640381;4.520969714;690.493616;37.29399142;73.28759892;52.42317519;-19.0040287;1
18;8;336;1;3;Std;IRSN-15;CHU;;;;GE;Discovery NM/CT 670;12;GC11;2012;PARA;LEHR;;NaI;0.95;54x40;1.105;Standardis¶?;I15;11;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;2.71%;Ba-133;I-123;5;5.45;09/03/2021 18:00;0;09/03/2021 16:00;09/03/2021 20:34;154;274;4.76;4.76;;THYROIDE I123;300;;2;256x256;159;15%;;;;xeleris;thyroid uptake index;58.1;Manuel;;83.99;82.59;O;0.89;08_S_GC11_LI_I15;;0;CQ-MN^DISCO;A13986154291;20210309;20210309;203021;NM;IL-IRSN15-3;Tandem_Discovery_670;User&NIMES ENDOCRINO&THYROIDE 123I;[1.104515. 1.104515];1019.8;384;256;256;300;203021;141599;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.007;0.131;0.041559705;0.035308594;79.005;1901;0.721011339;4.396767708;2319.131385;55.32563025;10;Fantome thyroide;0.014;0.131;0.051812457;0.048613281;74.869;1445;0.525584463;4.326468938;1762.832642;52.42927171;15;Fantome thyroide;0.02;0.131;0.056954041;0.053730469;71.876;1262;0.444144024;4.28361704;1539.581172;50.33333333;20;Fantome thyroide;0.027;0.131;0.061178985;0.057824219;68.704;1123;0.385563791;4.280301219;1370.007652;48.11204482;25;Fantome thyroide;0.033;0.131;0.064842942;0.061917969;65.232;1006;0.342018189;4.270981818;1227.273106;45.68067227;30;Fantome thyroide;0.04;0.131;0.069096921;0.066011719;60.598;877;0.297437983;4.273787775;1069.899119;42.43557423;35;Fantome thyroide;0.046;0.131;0.072785714;0.070105469;56.045;770;0.263935698;4.447614425;939.3641066;39.24719888;40;Fantome thyroide;0.053;0.131;0.076553383;0.073175781;50.908;665;0.234611609;4.514221979;811.2690012;35.64985994;75.70381358;53.01387506;4.159145072;1
18;8;337;1;4;Std;IRSN-20;CHU;;;;GE;Discovery NM/CT 670;12;GC11;2012;PARA;LEHR;;NaI;0.95;54x40;1.105;Standardis¶?;I20;19;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;2.71%;Ba-133;I-123;5;5.45;09/03/2021 18:00;0;09/03/2021 16:00;09/03/2021 20:28;148;268;4.79;4.79;;THYROIDE I123;300;;2;256x256;159;15%;;;;xeleris;thyroid uptake index;57.3;Manuel;;83.349;81.949;O;0.89;08_S_GC11_LI_I20;;0;CQ-MN^DISCO;A13986154291;20210309;20210309;202420;NM;IL-IRSN20-4;Tandem_Discovery_670;User&NIMES ENDOCRINO&THYROIDE 123I;[1.104515. 1.104515];1019.8;384;256;256;300;202420;137698;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.006;0.119;0.031260047;0.027425781;79.338;2538;0.720914869;7.485682699;3096.241692;55.21085595;10;Fantome thyroide;0.012;0.119;0.040077339;0.037652344;74.103;1849;0.505013107;7.768680769;2255.693809;51.56784969;15;Fantome thyroide;0.018;0.119;0.044385732;0.041371094;70.307;1584;0.420370158;8.13091478;1932.406162;48.92623521;20;Fantome thyroide;0.024;0.119;0.04799419;0.045089844;66.088;1377;0.361088598;8.686841693;1679.875811;45.99025748;25;Fantome thyroide;0.03;0.119;0.051496196;0.047878906;60.92;1183;0.314337607;9.359930161;1443.204855;42.39387613;30;Fantome thyroide;0.036;0.119;0.055211111;0.051597656;54.659;990;0.273463524;10.27811734;1207.753851;38.03688239;35;Fantome thyroide;0.042;0.119;0.059598214;0.056246094;46.725;784;0.234060257;11.42678071;956.443454;32.51565762;40;Fantome thyroide;0.048;0.119;0.063734959;0.059964844;39.197;615;0.203284289;12.46764594;750.2713319;27.2769659;74.43557648;51.79928774;37.68927342;0
18;8;339;1;5;Std;IRSN-30;CHU;;;;GE;Discovery NM/CT 670;12;GC11;2012;PARA;LEHR;;NaI;0.95;54x40;1.105;Standardis¶?;I30;30;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;2.71%;Ba-133;I-123;5;5.47;09/03/2021 18:00;0;09/03/2021 16:00;09/03/2021 20:11;131;251;4.88;4.88;;THYROIDE I123;300;;2;256x256;159;15%;;;;xeleris;thyroid uptake index;57.2;Manuel;;84.867;83.467;O;0.87;08_S_GC11_LI_I30;;0;CQ-MN^DISCO;A13986154291;20210309;20210309;200742;NM;IL-IRSN30-5;Tandem_Discovery_670;User&NIMES ENDOCRINO&THYROIDE 123I;[1.104515. 1.104515];1019.8;384;256;256;300;200742;136325;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.005;0.09;0.023181353;0.020039063;81.552;3518;0.741419595;7.462704837;4291.796009;55.70491803;10;Fantome thyroide;0.009;0.09;0.030280449;0.027773438;75.58;2496;0.514197237;7.674961243;3045.00365;51.62568306;15;Fantome thyroide;0.014;0.09;0.033587436;0.031289063;71.642;2133;0.429516274;8.185709454;2602.160571;48.93579235;20;Fantome thyroide;0.018;0.09;0.035728512;0.032695313;68.17;1908;0.384827056;8.664322665;2327.671059;46.56420765;25;Fantome thyroide;0.023;0.09;0.039107006;0.036210938;61.398;1570;0.328340001;9.76228712;1915.326815;41.93852459;30;Fantome thyroide;0.027;0.09;0.04193465;0.039023438;55.186;1316;0.289133507;10.78612225;1605.458655;37.69535519;35;Fantome thyroide;0.032;0.09;0.045689892;0.043242188;46.558;1019;0.246419401;12.51841073;1243.1325;31.80191257;40;Fantome thyroide;0.036;0.09;0.048777641;0.046054688;39.705;814;0.215952518;13.60033075;993.0420556;27.12090164;74.85839157;51.13278112;43.56783389;0
18;8;341;1;6;Std;Seringue;CHU;;;;GE;Discovery NM/CT 670;12;GC11;2012;PARA;LEHR;;NaI;0.95;54x40;1.105;Standardis¶?;Ser;3;Seringue;;;;;cale GT;;8;I-123;I;793.404;0.000873637;2.71%;Ba-133;I-123;5;5.27;09/03/2021 18:00;;;09/03/2021 20:04;124;;4.73;4.73;0.55;THYROIDE I123;300;;2;256x256;159;15%;;;;xeleris;thyroid uptake index;66.5;Manuel;;95.359;93.959;O;0.92;08_S_GC11_LI_Ser;;0;CQ-MN^DISCO;A13986154291;20210309;20210309;200044;NM;IL-SER-6;Tandem_Discovery_670;User&NIMES ENDOCRINO&THYROIDE 123I;[1.104515. 1.104515];1019.8;384;256;256;300;200044;166148;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.015;0.287;0.096146368;0.075113281;89.993;936;0.747996031;20.84539747;1141.876369;63.42001409;10;Fantome thyroide;0.029;0.287;0.120260931;0.110988281;85.265;709;0.553063158;20.99800446;864.9469501;60.0880902;15;Fantome thyroide;0.044;0.287;0.134108197;0.128925781;81.806;610;0.457487695;21.03625192;744.171565;57.65045807;20;Fantome thyroide;0.058;0.287;0.145528864;0.142378906;78.149;537;0.387635082;21.13380563;655.1149679;55.07329105;25;Fantome thyroide;0.072;0.287;0.154695652;0.155832031;74.718;483;0.335889537;21.16813005;589.2374851;52.65539112;30;Fantome thyroide;0.087;0.287;0.164644028;0.167042969;70.303;427;0.284683953;21.18445312;520.9200955;49.5440451;35;Fantome thyroide;0.101;0.287;0.171868557;0.171527344;66.685;388;0.249828232;21.26779742;473.3419135;46.99436223;40;Fantome thyroide;0.116;0.287;0.180894118;0.180496094;61.504;340;0.209938469;21.21855736;414.784151;43.34319944;86.95520746;61.27921597;1.039434011;1
18;8;340;1;7;Std;Routine;CHU;;;;GE;Discovery NM/CT 670;12;GC11;2012;PARA;LEHR;;NaI;0.95;54x40;1.105;Standardis¶?;Rou;28;Autre;OUI;ESTIMABL2 + insert maison;;11;*;;10;I-123;I;793.404;0.000873637;2.71%;Ba-133;I-123;5;5.23;09/03/2021 18:00;0.2;09/03/2021 16:04;09/03/2021 19:44;104;220;4.61;4.61;;THYROIDE I123;300;;2;256x256;159;15%;;;;xeleris;thyroid uptake index;55.6;Manuel;;80.842;79.442;O;0.95;08_S_GC11_LI_Rou;;0;CQ-MN^DISCO;A13986154291;20210309;20210309;194026;NM;IL-ROUTINE-7;Tandem_Discovery_670;User&NIMES ENDOCRINO&THYROIDE 123I;[1.104515. 1.104515];1019.8;384;256;256;300;194026;135626;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.005;0.098;0.028910663;0.018757813;80.256;2776;0.850268813;6.414010986;3386.590597;58.03036876;10;Fantome thyroide;0.01;0.098;0.042571593;0.043257813;74.032;1739;0.506013615;6.404530157;2121.498937;53.53000723;15;Fantome thyroide;0.015;0.098;0.046767974;0.047851563;71.555;1530;0.417135681;6.413966235;1866.528679;51.73897325;20;Fantome thyroide;0.02;0.098;0.050328216;0.051679688;68.849;1368;0.347372557;6.476554889;1668.896231;49.78235719;25;Fantome thyroide;0.025;0.098;0.05282194;0.053976563;66.45;1258;0.302207125;6.491983918;1534.701359;48.04772234;30;Fantome thyroide;0.03;0.098;0.055428196;0.056273438;63.299;1142;0.259436182;6.327492006;1393.186766;45.76934201;35;Fantome thyroide;0.035;0.098;0.057618408;0.057039063;60.096;1043;0.226860535;6.328825969;1272.411381;43.45336226;40;Fantome thyroide;0.04;0.098;0.059750529;0.059335938;56.524;946;0.197515801;6.518314499;1154.075902;40.87057122;73.50834014;53.15136669;1.745609894;1
18;8;310;1;8;Local;IRSN-3;CHU;;;;GE;Discovery NM/CT 670;12;GC11;2012;PARA;LEHR;;NaI;0.95;54x40;2.209;Local;I3;3;Thyroide;;;;;cale GT;cale GT;8;I-123;I;793.404;0.000873637;2.71%;Ba-133;I-123;;5.28;09/03/2021 18:00;0;09/03/2021 16:00;09/03/2021 21:02;182;302;4.51;4.5;;THYROIDE I123;300;;2;128x128;159;15%;non;oui;fant¶?me maison;xeleris;thyroid uptake index;56;Manuel;;76.635;75.235;O;0.86;08_L_GC11_LI_I3;;0;CQ-MN^DISCO;A13986154291;20210309;20210309;205818;NM;IL-IRSN3-8 OK;Tandem_Discovery_670;User&NIMES ENDOCRINO&THYROIDE 123I;[2.209030. 2.209030];1019.8;384;128;128;300;205818;127283;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.041;0.819;0.280441296;0.233542969;69.269;247;0.73246775;11.6488925;1205.313945;51.31037037;10;Fantome thyroide;0.082;0.819;0.344270833;0.310324219;66.1;192;0.550463373;11.49615081;936.9241999;48.96296296;15;Fantome thyroide;0.123;0.819;0.375552941;0.342316406;63.844;170;0.476138552;11.26782849;829.568302;47.29185185;20;Fantome thyroide;0.175;0.819;0.415924138;0.387105469;60.309;145;0.390279702;11.16800892;707.5729634;44.67333333;25;Fantome thyroide;0.205;0.819;0.431205882;0.419097656;58.644;136;0.361600143;11.0899873;663.6546416;43.44;30;Fantome thyroide;0.246;0.819;0.468052174;0.470285156;53.826;115;0.301347985;10.87663716;561.1785572;39.87111111;35;Fantome thyroide;0.289;0.819;0.485896226;0.483082031;51.505;106;0.272129531;10.73147832;517.2602353;38.15185185;40;Fantome thyroide;0.328;0.819;0.513315217;0.502277344;47.225;92;0.233764659;10.59756197;448.9428458;34.98148148;69.54507602;51.51487113;-8.479203408;1
18;8;307;1;9;Local;IRSN-10;CHU;;;;GE;Discovery NM/CT 670;12;GC11;2012;PARA;LEHR;;NaI;0.95;54x40;2.209;Local;I10;8;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;2.71%;Ba-133;I-123;;5.42;09/03/2021 18:00;0;09/03/2021 16:00;09/03/2021 20:45;165;285;4.69;4.69;;THYROIDE I123;300;;2;128x128;159;15%;non;oui;fant¶?me maison;xeleris;thyroid uptake index;55.6;Manuel;;79.871;78.471;O;0.89;08_L_GC11_LI_I10;;0;CQ-MN^DISCO;A13986154291;20210309;20210309;204143;NM;IL-IRSN10-9;Tandem_Discovery_670;User&NIMES ENDOCRINO&THYROIDE 123I;[2.209030. 2.209030];1019.8;384;128;128;300;204143;133847;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.029;0.575;0.20467033;0.177441406;74.5;364;0.68893153;5.482762124;1776.252129;52.94953802;10;Fantome thyroide;0.058;0.575;0.241680135;0.226855469;71.779;297;0.537952809;5.309758529;1449.304622;51.01563611;15;Fantome thyroide;0.087;0.575;0.265869231;0.253808594;69.126;260;0.4543504;5.242476062;1268.751521;49.13006397;20;Fantome thyroide;0.115;0.575;0.285261803;0.276269531;66.466;233;0.394205636;5.005653089;1136.996555;47.2395167;25;Fantome thyroide;0.144;0.575;0.306570732;0.298730469;62.847;205;0.335407117;5.03343765;1000.361776;44.6673774;30;Fantome thyroide;0.176;0.575;0.321516129;0.312207031;59.802;186;0.298761322;4.883810482;907.6453186;42.50319829;35;Fantome thyroide;0.203;0.575;0.335372781;0.321191406;56.678;169;0.26740978;4.477932111;824.6884884;40.28287136;40;Fantome thyroide;0.231;0.575;0.353108844;0.339160156;51.907;147;0.233772488;4.350122679;717.3325905;36.89196873;73.33876882;52.1242138;-22.05997212;1
18;8;308;1;10;Local;IRSN-15;CHU;;;;GE;Discovery NM/CT 670;12;GC11;2012;PARA;LEHR;;NaI;0.95;54x40;2.209;Local;I15;11;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;2.71%;Ba-133;I-123;;5.45;09/03/2021 18:00;0;09/03/2021 16:00;09/03/2021 20:39;159;279;4.74;4.74;;THYROIDE I123;300;;2;128x128;159;15%;non;oui;fant¶?me maison;xeleris;thyroid uptake index;57.4;Manuel;;82.688;81.288;O;0.89;08_L_GC11_LI_I15;;0;CQ-MN^DISCO;A13986154291;20210309;20210309;203546;NM;IL-IRSN15-10;Tandem_Discovery_670;User&NIMES ENDOCRINO&THYROIDE 123I;[2.209030. 2.209030];1019.8;384;128;128;300;203546;134604;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.023;0.456;0.160214137;0.14071875;77.063;481;0.705477198;4.409528031;2347.190313;54.19338959;10;Fantome thyroide;0.046;0.456;0.192968668;0.17990625;73.907;383;0.537584951;4.377625122;1868.968586;51.97398031;15;Fantome thyroide;0.069;0.456;0.211738872;0.20128125;71.356;337;0.455131672;4.340126733;1644.497163;50.18002813;20;Fantome thyroide;0.092;0.456;0.226640264;0.21553125;68.672;303;0.3975728;4.270157287;1478.583503;48.29254571;25;Fantome thyroide;0.114;0.456;0.239269091;0.22621875;65.799;275;0.354954866;4.257472052;1341.948724;46.2721519;30;Fantome thyroide;0.137;0.456;0.252845528;0.24046875;62.2;246;0.314071254;4.374747166;1200.434131;43.74120956;35;Fantome thyroide;0.16;0.456;0.265204545;0.25115625;58.345;220;0.282097778;4.292832456;1073.558979;41.0302391;40;Fantome thyroide;0.183;0.456;0.281967914;0.26896875;52.728;187;0.243076987;4.545693581;912.5251321;37.08016878;74.46617647;52.36721271;3.697311672;1
18;8;309;1;11;Local;IRSN-20;CHU;;;;GE;Discovery NM/CT 670;12;GC11;2012;PARA;LEHR;;NaI;0.95;54x40;2.209;Local;I20;19;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;2.71%;Ba-133;I-123;;5.45;09/03/2021 18:00;0;09/03/2021 16:00;09/03/2021 20:23;143;263;4.81;4.81;0.5;THYROIDE I123;300;;2;128x128;159;15%;non;oui;fant¶?me maison;xeleris;thyroid uptake index;56.8;Manuel;;83.032;81.632;O;0.88;08_L_GC11_LI_I20;;0;CQ-MN^DISCO;A13986154291;20210309;20210309;201900;NM;IL-IRSN20-11;Tandem_Discovery_670;User&NIMES ENDOCRINO&THYROIDE 123I;[2.209030. 2.209030];1019.8;384;128;128;300;201900;132580;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.02;0.399;0.126993388;0.113777344;76.831;605;0.668543803;7.471436901;2952.287192;53.24393624;10;Fantome thyroide;0.04;0.399;0.14890121;0.138714844;73.855;496;0.525331199;7.680398231;2420.387516;51.18156618;15;Fantome thyroide;0.06;0.399;0.16687619;0.157417969;70.088;420;0.428328807;8.113350909;2049.521687;48.57103257;20;Fantome thyroide;0.081;0.399;0.17771164;0.166769531;67.175;378;0.377422781;8.527242898;1844.569518;46.55232155;25;Fantome thyroide;0.1;0.399;0.188338279;0.173003906;63.47;337;0.335815704;8.816337189;1644.497163;43.98475398;30;Fantome thyroide;0.12;0.399;0.200204778;0.185472656;58.66;293;0.296198837;9.584710179;1429.785367;40.65142065;35;Fantome thyroide;0.14;0.399;0.212432;0.201058594;53.108;250;0.261912441;10.58737333;1219.953385;36.8038808;40;Fantome thyroide;0.16;0.399;0.226560976;0.219761719;46.445;205;0.227517534;11.67613192;1000.361776;32.18641719;73.72602703;51.09218782;34.22138183;0
18;8;311;1;12;Local;IRSN-30;CHU;;;;GE;Discovery NM/CT 670;12;GC11;2012;PARA;LEHR;;NaI;0.95;54x40;2.209;Local;I30;30;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;2.71%;Ba-133;I-123;;5.47;09/03/2021 18:00;0;09/03/2021 16:00;09/03/2021 20:17;137;257;4.86;4.85;;THYROIDE I123;300;;2;128x128;159;15%;non;oui;fant¶?me maison;xeleris;thyroid uptake index;57;Manuel;;84.064;82.664;O;0.88;08_L_GC11_LI_I30;;0;CQ-MN^DISCO;A13986154291;20210309;20210309;201302;NM;IL-IRSN30-12;Tandem_Discovery_670;User&NIMES ENDOCRINO&THYROIDE 123I;[2.209030. 2.209030];1019.8;384;128;128;300;201302;130189;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.014;0.278;0.090356322;0.079273438;78.61;870;0.721814308;7.564191507;4245.437781;54.02749141;10;Fantome thyroide;0.028;0.278;0.110614138;0.100992188;75.107;679;0.540604872;7.798647846;3313.393394;51.61993127;15;Fantome thyroide;0.042;0.278;0.122230508;0.111851563;72.116;590;0.454227201;8.051233939;2879.089989;49.56426117;20;Fantome thyroide;0.056;0.278;0.130676749;0.120539063;69.128;529;0.400986764;8.519494845;2581.421363;47.51065292;25;Fantome thyroide;0.07;0.278;0.138575949;0.127054688;65.685;474;0.358000294;9.024217016;2313.031618;45.1443299;30;Fantome thyroide;0.084;0.278;0.145830588;0.133570313;61.978;425;0.324099409;9.595883263;2073.920755;42.59656357;35;Fantome thyroide;0.098;0.278;0.15647191;0.148773438;55.704;356;0.283346358;10.61936868;1737.213621;38.28453608;40;Fantome thyroide;0.112;0.278;0.167182432;0.159632813;49.486;296;0.245140455;12.10896785;1444.424808;34.01099656;73.46238462;50.48961142;35.59609753;0
18;8;313;1;13;Local;Seringue;CHU;;;;GE;Discovery NM/CT 670;12;GC11;2012;PARA;LEHR;;NaI;0.95;54x40;2.209;Local;Ser;3;Seringue;;;;;cale GT;;8;I-123;I;793.404;0.000873637;2.71%;Ba-133;I-123;;5.27;09/03/2021 18:00;;;09/03/2021 19:59;119;;4.75;4.75;;THYROIDE I123;300;;2;128x128;159;15%;non;oui;fant¶?me maison;xeleris;thyroid uptake index;65.3;Manuel;;94.101;92.701;O;0.93;08_L_GC11_LI_Ser;;0;CQ-MN^DISCO;A13986154291;20210309;20210309;195501;NM;IL-SER-13;Tandem_Discovery_670;User&NIMES ENDOCRINO&THYROIDE 123I;[2.209030. 2.209030];1019.8;384;128;128;300;195501;158980;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.046;0.918;0.337849624;0.254601563;89.868;266;0.798539679;20.8906213;1298.030402;63.06526316;10;Fantome thyroide;0.092;0.918;0.421769608;0.369351563;86.041;204;0.602676733;21.04526455;995.4819623;60.37964912;15;Fantome thyroide;0.143;0.918;0.472702857;0.419554688;82.723;175;0.505044033;21.11044071;853.9673697;58.05122807;20;Fantome thyroide;0.184;0.918;0.531666667;0.519960938;78.155;147;0.403502571;21.14852477;717.3325905;54.84561404;25;Fantome thyroide;0.234;0.918;0.558352941;0.570164063;75.936;136;0.358964516;21.30866852;663.6546416;53.28842105;30;Fantome thyroide;0.284;0.918;0.570122137;0.584507813;74.686;131;0.341544796;21.32258188;639.2555739;52.41122807;35;Fantome thyroide;0.324;0.918;0.602119658;0.606023438;70.448;117;0.300844768;21.28084365;570.9381843;49.43719298;40;Fantome thyroide;0.371;0.918;0.638067961;0.627539063;65.721;103;0.254615349;21.07911528;502.6207947;46.12;84.68542908;59.42837128;0.160588979;1
