CONFIG_ETUDE;Centre;N_Cyril;config;acq;Proto;fant;Type_centre;N_Patients;Utilisation;rmq_utilisation;Marque;Modele;num_camera;Modele_simple;Annee_Installation;Collimateur;modele_colli;facteur_stenope;NaI_CZT;Taille_Cristal;Dimensions FOV;Pixel;Protocole;Geometrie_Fantome;Volume;Conditionnement;Fantome;Type_fantome;Commentaire_Fantome;Distance_Source;cale;cale_new;Distance;Radionucleide;Radionucleide_simple;T_min;l;Justesse;Source_Constance;Calibre;A_necessaire;A_Prep;Heure_Prep;A_seringue_vide;Heure_seringue_vide;Heure_acq;delta_t_prep;delta_t_seringue;A_acq;A_acq_corr;TC;Nom_Protocole;Duree;Kcps;Zoom;Matrice;Energie;Fenetre_spectro;Calibrage_Patient;Calibrage_Facteur;Geometrie_Cali_F;Nom_Console;Nom_PRG;Facteur_calibrage;Contourage;Seuil;Nb_kCps_ROI;Nb_kCps_BGRD;BGRD_O_N;Indice_Thyroidien ;Nom_Fichier_DICOM;Remarques;Unnamed: 1;PatientName;PatientID;StudyDate (YYMMDD);AcquisitionDate (YYMMDD);AcquisitionTime (hhmmss);Modality;SeriesDescription;ManufacturerModelName;ProtocolName;PixelSpacing (mm);Table Height;Table Traverse;taille Matrice X;taille Matrice Y;ActualFrameDuration (s);Acquisition time (s);Counts Accumulated;Energie window name;Energie(KeV);Collimateur Type;Collimateur Name;Volume Theorique (ml);activite theorique (MBq); Seuil(% max)_5%;region_5%;Min (kCps)_F_5%;Max(kCps)_F_5%;mean(kCps)_F_5%;median(kCps)_F_5%;Coups Totaux(kCps)_F_5%;Nombre de Pixel_F_5%;CV(%)_F_5%;Rcentre de gravite(mm)_F_5%;surface(mm^2)_F_5%;sensibilite (Cps/(MBq.s))_5%; Seuil(% max)_10%;region_10%;Min (kCps)_F_10%;Max(kCps)_F_10%;mean(kCps)_F_10%;median(kCps)_F_10%;Coups Totaux(kCps)_F_10%;Nombre de Pixel_F_10%;CV(%)_F_10%;Rcentre de gravite(mm)_F_10%;surface(mm^2)_F_10%;sensibilite (Cps/(MBq.s))_10%; Seuil(% max)_15%;region_15%;Min (kCps)_F_15%;Max(kCps)_F_15%;mean(kCps)_F_15%;median(kCps)_F_15%;Coups Totaux(kCps)_F_15%;Nombre de Pixel_F_15%;CV(%)_F_15%;Rcentre de gravite(mm)_F_15%;surface(mm^2)_F_15%;sensibilite (Cps/(MBq.s))_15%; Seuil(% max)_20%;region_20%;Min (kCps)_F_20%;Max(kCps)_F_20%;mean(kCps)_F_20%;median(kCps)_F_20%;Coups Totaux(kCps)_F_20%;Nombre de Pixel_F_20%;CV(%)_F_20%;Rcentre de gravite(mm)_F_20%;surface(mm^2)_F_20%;sensibilite (Cps/(MBq.s))_20%; Seuil(% max)_25%;region_25%;Min (kCps)_F_25%;Max(kCps)_F_25%;mean(kCps)_F_25%;median(kCps)_F_25%;Coups Totaux(kCps)_F_25%;Nombre de Pixel_F_25%;CV(%)_F_25%;Rcentre de gravite(mm)_F_25%;surface(mm^2)_F_25%;sensibilite (Cps/(MBq.s))_25%; Seuil(% max)_30%;region_30%;Min (kCps)_F_30%;Max(kCps)_F_30%;mean(kCps)_F_30%;median(kCps)_F_30%;Coups Totaux(kCps)_F_30%;Nombre de Pixel_F_30%;CV(%)_F_30%;Rcentre de gravite(mm)_F_30%;surface(mm^2)_F_30%;sensibilite (Cps/(MBq.s))_30%; Seuil(% max)_35%;region_35%;Min (kCps)_F_35%;Max(kCps)_F_35%;mean(kCps)_F_35%;median(kCps)_F_35%;Coups Totaux(kCps)_F_35%;Nombre de Pixel_F_35%;CV(%)_F_35%;Rcentre de gravite(mm)_F_35%;surface(mm^2)_F_35%;sensibilite (Cps/(MBq.s))_35%; Seuil(% max)_40%;region_40%;Min (kCps)_F_40%;Max(kCps)_F_40%;mean(kCps)_F_40%;median(kCps)_F_40%;Coups Totaux(kCps)_F_40%;Nombre de Pixel_F_40%;CV(%)_F_40%;Rcentre de gravite(mm)_F_40%;surface(mm^2)_F_40%;sensibilite (Cps/(MBq.s))_40%; SAM (kCps);sensibilite SAM (Cps/(MBq.s)));CDMnorm (%);LimiteCDM2STD
18;8;312;1;14;Local;Routine;CHU;;;;GE;Discovery NM/CT 670;12;GC11;2012;PARA;LEHR;;NaI;0.95;54x40;2.209;Local;Rou;28;Autre;OUI;ESTIMABL2 + insert maison;;11;*;;10;I-123;I;793.404;0.000873637;2.71%;Ba-133;I-123;;5.23;09/03/2021 18:00;0.2;09/03/2021 16:04;09/03/2021 19:50;110;226;4.59;4.59;;THYROIDE I123;300;;2;128x128;159;15%;non;oui;fant¶?me maison;xeleris;thyroid uptake index;54.7;Manuel;;79.117;77.717;O;0.92;08_L_GC11_LI_Rou;;0;CQ-MN^DISCO;A13986154291;20210309;20210309;194612;NM;IL-ROUTINE-14;Tandem_Discovery_670;User&NIMES ENDOCRINO&THYROIDE 123I;[2.209030. 2.209030];1019.8;384;128;128;300;194612;128770;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.016;0.317;0.123323529;0.100300781;75.474;612;0.75163726;6.544076873;2986.445887;54.81045752;10;Fantome thyroide;0.032;0.317;0.156613883;0.157261719;72.199;461;0.530523506;6.492672416;2249.594042;52.43209877;15;Fantome thyroide;0.048;0.317;0.170358354;0.172121094;70.358;413;0.450359488;6.50339047;2015.362992;51.09513435;20;Fantome thyroide;0.064;0.317;0.184375;0.191933594;67.85;368;0.375668633;6.476619383;1795.771383;49.27378359;25;Fantome thyroide;0.08;0.317;0.192238372;0.201839844;66.13;344;0.336345551;6.526021774;1678.655858;48.02469136;30;Fantome thyroide;0.096;0.317;0.20216879;0.209269531;63.481;314;0.290342167;6.63660374;1532.261452;46.10094408;35;Fantome thyroide;0.111;0.317;0.210427586;0.219175781;61.024;290;0.253011613;6.379839553;1415.145927;44.31663036;40;Fantome thyroide;0.128;0.317;0.219435606;0.224128906;57.931;264;0.213974471;6.585050633;1288.270775;42.07044299;71.68376157;52.05792416;1.402847482;1
19;8;345;2;1;Std;IRSN-3;CHU;0;Cr¶?¶?e pour le GT;;GE;Discovery NM/CT 670;12;GC11;2012;PARA;LEHR;;NaI;0.95;54x40;1.105;Standardis¶?;I3;3;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;1.01%;Cs-137;Tc99m;20;21.33;08/03/2021 17:30;0;08/03/2021 18:00;08/03/2021 17:43;13;-17;20.8;20.8;;THYROIDE TC99M;300;;2;256x256;140.5;15%;;;;xeleris;thyoid uptake index;61.2;Manuel;;381.362;379.962;O;0.93;08_S_GC11_LT_I3;;0;CQ-MN^DISCO^^^;A11253867542;20210308;20210308;173925;NM;TL-IRSN3-1;Tandem_Discovery_670;User&NIMES ENDOCRINO&THYROIDE 99mTc;[1.104515. 1.104515];979.3;429.1;256;256;300;173925;396938;Tc99m_EM;140.5;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.066;1.319;0.465536709;0.407035156;367.774;790;0.677745057;3.836128916;963.7631743;58.93814103;10;Fantome thyroide;0.132;1.319;0.539720365;0.489472656;355.136;658;0.544930249;3.781501499;802.7293275;56.91282051;15;Fantome thyroide;0.198;1.319;0.590182759;0.540996094;342.306;580;0.468909975;3.72742052;707.5729634;54.85673077;20;Fantome thyroide;0.265;1.319;0.639113503;0.592519531;326.587;511;0.404204109;3.647614791;623.3961798;52.33766026;25;Fantome thyroide;0.33;1.319;0.679665208;0.644042969;310.607;457;0.357363842;3.539728753;557.518697;49.77676282;30;Fantome thyroide;0.396;1.319;0.7252175;0.685261719;290.087;400;0.310486288;3.512500795;487.9813541;46.48830128;35;Fantome thyroide;0.463;1.319;0.759832402;0.726480469;272.02;358;0.279749126;3.509267572;436.7433119;43.59294872;40;Fantome thyroide;0.529;1.319;0.810784053;0.788308594;244.046;301;0.23833343;3.533251267;367.205969;39.1099359;378.7919034;60.70383068;-7.026113159;1
19;8;342;2;2;Std;IRSN-10;CHU;;;;GE;Discovery NM/CT 670;12;GC11;2012;PARA;LEHR;;NaI;0.95;54x40;1.105;Standardis¶?;I10;8;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;1.01%;Cs-137;Tc99m;20;21.87;08/03/2021 17:30;0;08/03/2021 18:00;08/03/2021 17:23;-7;-36.99999999;22.17;22.17;;THYROIDE TC99M;300;;2;256x256;140.5;15%;;;;xeleris;thyoid uptake index;61.1;Manuel;;405.555;404.155;O;0.91;08_S_GC11_LT_I10;;0;CQ-MN^DISCO^^^;A11253867542;20210308;20210308;171949;NM;TL-IRSN10-2;Tandem_Discovery_670;User&NIMES ENDOCRINO&THYROIDE 99mTc;[1.104515. 1.104515];979.3;429.1;256;256;300;171949;421386;Tc99m_EM;140.5;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.042;0.835;0.323380952;0.303339844;393.878;1218;0.644529488;4.718345799;1485.903223;59.22086904;10;Fantome thyroide;0.084;0.835;0.366880383;0.349003906;383.39;1045;0.526293831;4.755381206;1274.851288;57.64396331;15;Fantome thyroide;0.126;0.835;0.399627957;0.381621094;371.654;930;0.448513285;4.85626008;1134.556648;55.87941663;20;Fantome thyroide;0.167;0.835;0.430833333;0.414238281;356.73;828;0.382664813;4.979363757;1010.121403;53.63554353;25;Fantome thyroide;0.21;0.835;0.456794118;0.440332031;341.682;748;0.332643162;5.003028972;912.5251321;51.37302661;30;Fantome thyroide;0.251;0.835;0.477218659;0.472949219;327.372;686;0.297270873;5.11142998;836.8880223;49.22147046;35;Fantome thyroide;0.293;0.835;0.4974208;0.485996094;310.888;625;0.26583219;5.218314937;762.4708658;46.74304616;40;Fantome thyroide;0.334;0.835;0.523722121;0.512089844;286.476;547;0.22921451;5.340774134;667.3145017;43.07262066;402.2460069;60.47902675;10.96082539;1
19;8;343;2;3;Std;IRSN-15;CHU;;;;GE;Discovery NM/CT 670;12;GC11;2012;PARA;LEHR;;NaI;0.95;54x40;1.105;Standardis¶?;I15;11;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;1.01%;Cs-137;Tc99m;20;21.88;08/03/2021 17:30;0;08/03/2021 18:00;08/03/2021 17:51;21;-8.999999998;21.01;21.01;;THYROIDE TC99M;300;;2;256x256;140.5;15%;;;;xeleris;thyoid uptake index;61.3;Manuel;;385.699;387.099;O;0.91;08_S_GC11_LT_I15;;0;CQ-MN^DISCO^^^;A11253867542;20210308;20210308;174704;NM;TL-IRSN15-3;Tandem_Discovery_670;User&NIMES ENDOCRINO&THYROIDE 99mTc;[1.104515. 1.104515];979.3;429.1;256;256;300;174704;399479;Tc99m_EM;140.5;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.034;0.678;0.244698558;0.225117188;373.41;1526;0.64326867;2.259138186;1861.648866;59.24321752;10;Fantome thyroide;0.068;0.678;0.281781761;0.267492188;361.526;1283;0.511961474;2.271339769;1565.200193;57.35776614;15;Fantome thyroide;0.102;0.678;0.30671115;0.283382813;349.344;1139;0.436096437;2.207717043;1389.526906;55.4250357;20;Fantome thyroide;0.136;0.678;0.327212269;0.309867188;336.047;1027;0.38116333;2.170378094;1252.892127;53.31540536;25;Fantome thyroide;0.17;0.678;0.344814577;0.331054688;321.712;933;0.339763765;2.170817718;1138.216508;51.04109154;30;Fantome thyroide;0.204;0.678;0.36511138;0.352242188;301.582;826;0.298759875;2.068056817;1007.681496;47.84737427;35;Fantome thyroide;0.238;0.678;0.385533149;0.373429688;279.126;724;0.261720877;1.931972288;883.2462509;44.28462637;40;Fantome thyroide;0.272;0.678;0.406770465;0.394617188;253.418;623;0.227722123;1.632300635;760.030959;40.20593368;382.2212952;60.6411701;-39.14959779;1
19;8;344;2;4;Std;IRSN-20;CHU;;;;GE;Discovery NM/CT 670;12;GC11;2012;PARA;LEHR;;NaI;0.95;54x40;1.105;Standardis¶?;I20;19;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;1.01%;Cs-137;Tc99m;20;22.49;08/03/2021 17:30;0;08/03/2021 18:00;08/03/2021 18:13;43;13;20.71;20.7;;THYROIDE TC99M;300;;2;256x256;140.5;15%;;;;xeleris;thyoid uptake index;59.8;Manuel;;370.899;369.499;O;0.91;08_S_GC11_LT_I20;;0;CQ-MN^DISCO^^^;A11253867542;20210308;20210308;180925;NM;TL-IRSN20-4;Tandem_Discovery_670;User&NIMES ENDOCRINO&THYROIDE 99mTc;[1.104515. 1.104515];979.3;429.1;256;256;300;180925;383093;Tc99m_EM;140.5;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.023;0.449;0.176768891;0.170128906;360.255;2038;0.610260754;6.030427448;2486.264999;58.01207729;10;Fantome thyroide;0.045;0.449;0.199137755;0.194683594;351.279;1764;0.494957147;6.100053017;2151.997772;56.56666667;15;Fantome thyroide;0.068;0.449;0.215463722;0.208714844;341.51;1585;0.419747174;6.16620433;1933.626116;54.99355878;20;Fantome thyroide;0.09;0.449;0.229637187;0.222746094;329.759;1436;0.361366239;6.243850619;1751.853061;53.10128824;25;Fantome thyroide;0.113;0.449;0.239345808;0.236777344;319.766;1336;0.324825392;6.216475983;1629.857723;51.4921095;30;Fantome thyroide;0.135;0.449;0.250745484;0.243792969;305.408;1218;0.286308432;6.416399021;1485.903223;49.18003221;35;Fantome thyroide;0.158;0.449;0.262482192;0.254316406;287.418;1095;0.251648041;6.398380614;1335.848957;46.28309179;40;Fantome thyroide;0.18;0.449;0.274893485;0.271855469;265.822;967;0.218788304;6.296331;1179.694924;42.80547504;366.3722431;58.99714059;3.117339008;1
19;8;346;2;5;Std;IRSN-30;CHU;;;;GE;Discovery NM/CT 670;12;GC11;2012;PARA;LEHR;;NaI;0.95;54x40;1.105;Standardis¶?;I30;30;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;1.01%;Cs-137;Tc99m;20;22.01;08/03/2021 17:30;0;08/03/2021 18:00;08/03/2021 18:20;50;20;19.99;19.99;;THYROIDE TC99M;300;;2;256x256;140.5;15%;;;;xeleris;thyoid uptake index;60.4;Manuel;;361.588;360.188;O;0.94;08_S_GC11_LT_I30;;0;CQ-MN^DISCO^^^;A11253867542;20210308;20210308;181619;NM;TL-IRSN30-5;Tandem_Discovery_670;User&NIMES ENDOCRINO&THYROIDE 99mTc;[1.104515. 1.104515];979.3;429.1;256;256;300;181619;372427;Tc99m_EM;140.5;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.016;0.32;0.13169061;0.12125;352.009;2673;0.613204167;5.444384364;3260.935399;58.69751542;10;Fantome thyroide;0.032;0.32;0.147027304;0.13875;344.632;2344;0.505417778;5.530854467;2859.570735;57.46740037;15;Fantome thyroide;0.048;0.32;0.158435377;0.15375;335.883;2120;0.434599494;5.579426712;2586.301177;56.00850425;20;Fantome thyroide;0.064;0.32;0.167601438;0.16625;326.32;1947;0.383472486;5.677526609;2375.249241;54.4138736;25;Fantome thyroide;0.08;0.32;0.176133669;0.17625;314.927;1788;0.340860714;5.71610087;2181.276653;52.51409038;30;Fantome thyroide;0.096;0.32;0.184903503;0.18625;300.838;1627;0.30134923;5.721492924;1984.864158;50.16474904;35;Fantome thyroide;0.112;0.32;0.195782578;0.19875;280.948;1435;0.256101627;5.638594869;1750.633108;46.84809071;40;Fantome thyroide;0.128;0.32;0.20473053;0.20625;262.874;1284;0.220929928;5.449131868;1566.420147;43.83425046;356.6724202;59.47514093;-1.499736116;1
19;8;348;2;6;Std;Seringue;CHU;;;;GE;Discovery NM/CT 670;12;GC11;2012;PARA;LEHR;;NaI;0.95;54x40;1.105;Standardis¶?;Ser;3;Seringue;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;1.01%;Cs-137;Tc99m;20;23.2;08/03/2021 17:30;;;08/03/2021 18:47;77;;20.01;20;;THYROIDE TC99M;300;;2;256x256;140.5;15%;;;;xeleris;thyoid uptake index;63.7;Manuel;;381.69;380.29;O;0.94;08_S_GC11_LT_Ser;;0;CQ-MN^DISCO^^^;A11253867542;20210308;20210308;184304;NM;TL-SER-6;Tandem_Discovery_670;User&NIMES ENDOCRINO&THYROIDE 99mTc;[1.104515. 1.104515];979.3;429.1;256;256;300;184304;396979;Tc99m_EM;140.5;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.061;1.209;0.467626752;0.391980469;367.087;785;0.678112557;15.69833931;957.6634074;61.18116667;10;Fantome thyroide;0.122;1.209;0.538620846;0.514769531;356.567;662;0.54757666;15.76653141;807.609141;59.42783333;15;Fantome thyroide;0.182;1.209;0.595127807;0.571441406;344.579;579;0.456871905;15.84132817;706.35301;57.42983333;20;Fantome thyroide;0.242;1.209;0.649238659;0.647003906;329.164;507;0.379866135;15.83501737;618.5163663;54.86066667;25;Fantome thyroide;0.306;1.209;0.677436441;0.684785156;319.75;472;0.342317584;15.95425775;575.8179978;53.29166667;30;Fantome thyroide;0.366;1.209;0.719557143;0.722566406;302.214;420;0.292434645;16.04717052;512.3804218;50.369;35;Fantome thyroide;0.424;1.209;0.75644709;0.760347656;285.937;378;0.24921357;15.96020482;461.1423796;47.65616667;40;Fantome thyroide;0.484;1.209;0.780248571;0.779238281;273.087;350;0.224539303;16.13709579;426.9836848;45.5145;373.4815789;62.24692982;2.296351118;1
19;8;347;2;7;Std;Routine;CHU;;;;GE;Discovery NM/CT 670;12;GC11;2012;PARA;LEHR;;NaI;0.95;54x40;1.105;Standardis¶?;Rou;28;Autre;OUI;ESTIMABL2 + insert maison;;11;*;;10;Tc99m;Tc;360.402;0.001923261;1.01%;Cs-137;Tc99m;20;21.73;08/03/2021 17:30;0;08/03/2021 18:00;08/03/2021 18:54;84;54;18.49;18.48;1.05;THYROIDE TC99M;300;;2;256x256;140.5;15%;;;;xeleris;thyoid uptake index;61.6;Manuel;;340.91;339.51;O;0.94;08_S_GC11_LT_Rou;;0;CQ-MN^DISCO^^^;A11253867542;20210308;20210308;185010;NM;TL-ROUTINE-7 OK;Tandem_Discovery_670;User&NIMES ENDOCRINO&THYROIDE 99mTc;[1.104515. 1.104515];979.3;429.1;256;256;300;185010;357615;Tc99m_EM;140.5;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.021;0.41;0.172287785;0.174570313;332.86;1932;0.610521991;7.310692862;2356.94994;60.03968254;10;Fantome thyroide;0.041;0.41;0.195093637;0.200195313;325.026;1666;0.48752101;7.317162316;2032.44234;58.62662338;15;Fantome thyroide;0.062;0.41;0.211997989;0.222617188;316.301;1492;0.404666683;7.31045943;1820.170451;57.05284993;20;Fantome thyroide;0.082;0.41;0.225526819;0.235429688;306.942;1361;0.342874371;7.281188086;1660.356557;55.36471861;25;Fantome thyroide;0.103;0.41;0.23618254;0.248242188;297.59;1260;0.297119146;7.350665986;1537.141265;53.67784993;30;Fantome thyroide;0.123;0.41;0.245361466;0.257851563;287.809;1173;0.259898456;7.290996469;1431.005321;51.91360029;35;Fantome thyroide;0.144;0.41;0.254636531;0.264257813;276.026;1084;0.224321794;7.339300918;1322.42947;49.78823954;40;Fantome thyroide;0.164;0.41;0.263696482;0.270664063;262.378;995;0.191545137;7.307742185;1213.853618;47.32647908;338.2209618;61.00666699;-0.128906169;1
19;8;317;2;8;Local;IRSN-3;CHU;;;;GE;Discovery NM/CT 670;12;GC11;2012;PARA;LEHR;;NaI;0.95;54x40;2.209;Local;I3;3;Thyroide;;;;;cale GT;cale GT;8;Tc99m;Tc;360.402;0.001923261;1.01%;Cs-137;Tc99m;;21.33;08/03/2021 17:30;0;08/03/2021 18:00;08/03/2021 17:37;7;-23;21.04;21.04;;THYROIDE TC99M;300;;2;128x128;140.5;15%;non;oui;fant¶?me maison;xeleris;thyoid uptake index;61.2;Manuel;;385.948;384.548;O;0.92;08_L_GC11_LT_I3;;0;CQ-MN^DISCO^^^;A11253867542;20210308;20210308;173257;NM;TL-IRSN3-8;Tandem_Discovery_670;User&NIMES ENDOCRINO&THYROIDE 99mTc;[2.209030. 2.209030];979.3;429.1;128;128;300;173257;401013;Tc99m_EM;140.5;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.235;4.573;1.726134259;1.411199219;372.845;216;0.698697819;2.391770758;1054.039725;59.06923321;10;Fantome thyroide;0.465;4.573;2.023668539;1.911371094;360.213;178;0.554655651;2.384148938;868.6068103;57.06796578;15;Fantome thyroide;0.687;4.573;2.169987654;2.018550781;351.538;162;0.493118378;2.235146821;790.5297936;55.69359949;20;Fantome thyroide;0.916;4.573;2.377900709;2.232910156;335.284;141;0.416348554;2.236326649;688.0537093;53.11850444;25;Fantome thyroide;1.146;4.573;2.538785714;2.304363281;319.887;126;0.363585697;2.232442957;614.8565062;50.67918251;30;Fantome thyroide;1.39;4.573;2.686141593;2.518722656;303.534;113;0.319831697;2.028598528;551.4189301;48.08840304;35;Fantome thyroide;1.621;4.573;2.782428571;2.590175781;292.155;105;0.292534852;1.92206143;512.3804218;46.28564639;40;Fantome thyroide;1.83;4.573;2.896063158;2.733082031;275.126;95;0.26648606;1.827751607;463.5822864;43.58776933;382.2848636;60.56477561;-30.44162723;1
19;8;314;2;9;Local;IRSN-10;CHU;;;;GE;Discovery NM/CT 670;12;GC11;2012;PARA;LEHR;;NaI;0.95;54x40;2.209;Local;I10;8;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;1.01%;Cs-137;Tc99m;;21.87;08/03/2021 17:30;0;08/03/2021 18:00;08/03/2021 17:30;0;-30;21.87;21.87;;THYROIDE TC99M;300;;2;128x128;140.5;15%;non;oui;fant¶?me maison;xeleris;thyoid uptake index;58.9;Manuel;;401.043;399.643;O;0.97;08_L_GC11_LT_I10;;0;CQ-MN^DISCO^^^;A11253867542;20210308;20210308;172612;NM;TL-IRSN10-9;Tandem_Discovery_670;User&NIMES ENDOCRINO&THYROIDE 99mTc;[2.209030. 2.209030];979.3;429.1;128;128;300;172612;416254;Tc99m_EM;140.5;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.144;2.869;1.17994864;1.064667969;390.563;331;0.676941665;4.677705123;1615.218282;59.5279683;10;Fantome thyroide;0.29;2.869;1.357671429;1.243980469;380.148;280;0.545566729;4.713064676;1366.347791;57.94055784;15;Fantome thyroide;0.433;2.869;1.481931727;1.468121094;369.001;249;0.466025622;4.840146301;1215.073572;56.24157903;20;Fantome thyroide;0.574;2.869;1.568039301;1.535363281;359.081;229;0.416212437;4.865053045;1117.477301;54.72961439;25;Fantome thyroide;0.719;2.869;1.683583333;1.625019531;343.451;204;0.354049057;4.955223963;995.4819623;52.34735559;30;Fantome thyroide;0.867;2.869;1.765374332;1.692261719;330.125;187;0.313810599;4.977531448;912.5251321;50.31626276;35;Fantome thyroide;1.008;2.869;1.822468571;1.737089844;318.932;175;0.288739018;5.109270177;853.9673697;48.61027282;40;Fantome thyroide;1.151;2.869;1.928437908;1.871574219;295.051;153;0.246975267;5.372283989;746.6114718;44.97043134;397.19;60.53802774;12.27074581;1
19;8;315;2;10;Local;IRSN-15;CHU;;;;GE;Discovery NM/CT 670;12;GC11;2012;PARA;LEHR;;NaI;0.95;54x40;2.209;Local;I15;11;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;1.01%;Cs-137;Tc99m;;21.88;08/03/2021 17:30;0;08/03/2021 18:00;08/03/2021 17:56;26;-4.000000003;20.81;20.81;;THYROIDE TC99M;300;;2;128x128;140.5;15%;non;oui;fant¶?me maison;xeleris;thyoid uptake index;61.2;Manuel;;381.456;380.056;O;0.94;08_L_GC11_LT_I15;;0;CQ-MN^DISCO^^^;A11253867542;20210308;20210308;175240;NM;TL-IRSN15-10;Tandem_Discovery_670;User&NIMES ENDOCRINO&THYROIDE 99mTc;[2.209030. 2.209030];979.3;429.1;128;128;300;175240;394659;Tc99m_EM;140.5;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.122;2.422;0.9213125;0.879867188;368.525;400;0.652108256;2.221313646;1951.925416;59.03011373;10;Fantome thyroide;0.248;2.422;1.047763158;0.955554688;358.335;342;0.532730789;2.215191225;1668.896231;57.39788563;15;Fantome thyroide;0.364;2.422;1.136359477;1.088007813;347.726;306;0.460143281;2.252219966;1493.222944;55.69854237;20;Fantome thyroide;0.486;2.422;1.220737226;1.163695313;334.482;274;0.398776041;2.203640695;1337.06891;53.57712638;25;Fantome thyroide;0.606;2.422;1.306427984;1.258304688;317.462;243;0.344040905;2.043779654;1185.79469;50.85087298;30;Fantome thyroide;0.729;2.422;1.374272727;1.333992188;302.34;220;0.303719122;2.153276666;1073.558979;48.42864008;35;Fantome thyroide;0.863;2.422;1.426420792;1.371835938;288.137;202;0.277185494;2.054885108;985.7223353;46.15361205;40;Fantome thyroide;0.972;2.422;1.522805882;1.466445313;258.877;170;0.233809419;1.948931915;829.568302;41.46676277;376.5267803;60.3118341;-13.66180667;1
19;8;316;2;11;Local;IRSN-20;CHU;;;;GE;Discovery NM/CT 670;12;GC11;2012;PARA;LEHR;;NaI;0.95;54x40;2.209;Local;I20;19;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;1.01%;Cs-137;Tc99m;;22.49;08/03/2021 17:30;0;08/03/2021 18:00;08/03/2021 18:02;32;1.999999996;21.15;21.15;;THYROIDE TC99M;300;;2;128x128;140.5;15%;non;oui;fant¶?me maison;xeleris;thyoid uptake index;59.8;Manuel;;378.783;377.383;O;0.95;08_L_GC11_LT_I20;;0;CQ-MN^DISCO^^^;A11253867542;20210308;20210308;175823;NM;TL-IRSN20-11;Tandem_Discovery_670;User&NIMES ENDOCRINO&THYROIDE 99mTc;[2.209030. 2.209030];979.3;429.1;128;128;300;175823;390072;Tc99m_EM;140.5;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.08;1.585;0.674473394;0.637714844;367.588;545;0.640640911;5.952218422;2659.49838;57.93349094;10;Fantome thyroide;0.159;1.585;0.763314225;0.736777344;359.521;471;0.520372212;6.055709908;2298.392178;56.66209614;15;Fantome thyroide;0.239;1.585;0.829947867;0.798691406;350.238;422;0.439905921;6.101767288;2059.281314;55.19905437;20;Fantome thyroide;0.317;1.585;0.875264103;0.848222656;341.353;390;0.3909081;6.208125945;1903.127281;53.79873916;25;Fantome thyroide;0.398;1.585;0.92789548;0.897753906;328.475;354;0.338828193;6.172179948;1727.453993;51.76910954;30;Fantome thyroide;0.48;1.585;0.968733945;0.947285156;316.776;327;0.301040157;6.173608591;1595.699028;49.92529551;35;Fantome thyroide;0.558;1.585;0.998169381;0.972050781;306.438;307;0.276849832;6.409587843;1498.102757;48.29598109;40;Fantome thyroide;0.639;1.585;1.040269784;1.021582031;289.195;278;0.245994153;6.328668463;1356.588164;45.5784082;372.3452315;58.68325161;4.313048733;1
19;8;318;2;12;Local;IRSN-30;CHU;;;;GE;Discovery NM/CT 670;12;GC11;2012;PARA;LEHR;;NaI;0.95;54x40;2.209;Local;I30;30;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;1.01%;Cs-137;Tc99m;;22.01;08/03/2021 17:30;0;08/03/2021 18:00;08/03/2021 18:35;65;35;19.42;19.42;;THYROIDE TC99M;300;;2;128x128;140.5;15%;non;oui;fant¶?me maison;xeleris;thyoid uptake index;60.2;Manuel;;350.453;351.853;O;0.94;08_L_GC11_LT_I30;;0;CQ-MN^DISCO^^^;A11253867542;20210308;20210308;183102;NM;TL-IRSN30-12;Tandem_Discovery_670;User&NIMES ENDOCRINO&THYROIDE 99mTc;[2.209030. 2.209030];979.3;429.1;128;128;300;183102;361129;Tc99m_EM;140.5;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.057;1.126;0.492106782;0.453039063;341.03;693;0.622819593;5.281857507;3381.710784;58.53587367;10;Fantome thyroide;0.113;1.126;0.545828711;0.505820313;334.593;613;0.521881545;5.375448874;2991.325701;57.43099897;15;Fantome thyroide;0.17;1.126;0.592630909;0.576195313;325.947;550;0.443473646;5.456180615;2683.897447;55.94696189;20;Fantome thyroide;0.226;1.126;0.621871094;0.611382813;318.398;512;0.399708756;5.469260709;2498.464533;54.65121867;25;Fantome thyroide;0.282;1.126;0.65861588;0.655367188;306.915;466;0.34893707;5.612506132;2273.99311;52.68022657;30;Fantome thyroide;0.341;1.126;0.687630233;0.690554688;295.681;430;0.312928416;5.69357186;2098.319823;50.75197391;35;Fantome thyroide;0.395;1.126;0.721871134;0.725742188;280.086;388;0.274524268;5.539509304;1893.367654;48.07518023;40;Fantome thyroide;0.451;1.126;0.758150289;0.752132813;262.32;346;0.235290054;5.374833407;1688.415485;45.02574665;345.3936667;59.28487241;-0.011450891;1
19;8;320;2;13;Local;Seringue;CHU;;;;GE;Discovery NM/CT 670;12;GC11;2012;PARA;LEHR;;NaI;0.95;54x40;2.209;Local;Ser;3;Seringue;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;1.01%;Cs-137;Tc99m;;23.2;08/03/2021 17:30;;;08/03/2021 18:41;71;;20.24;20.24;;THYROIDE TC99M;300;;2;128x128;140.5;15%;non;oui;fant¶?me maison;xeleris;thyoid uptake index;63.6;Manuel;;385.529;384.129;O;0.96;08_L_GC11_LT_Ser;;0;CQ-MN^DISCO^^^;A11253867542;20210308;20210308;183747;NM;TL-SER-13;Tandem_Discovery_670;User&NIMES ENDOCRINO&THYROIDE 99mTc;[2.209030. 2.209030];979.3;429.1;128;128;300;183747;401005;Tc99m_EM;140.5;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.213;4.197;1.673941704;1.262378906;373.289;223;0.725018875;15.71966964;1088.19842;61.47710804;10;Fantome thyroide;0.426;4.197;2.0395;1.918160156;358.952;176;0.543754279;15.81702857;858.8471832;59.11594203;15;Fantome thyroide;0.648;4.197;2.19451875;2.049316406;351.123;160;0.47514901;15.83292534;780.7701665;57.82658103;20;Fantome thyroide;0.84;4.197;2.311682432;2.213261719;342.129;148;0.43070527;15.81660009;722.2124041;56.34535573;25;Fantome thyroide;1.054;4.197;2.492748092;2.409996094;326.55;131;0.366105485;15.75394595;639.2555739;53.77964427;30;Fantome thyroide;1.262;4.197;2.717964286;2.737886719;304.412;112;0.290171324;15.89829805;546.5391166;50.13372859;35;Fantome thyroide;1.511;4.197;2.797745283;2.901832031;296.561;106;0.262024387;15.8894361;517.2602353;48.8407444;40;Fantome thyroide;1.691;4.197;2.821836538;2.967410156;293.471;104;0.254748057;15.89575734;507.5006083;48.33185112;364.7029512;60.06306838;0.495281696;1
19;8;319;2;14;Local;Routine;CHU;;;;GE;Discovery NM/CT 670;12;GC11;2012;PARA;LEHR;;NaI;0.95;54x40;2.209;Local;Rou;28;Autre;OUI;ESTIMABL2 + insert maison;;11;;;10;Tc99m;Tc;360.402;0.001923261;1.01%;Cs-137;Tc99m;;21.73;08/03/2021 17:30;0;08/03/2021 18:00;08/03/2021 18:59;89;59;18.31;18.31;;THYROIDE TC99M;300;;2;128x128;140.5;15%;non;oui;fant¶?me maison;xeleris;thyoid uptake index;57;Manuel;;312.747;311.347;O;0.97;08_L_GC11_LT_Rou;;0;CQ-MN^DISCO^^^;A11253867542;20210308;20210308;185542;NM;TL-ROUTINE-14;Tandem_Discovery_670;User&NIMES ENDOCRINO&THYROIDE 99mTc;[2.209030. 2.209030];979.3;429.1;128;128;300;185542;324746;Tc99m_EM;140.5;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.064;1.28;0.595155945;0.575;305.315;513;0.65121609;7.349407914;2503.344346;55.58255962;10;Fantome thyroide;0.128;1.28;0.682184932;0.655;298.797;438;0.516240065;7.30273098;2137.358331;54.39595849;15;Fantome thyroide;0.192;1.28;0.736936869;0.775;291.827;396;0.441467589;7.449505718;1932.406162;53.12707082;20;Fantome thyroide;0.257;1.28;0.787409972;0.835;284.255;361;0.375021869;7.32179868;1761.612688;51.74858911;25;Fantome thyroide;0.324;1.28;0.805951149;0.855;280.471;348;0.352866538;7.28832968;1698.175112;51.05971236;30;Fantome thyroide;0.384;1.28;0.861290323;0.895;267;310;0.290621341;7.514431497;1512.742198;48.60731841;35;Fantome thyroide;0.455;1.28;0.901866197;0.935;256.13;284;0.244652102;7.360111616;1385.867046;46.62843619;40;Fantome thyroide;0.512;1.28;0.914105072;0.945;252.293;276;0.231431417;7.434776421;1346.828537;45.9299108;308.2784954;56.1220636;1.77605126;1
20;8;352;3;1;Std;IRSN-3;CHU;88;Routine;;GE;Discovery NM/CT 670;12;GC11;2012;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.105;Standardis¶?;I3;3;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;2.71%;Ba-133;I-123;5;5.28;09/03/2021 18:00;0;09/03/2021 16:00;09/03/2021 17:03;-57;63.00000001;5.55;5.55;0.4;THYROIDE I123;300;;2;256x256;159;15%;;;;xeleris;thyroid uptake index;64.3;Manuel;;108.128;107.437;O;0.97;08_S_GC11_PI_I3;avec anti collision;0;CQ-MN^DISCO;A13986154291;20210309;20210309;165937;NM;IP-IRSN3-1 ACOL;Tandem_Discovery_670;User&NIMES ENDOCRINO&THYROIDE 123I;[1.104515. 1.104515];1019.8;416.4;256;256;300;165937;110726;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.01;0.182;0.064419375;0.059007813;105.068;1631;0.627842641;12.11872983;1989.743971;63.1039039;10;Fantome thyroide;0.019;0.182;0.072252475;0.066117188;102.165;1414;0.522375303;12.01008438;1725.014087;61.36036036;15;Fantome thyroide;0.028;0.182;0.078946185;0.073226563;98.288;1245;0.446393973;11.96159882;1518.841965;59.03183183;20;Fantome thyroide;0.037;0.182;0.084785199;0.080335938;93.942;1108;0.388444186;11.86242538;1351.708351;56.42162162;25;Fantome thyroide;0.046;0.182;0.09050102;0.086023438;88.691;980;0.339231387;11.74822463;1195.554318;53.26786787;30;Fantome thyroide;0.055;0.182;0.095974537;0.091710938;82.922;864;0.29742398;11.54413471;1054.039725;49.803003;35;Fantome thyroide;0.064;0.182;0.101391766;0.097398438;76.348;753;0.261958002;11.54292727;918.6248991;45.85465465;40;Fantome thyroide;0.073;0.182;0.108344551;0.105929688;67.607;624;0.219852122;11.71375433;761.2509124;40.6048048;107.0021119;64.2655327;-2.5297615;1
20;8;349;3;2;Std;IRSN-10;CHU;;;;GE;Discovery NM/CT 670;12;GC11;2012;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.105;Standardis¶?;I10;8;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;2.71%;Ba-133;I-123;5;5.42;09/03/2021 18:00;0;09/03/2021 16:00;09/03/2021 17:34;-26;94;5.54;5.54;0.4;THYROIDE I123;300;;2;256x256;159;15%;;;;xeleris;thyroid uptake index;67.8;Manuel;;107.618;106.927;O;0.93;08_S_GC11_PI_I10;avec anti collision;0;CQ-MN^DISCO;A13986154291;20210309;20210309;173029;NM;IP-IRSN10-2;Tandem_Discovery_670;User&NIMES ENDOCRINO&THYROIDE 123I;[1.104515. 1.104515];1019.8;416.4;256;256;300;173029;109642;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.006;0.119;0.040592835;0.037652344;105.379;2596;0.592980068;6.683386147;3166.998988;63.40493381;10;Fantome thyroide;0.012;0.119;0.045354996;0.043230469;102.593;2262;0.487171166;6.678684412;2759.534557;61.72864019;15;Fantome thyroide;0.018;0.119;0.049009881;0.046949219;99.196;2024;0.41730968;6.758581486;2469.185652;59.68471721;20;Fantome thyroide;0.024;0.119;0.052430548;0.049738281;94.742;1807;0.361379219;6.787347326;2204.455767;57.00481348;25;Fantome thyroide;0.03;0.119;0.05573005;0.053457031;89.391;1604;0.314466054;6.854654731;1956.80523;53.78519856;30;Fantome thyroide;0.036;0.119;0.059064148;0.057175781;82.867;1403;0.274043648;6.861640849;1711.594599;49.85980746;35;Fantome thyroide;0.042;0.119;0.062637657;0.059964844;74.852;1195;0.237312829;7.024580117;1457.844295;45.03730445;40;Fantome thyroide;0.048;0.119;0.066008929;0.063683594;66.537;1008;0.208122893;7.270734706;1229.713012;40.03429603;106.7451398;64.22691927;8.142922527;1
20;8;350;3;3;Std;IRSN-15;CHU;;;;GE;Discovery NM/CT 670;12;GC11;2012;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.105;Standardis¶?;I15;11;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;2.71%;Ba-133;I-123;5;5.45;09/03/2021 18:00;0;09/03/2021 16:00;09/03/2021 17:47;-13;107;5.51;5.51;0.38;THYROIDE I123;300;;2;256x256;159;15%;;;;xeleris;thyroid uptake index;61.8;Manuel;;102.655;101.964;O;0.98;08_S_GC11_PI_I15;avec anti collision;0;CQ-MN^DISCO;A13986154291;20210309;20210309;174337;NM;IP-IRSN15-3;Tandem_Discovery_670;User&NIMES ENDOCRINO&THYROIDE 123I;[1.104515. 1.104515];1019.8;416.4;256;256;300;174337;104255;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.006;0.102;0.032367499;0.029882813;99.789;3083;0.592226213;10.36403422;3761.116287;60.36842105;10;Fantome thyroide;0.011;0.102;0.035696501;0.033070313;96.916;2715;0.504357156;10.06404345;3312.173441;58.63036903;15;Fantome thyroide;0.016;0.102;0.038754701;0.034664063;92.74;2393;0.438366059;9.710311292;2919.348451;56.10405324;20;Fantome thyroide;0.021;0.102;0.042013056;0.037851563;86.883;2068;0.380443948;9.137346067;2522.863601;52.56079855;25;Fantome thyroide;0.026;0.102;0.045225424;0.041039063;80.049;1770;0.332802394;8.405917898;2159.317492;48.42649728;30;Fantome thyroide;0.031;0.102;0.048348232;0.045023438;72.474;1499;0.294991741;7.822546515;1828.710124;43.84392015;35;Fantome thyroide;0.036;0.102;0.052480981;0.049007813;62.085;1183;0.252917589;7.159989661;1443.204855;37.55898367;40;Fantome thyroide;0.041;0.102;0.05649784;0.053789063;52.317;926;0.216959616;6.826673157;1129.676835;31.64972777;101.2902914;61.27664331;-47.42237125;1
20;8;351;3;4;Std;IRSN-20;CHU;;;;GE;Discovery NM/CT 670;12;GC11;2012;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.105;Standardis¶?;I20;19;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;2.71%;Ba-133;I-123;5;5.45;09/03/2021 18:00;0;09/03/2021 16:00;09/03/2021 18:15;15;135;5.38;5.38;0.35;THYROIDE I123;300;;2;256x256;159;15%;;;;xeleris;thyroid uptake index;58.4;Manuel;;94.754;94.063;O;0.98;08_S_GC11_PI_I20;avec anti collision;0;CQ-MN^DISCO;A13986154291;20210309;20210309;181127;NM;IP-IRSN20-4;Tandem_Discovery_670;User&NIMES ENDOCRINO&THYROIDE 123I;[1.104515. 1.104515];1019.8;416.4;256;256;300;181127;96225;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.005;0.093;0.023529923;0.020707031;92.002;3910;0.588323982;1.956275949;4770.017736;57.00247831;10;Fantome thyroide;0.01;0.093;0.026681279;0.024339844;87.648;3285;0.482279865;2.733103856;4007.54687;54.30483271;15;Fantome thyroide;0.014;0.093;0.028992283;0.025792969;82.657;2851;0.422674244;3.737219817;3478.087101;51.21251549;20;Fantome thyroide;0.019;0.093;0.032331716;0.028699219;73.296;2267;0.357895824;5.412189078;2765.634324;45.41263941;25;Fantome thyroide;0.024;0.093;0.036201064;0.033058594;61.216;1691;0.30244476;7.412113718;2062.941174;37.92812887;30;Fantome thyroide;0.028;0.093;0.039605919;0.035964844;50.854;1284;0.2639961;8.942579754;1566.420147;31.50805452;35;Fantome thyroide;0.033;0.093;0.043867713;0.041050781;39.13;892;0.224480713;10.42415054;1088.19842;24.244114;40;Fantome thyroide;0.038;0.093;0.048522843;0.046863281;28.677;591;0.185637629;11.34569616;720.9924507;17.76765799;93.62304099;58.00684076;75.9106553;0
20;8;353;3;5;Std;IRSN-30;CHU;;;;GE;Discovery NM/CT 670;12;GC11;2012;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.105;Standardis¶?;I30;30;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;2.71%;Ba-133;I-123;5;5.47;09/03/2021 18:00;0;09/03/2021 16:00;09/03/2021 18:21;21;141;5.37;5.37;0.3;THYROIDE I123;300;;2;256x256;159;15%;;;;xeleris;thyroid uptake index;55.5;Manuel;;90.03;89.339;O;0.98;08_S_GC11_PI_I30;avec anti collision;0;CQ-MN^DISCO;A13986154291;20210309;20210309;181716;NM;IP-IRSN30-5;Tandem_Discovery_670;User&NIMES ENDOCRINO&THYROIDE 123I;[1.104515. 1.104515];1019.8;416.4;256;256;300;181716;91137;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.004;0.073;0.017435555;0.015113281;87.387;5012;0.619297361;3.652010775;6114.406367;54.24394786;10;Fantome thyroide;0.008;0.073;0.019936068;0.016824219;82.635;4145;0.512921634;4.94413744;5056.706782;51.29422719;15;Fantome thyroide;0.011;0.073;0.022090436;0.019105469;76.455;3461;0.445783289;6.589947223;4222.258666;47.45810056;20;Fantome thyroide;0.015;0.073;0.025404115;0.023097656;65.441;2576;0.367015352;9.397889177;3142.59992;40.6213532;25;Fantome thyroide;0.019;0.073;0.028850242;0.027089844;53.748;1863;0.303764242;11.93537603;2272.773157;33.36312849;30;Fantome thyroide;0.022;0.073;0.03129255;0.028800781;45.781;1463;0.267038814;13.20527043;1784.791803;28.41775295;35;Fantome thyroide;0.026;0.073;0.034516346;0.032222656;35.897;1040;0.227765581;14.33677534;1268.751521;22.28243327;40;Fantome thyroide;0.03;0.073;0.037982882;0.036214844;26.626;701;0.193825342;15.30934928;855.187323;16.52762259;88.88608327;55.17447751;67.70511045;0
20;8;355;3;6;Std;Seringue;CHU;;;;GE;Discovery NM/CT 670;12;GC11;2012;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.105;Standardis¶?;Ser;3;Seringue;;;;;cale GT;;8;I-123;I;793.404;0.000873637;2.71%;Ba-133;I-123;5;5.27;09/03/2021 18:00;;;09/03/2021 19:13;73;;4.95;4.94;;THYROIDE I123;300;;2;256x256;159;15%;;;;xeleris;thyroid uptake index;71;Manuel;;105.759;105.068;O;1;08_S_GC11_PI_Ser;avec anti collision;0;CQ-MN^DISCO;A13986154291;20210309;20210309;190949;NM;IP-SER-6;Tandem_Discovery_670;User&NIMES ENDOCRINO&THYROIDE 123I;[1.104515. 1.104515];1019.8;416.4;256;256;300;190949;109483;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.01;0.184;0.067307891;0.05965625;104.058;1546;0.666353663;13.91408016;1886.047934;70.2145749;10;Fantome thyroide;0.019;0.184;0.07864554;0.07403125;100.509;1278;0.522785852;13.94999534;1559.100426;67.81983806;15;Fantome thyroide;0.028;0.184;0.085858782;0.08265625;97.278;1133;0.443073163;13.93411083;1382.207185;65.63967611;20;Fantome thyroide;0.037;0.184;0.092546627;0.09271875;93.287;1008;0.377424022;13.94100966;1229.713012;62.94669366;25;Fantome thyroide;0.046;0.184;0.097638344;0.09703125;89.632;918;0.331636848;13.95739606;1119.917208;60.48043185;30;Fantome thyroide;0.056;0.184;0.103482252;0.10278125;84.545;817;0.284440064;14.0060946;996.7019157;57.04790823;35;Fantome thyroide;0.065;0.184;0.108536885;0.10853125;79.449;732;0.247323044;14.08233669;893.005878;53.60931174;40;Fantome thyroide;0.074;0.184;0.113811146;0.11428125;73.522;646;0.211341982;14.03639635;788.0898869;49.6099865;103.7564676;70.01111174;0.615549834;1
20;8;354;3;7;Std;Routine;CHU;;;;GE;Discovery NM/CT 670;12;GC11;2012;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.105;Standardis¶?;Rou;28;Autre;OUI;ESTIMABL2 + insert maison;;11;*;;10;I-123;I;793.404;0.000873637;2.71%;Ba-133;I-123;5;5.23;09/03/2021 18:00;0.2;09/03/2021 16:04;09/03/2021 19:20;80;196;4.71;4.71;;THYROIDE I123;300;;2;256x256;159;15%;;;;xeleris;thyroid uptake index;47.5;Manuel;;70.036;69.345;O;0.99;08_S_GC11_PI_Rou;avec anti collision;0;CQ-MN^DISCO;A13986154291;20210309;20210309;191612;NM;IP-ROUTINE-7;Tandem_Discovery_670;User&NIMES ENDOCRINO&THYROIDE 123I;[1.104515. 1.104515];1019.8;416.4;256;256;300;191612;71489;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.003;0.055;0.021165485;0.020839844;68.682;3245;0.585709515;10.65683837;3958.748735;48.60721868;10;Fantome thyroide;0.006;0.055;0.023778014;0.023847656;67.054;2820;0.469483469;10.53535671;3440.268546;47.45506016;15;Fantome thyroide;0.009;0.055;0.025731698;0.025996094;65.024;2527;0.3929663;10.54040945;3082.822204;46.01840057;20;Fantome thyroide;0.011;0.055;0.026867062;0.026855469;63.46;2362;0.352364364;10.46481736;2881.529896;44.91153574;25;Fantome thyroide;0.014;0.055;0.028446838;0.028144531;60.734;2135;0.300586632;10.45144529;2604.600477;42.98230715;30;Fantome thyroide;0.017;0.055;0.0297346;0.029003906;57.923;1948;0.262944757;10.21665583;2376.469194;40.99292286;35;Fantome thyroide;0.02;0.055;0.031113597;0.031152344;54.231;1743;0.227638338;9.932325655;2126.37875;38.38004246;40;Fantome thyroide;0.022;0.055;0.031922222;0.031152344;51.714;1620;0.209404166;9.677885132;1976.324484;36.59872611;69.20470442;48.97714396;-8.86011317;1
20;8;324;3;8;Local;IRSN-3;CHU;;;;GE;Discovery NM/CT 670;12;GC11;2012;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.105;Local;I3;3;Thyroide;;;;;cale GT;cale GT;8;I-123;I;793.404;0.000873637;2.71%;Ba-133;I-123;;5.28;09/03/2021 18:00;0;09/03/2021 16:00;09/03/2021 17:09;-51;69;5.52;5.52;0.2;THYROIDE I123;600;;2;256x256;159;15%;non;oui;fant¶?me maison;xeleris;thyroid uptake index;33.4;Manuel;;111.598;110.907;O;0.96;08_L_GC11_PI_I3;avec anti collision;0;CQ-MN^DISCO;A13986154291;20210309;20210309;170539;NM;IP-IRSN3-8;Tandem_Discovery_670;User&NIMES ENDOCRINO&THYROIDE 123I;[1.104515. 1.104515];1019.8;416.4;256;256;600;170539;115386;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.017;0.327;0.113869748;0.100910156;108.404;952;0.64588367;8.999893053;1161.395623;32.73067633;10;Fantome thyroide;0.033;0.327;0.128122871;0.118792969;105.317;822;0.539208913;8.926017843;1002.801683;31.79861111;15;Fantome thyroide;0.05;0.327;0.143031294;0.134121094;100.551;703;0.444369818;8.833354465;857.6272298;30.35960145;20;Fantome thyroide;0.066;0.327;0.15264557;0.141785156;96.472;632;0.391724498;8.807826395;771.0105395;29.12801932;25;Fantome thyroide;0.082;0.327;0.164748175;0.157113281;90.282;548;0.333410227;8.667953228;668.5344551;27.25905797;30;Fantome thyroide;0.099;0.327;0.174465979;0.167332031;84.616;485;0.291301144;8.643249403;591.6773918;25.54830918;35;Fantome thyroide;0.115;0.327;0.183920188;0.180105469;78.35;426;0.255135409;8.50728228;519.7001421;23.65640097;40;Fantome thyroide;0.131;0.327;0.193482385;0.190324219;71.395;369;0.222580597;8.463258078;450.1627991;21.55646135;111.1380234;33.55616648;-5.467867818;1
20;8;321;3;9;Local;IRSN-10;CHU;;;;GE;Discovery NM/CT 670;12;GC11;2012;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.105;Local;I10;8;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;2.71%;Ba-133;I-123;;5.42;09/03/2021 18:00;0;09/03/2021 16:00;09/03/2021 17:20;-40;80;5.61;5.61;0.2;THYROIDE I123;600;;2;256x256;159;15%;non;oui;fant¶?me maison;xeleris;thyroid uptake index;35.6;Manuel;;114.632;113.941;O;0.92;08_L_GC11_PI_I10;avec anti collision;0;CQ-MN^DISCO;A13986154291;20210309;20210309;171617;NM;IP-IRSN10-9;Tandem_Discovery_670;User&NIMES ENDOCRINO&THYROIDE 123I;[1.104515. 1.104515];1019.8;416.4;256;256;600;171617;117876;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.011;0.213;0.077114325;0.070722656;111.97;1452;0.60592301;5.039368026;1771.372315;33.26500297;10;Fantome thyroide;0.022;0.213;0.086457937;0.082371094;108.937;1260;0.498031236;5.000314143;1537.141265;32.36393345;15;Fantome thyroide;0.032;0.213;0.093265901;0.090691406;105.577;1132;0.429723598;5.01824979;1380.987232;31.36571598;20;Fantome thyroide;0.043;0.213;0.099448039;0.095683594;101.437;1020;0.375579927;5.013830454;1244.352453;30.13576946;25;Fantome thyroide;0.054;0.213;0.106551839;0.102339844;95.577;897;0.320514533;5.020871861;1094.298187;28.39483066;30;Fantome thyroide;0.064;0.213;0.112230673;0.107332031;90.009;802;0.281609728;4.930018481;978.402615;26.74064171;35;Fantome thyroide;0.075;0.213;0.11860515;0.115652344;82.905;699;0.242611847;5.333036378;852.7474163;24.63012478;40;Fantome thyroide;0.086;0.213;0.123928339;0.120644531;76.092;614;0.214701172;5.471720653;749.0513785;22.60606061;113.8544767;33.8248594;8.615324874;1
20;8;322;3;10;Local;IRSN-15;CHU;;;;GE;Discovery NM/CT 670;12;GC11;2012;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.105;Local;I15;11;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;2.71%;Ba-133;I-123;;5.45;09/03/2021 18:00;0;09/03/2021 16:00;09/03/2021 17:53;-7;113;5.48;5.48;0.19;THYROIDE I123;600;;2;256x256;159;15%;non;oui;fant¶?me maison;xeleris;thyroid uptake index;32.8;Manuel;;108.867;108.176;O;0.98;08_L_GC11_PI_I15;avec anti collision;0;CQ-MN^DISCO;A13986154291;20210309;20210309;174908;NM;IP-IRSN15-10;Tandem_Discovery_670;User&NIMES ENDOCRINO&THYROIDE 123I;[1.104515. 1.104515];1019.8;416.4;256;256;600;174908;111741;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.009;0.178;0.058432893;0.053539063;106.231;1818;0.622133376;8.055129834;2217.875254;32.3086983;10;Fantome thyroide;0.018;0.178;0.065516825;0.060492188;103.189;1575;0.51735293;7.889802158;1921.426582;31.38351582;15;Fantome thyroide;0.027;0.178;0.072764444;0.067445313;98.232;1350;0.428336304;7.578762215;1646.93707;29.87591241;20;Fantome thyroide;0.036;0.178;0.077923397;0.071617188;93.586;1201;0.374141818;7.274361256;1465.164016;28.46289538;25;Fantome thyroide;0.045;0.178;0.082895382;0.077179688;87.952;1061;0.330168863;6.915747836;1294.370542;26.74939173;30;Fantome thyroide;0.054;0.178;0.08803482;0.082742188;80.904;919;0.29317743;6.655058571;1121.137161;24.60583942;35;Fantome thyroide;0.063;0.178;0.094503968;0.089695313;71.445;756;0.253173562;6.270980591;922.2847592;21.7290146;40;Fantome thyroide;0.072;0.178;0.10166223;0.098039063;61.099;601;0.212861246;5.763959466;733.1919845;18.58242092;108.1528034;32.89318837;-36.88163846;1
20;8;323;3;11;Local;IRSN-20;CHU;;;;GE;Discovery NM/CT 670;12;GC11;2012;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.105;Local;I20;19;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;2.71%;Ba-133;I-123;;5.45;09/03/2021 18:00;0;09/03/2021 16:00;09/03/2021 18:04;4;124;5.43;5.43;0.2;THYROIDE I123;600;;2;256x256;159;15%;non;oui;fant¶?me maison;xeleris;thyroid uptake index;31.1;Manuel;;102.358;101.667;O;0.97;08_L_GC11_PI_I20;avec anti collision;0;CQ-MN^DISCO;A13986154291;20210309;20210309;180038;NM;IP-IRSN20-11;Tandem_Discovery_670;User&NIMES ENDOCRINO&THYROIDE 123I;[1.104515. 1.104515];1019.8;416.4;256;256;600;180038;105218;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.008;0.152;0.043891534;0.03978125;99.546;2268;0.601329867;0.779932309;2766.854278;30.55432781;10;Fantome thyroide;0.016;0.152;0.049621762;0.04453125;95.77;1930;0.492519421;1.235821181;2354.510033;29.39533456;15;Fantome thyroide;0.023;0.152;0.053960947;0.04928125;91.194;1690;0.426673895;1.846133493;2061.721221;27.9907919;20;Fantome thyroide;0.031;0.152;0.058708333;0.05403125;84.54;1440;0.368795093;2.659549979;1756.732875;25.94843462;25;Fantome thyroide;0.038;0.152;0.063160524;0.05759375;77.119;1221;0.325155986;3.606496534;1489.563083;23.67065684;30;Fantome thyroide;0.046;0.152;0.069109489;0.06353125;66.276;959;0.278613585;5.151354007;1169.935296;20.34254144;35;Fantome thyroide;0.054;0.152;0.075253425;0.06946875;54.935;730;0.240363673;6.230864217;890.5659712;16.86157152;40;Fantome thyroide;0.061;0.152;0.080955117;0.07659375;45.092;557;0.210467986;7.125152217;679.5140356;13.84039288;101.3582854;31.11058484;82.65551187;0
20;8;325;3;12;Local;IRSN-30;CHU;;;;GE;Discovery NM/CT 670;12;GC11;2012;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.105;Local;I30;30;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;2.71%;Ba-133;I-123;;5.47;09/03/2021 18:00;0;09/03/2021 16:00;09/03/2021 18:45;45;165;5.26;5.26;0.2;THYROIDE I123;600;;2;256x256;159;15%;non;oui;fant¶?me maison;xeleris;thyroid uptake index;30;Manuel;;95.76;95.069;O;0.99;08_L_GC11_PI_I30;avec anti collision;0;CQ-MN^DISCO;A13986154291;20210309;20210309;184056;NM;IP-IRSN30-12;Tandem_Discovery_670;User&NIMES ENDOCRINO&THYROIDE 123I;[1.104515. 1.104515];1019.8;416.4;256;256;600;184056;98003;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.006;0.119;0.032098417;0.028355469;93.278;2906;0.611520076;1.83001485;3545.184537;29.55576679;10;Fantome thyroide;0.012;0.119;0.035713833;0.031144531;90.106;2523;0.519428398;2.364609622;3077.942391;28.55069708;15;Fantome thyroide;0.018;0.119;0.039562998;0.034863281;84.467;2135;0.444874739;3.365361191;2604.600477;26.7639417;20;Fantome thyroide;0.024;0.119;0.043675399;0.038582031;76.694;1756;0.383609141;4.836561814;2142.238144;24.30101394;25;Fantome thyroide;0.03;0.119;0.04855011;0.045089844;66.368;1367;0.327261346;6.649841249;1667.676278;21.02915082;30;Fantome thyroide;0.036;0.119;0.053487106;0.049738281;56.001;1047;0.280178895;8.249353744;1277.291194;17.74429658;35;Fantome thyroide;0.042;0.119;0.058639031;0.055316406;45.973;784;0.23707906;9.443927116;956.443454;14.56685678;40;Fantome thyroide;0.048;0.119;0.06291196;0.059035156;37.873;602;0.20851875;10.18726167;734.4119379;12.00031686;94.889368;30.06633967;76.78856499;0
20;8;327;3;13;Local;Seringue;CHU;;;;GE;Discovery NM/CT 670;12;GC11;2012;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.105;Local;Ser;3;Seringue;;;;;cale GT;;8;I-123;I;793.404;0.000873637;2.71%;Ba-133;I-123;;5.27;09/03/2021 18:00;;;09/03/2021 19:03;63;;4.99;4.99;;THYROIDE I123;600;;2;256x256;159;15%;non;oui;fant¶?me maison;xeleris;thyroid uptake index;37.8;Manuel;;113.842;113.151;O;0.98;08_L_GC11_PI_Ser;avec anti collision;0;CQ-MN^DISCO;A13986154291;20210309;20210309;185913;NM;IP-SER-13;Tandem_Discovery_670;User&NIMES ENDOCRINO&THYROIDE 123I;[1.104515. 1.104515];1019.8;416.4;256;256;600;185913;118552;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.017;0.321;0.121283843;0.109089844;111.096;916;0.679139417;10.37965328;1117.477301;37.10621242;10;Fantome thyroide;0.033;0.321;0.142833333;0.134167969;107.125;750;0.529403284;10.4031771;914.9650389;35.77989312;15;Fantome thyroide;0.049;0.321;0.154854167;0.149214844;104.062;672;0.456119441;10.41548028;819.8086749;34.75684703;20;Fantome thyroide;0.065;0.321;0.167184255;0.161753906;99.809;597;0.389912208;10.42028026;728.312171;33.33633935;25;Fantome thyroide;0.081;0.321;0.176538603;0.171785156;96.037;544;0.343395036;10.4135805;663.6546416;32.07648631;30;Fantome thyroide;0.097;0.321;0.186032587;0.179308594;91.342;491;0.301373322;10.41137459;598.9971121;30.50835003;35;Fantome thyroide;0.113;0.321;0.195181406;0.189339844;86.075;441;0.264951362;10.43793202;537.9994429;28.749165;40;Fantome thyroide;0.129;0.321;0.204637755;0.201878906;80.218;392;0.229195469;10.44761292;478.221727;26.79291917;111.272381;37.1651239;0.425320295;1
20;8;326;3;14;Local;Routine;CHU;;;;GE;Discovery NM/CT 670;12;GC11;2012;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.105;Local;Rou;28;Autre;OUI;ESTIMABL2 + insert maison;;11;*;;10;I-123;I;793.404;0.000873637;2.71%;Ba-133;I-123;;5.23;09/03/2021 18:00;0.2;09/03/2021 16:04;09/03/2021 19:25;85;201;4.69;4.69;;THYROIDE I123;600;;2;256x256;159;15%;non;oui;fant¶?me maison;xeleris;thyroid uptake index;26.7;Manuel;;78.796;78.105;O;0.99;08_L_GC11_PI_Rou;avec anti collision;0;CQ-MN^DISCO;A13986154291;20210309;20210309;192137;NM;IP-ROUTINE-14;Tandem_Discovery_670;User&NIMES ENDOCRINO&THYROIDE 123I;[1.104515. 1.104515];1019.8;416.4;256;256;600;192137;81489;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.006;0.106;0.041231551;0.040992188;77.103;1870;0.573376113;8.668198949;2281.31283;27.39978678;10;Fantome thyroide;0.011;0.106;0.045540133;0.045960938;75.46;1657;0.474762888;8.593946134;2021.462759;26.8159204;15;Fantome thyroide;0.016;0.106;0.049119893;0.050101563;73.336;1493;0.401558334;8.606582324;1821.390404;26.06112296;20;Fantome thyroide;0.022;0.106;0.052564829;0.054242188;70.542;1342;0.337701858;8.51733502;1637.177443;25.06823028;25;Fantome thyroide;0.027;0.106;0.055214169;0.055898438;67.803;1228;0.292883493;8.409005358;1498.102757;24.09488273;30;Fantome thyroide;0.032;0.106;0.057706774;0.059210938;64.747;1122;0.253516316;8.312256219;1368.787698;23.00888415;35;Fantome thyroide;0.038;0.106;0.060429283;0.060867188;60.671;1004;0.214682184;8.271146543;1224.833199;21.56041222;40;Fantome thyroide;0.043;0.106;0.062804227;0.061695313;56.461;899;0.184154956;8.24775314;1096.738093;20.06432125;78.35734694;27.84553907;-4.197421873;1
