CONFIG_ETUDE;Centre;N_Cyril;config;acq;Proto;fant;Type_centre;N_Patients;Utilisation;rmq_utilisation;Marque;Modele;num_camera;Modele_simple;Annee_Installation;Collimateur;modele_colli;facteur_stenope;NaI_CZT;Taille_Cristal;Dimensions FOV;Pixel;Protocole;Geometrie_Fantome;Volume;Conditionnement;Fantome;Type_fantome;Commentaire_Fantome;Distance_Source;cale;cale_new;Distance;Radionucleide;Radionucleide_simple;T_min;l;Justesse;Source_Constance;Calibre;A_necessaire;A_Prep;Heure_Prep;A_seringue_vide;Heure_seringue_vide;Heure_acq;delta_t_prep;delta_t_seringue;A_acq;A_acq_corr;TC;Nom_Protocole;Duree;Kcps;Zoom;Matrice;Energie;Fenetre_spectro;Calibrage_Patient;Calibrage_Facteur;Geometrie_Cali_F;Nom_Console;Nom_PRG;Facteur_calibrage;Contourage;Seuil;Nb_kCps_ROI;Nb_kCps_BGRD;BGRD_O_N;Indice_Thyroidien ;Nom_Fichier_DICOM;Remarques;Unnamed: 1;PatientName;PatientID;StudyDate (YYMMDD);AcquisitionDate (YYMMDD);AcquisitionTime (hhmmss);Modality;SeriesDescription;ManufacturerModelName;ProtocolName;PixelSpacing (mm);Table Height;Table Traverse;taille Matrice X;taille Matrice Y;ActualFrameDuration (s);Acquisition time (s);Counts Accumulated;Energie window name;Energie(KeV);Collimateur Type;Collimateur Name;Volume Theorique (ml);activite theorique (MBq); Seuil(% max)_5%;region_5%;Min (kCps)_F_5%;Max(kCps)_F_5%;mean(kCps)_F_5%;median(kCps)_F_5%;Coups Totaux(kCps)_F_5%;Nombre de Pixel_F_5%;CV(%)_F_5%;Rcentre de gravite(mm)_F_5%;surface(mm^2)_F_5%;sensibilite (Cps/(MBq.s))_5%; Seuil(% max)_10%;region_10%;Min (kCps)_F_10%;Max(kCps)_F_10%;mean(kCps)_F_10%;median(kCps)_F_10%;Coups Totaux(kCps)_F_10%;Nombre de Pixel_F_10%;CV(%)_F_10%;Rcentre de gravite(mm)_F_10%;surface(mm^2)_F_10%;sensibilite (Cps/(MBq.s))_10%; Seuil(% max)_15%;region_15%;Min (kCps)_F_15%;Max(kCps)_F_15%;mean(kCps)_F_15%;median(kCps)_F_15%;Coups Totaux(kCps)_F_15%;Nombre de Pixel_F_15%;CV(%)_F_15%;Rcentre de gravite(mm)_F_15%;surface(mm^2)_F_15%;sensibilite (Cps/(MBq.s))_15%; Seuil(% max)_20%;region_20%;Min (kCps)_F_20%;Max(kCps)_F_20%;mean(kCps)_F_20%;median(kCps)_F_20%;Coups Totaux(kCps)_F_20%;Nombre de Pixel_F_20%;CV(%)_F_20%;Rcentre de gravite(mm)_F_20%;surface(mm^2)_F_20%;sensibilite (Cps/(MBq.s))_20%; Seuil(% max)_25%;region_25%;Min (kCps)_F_25%;Max(kCps)_F_25%;mean(kCps)_F_25%;median(kCps)_F_25%;Coups Totaux(kCps)_F_25%;Nombre de Pixel_F_25%;CV(%)_F_25%;Rcentre de gravite(mm)_F_25%;surface(mm^2)_F_25%;sensibilite (Cps/(MBq.s))_25%; Seuil(% max)_30%;region_30%;Min (kCps)_F_30%;Max(kCps)_F_30%;mean(kCps)_F_30%;median(kCps)_F_30%;Coups Totaux(kCps)_F_30%;Nombre de Pixel_F_30%;CV(%)_F_30%;Rcentre de gravite(mm)_F_30%;surface(mm^2)_F_30%;sensibilite (Cps/(MBq.s))_30%; Seuil(% max)_35%;region_35%;Min (kCps)_F_35%;Max(kCps)_F_35%;mean(kCps)_F_35%;median(kCps)_F_35%;Coups Totaux(kCps)_F_35%;Nombre de Pixel_F_35%;CV(%)_F_35%;Rcentre de gravite(mm)_F_35%;surface(mm^2)_F_35%;sensibilite (Cps/(MBq.s))_35%; Seuil(% max)_40%;region_40%;Min (kCps)_F_40%;Max(kCps)_F_40%;mean(kCps)_F_40%;median(kCps)_F_40%;Coups Totaux(kCps)_F_40%;Nombre de Pixel_F_40%;CV(%)_F_40%;Rcentre de gravite(mm)_F_40%;surface(mm^2)_F_40%;sensibilite (Cps/(MBq.s))_40%; SAM (kCps);sensibilite SAM (Cps/(MBq.s)));CDMnorm (%);LimiteCDM2STD
21;8;359;4;1;Std;IRSN-3;CHU;323;Routine;;GE;Discovery NM/CT 670;12;GC11;2012;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.105;Standardis¶?;I3;3;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;1.01%;Cs-137;Tc99m;20;21.33;08/03/2021 17:30;0;08/03/2021 18:00;08/03/2021 19:47;137;107;16.39;16.38;;THYROIDE TC99M;300;;2;256x256;140.5;15%;;;;xeleris;thyroid uptake index;83.5;Manuel;;409.183;408.492;O;0.95;08_S_GC11_PT_I3;sans lanti collision;0;CQ-MN^DISCO^^^;A11253867542;20210308;20210308;194342;NM;TP-IRSN3-1 OK;Tandem_Discovery_670;User&NIMES ENDOCRINO&THYROIDE 99mTc;[1.104515. 1.104515];1019.8;586.9;256;256;300;194342;411091;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.037;0.728;0.255581142;0.21896875;398.451;1559;0.64164839;12.46436776;1901.907328;81.08485958;10;Fantome thyroide;0.073;0.728;0.288068503;0.25309375;386.876;1343;0.533079287;12.38420265;1638.397396;78.72934473;15;Fantome thyroide;0.11;0.728;0.313351805;0.28153125;373.202;1191;0.461640455;12.30351042;1452.964482;75.94668295;20;Fantome thyroide;0.146;0.728;0.338303146;0.31565625;354.88;1049;0.402269237;12.22296236;1279.731101;72.21815222;25;Fantome thyroide;0.182;0.728;0.363242094;0.34978125;333.093;917;0.350674505;12.22112155;1118.697254;67.78449328;30;Fantome thyroide;0.219;0.728;0.390825478;0.37821875;306.798;785;0.298912161;12.27907711;957.6634074;62.43345543;35;Fantome thyroide;0.255;0.728;0.41723696;0.40665625;279.966;671;0.252964224;12.35639624;818.5887215;56.97313797;40;Fantome thyroide;0.292;0.728;0.441300347;0.43509375;254.189;576;0.213332511;12.24541274;702.6931499;51.72751323;407.9067863;83.00911401;-1.133403246;1
21;8;356;4;2;Std;IRSN-10;CHU;;;;GE;Discovery NM/CT 670;12;GC11;2012;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.105;Standardis¶?;I10;8;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;1.01%;Cs-137;Tc99m;20;21.87;08/03/2021 17:30;0;08/03/2021 18:00;08/03/2021 19:53;143;113;16.61;16.61;;THYROIDE TC99M;300;;2;256x256;140.5;15%;;;;xeleris;thyroid uptake index;81.1;Manuel;;402.681;401.99;O;0.97;08_S_GC11_PT_I10;sans lanti collision;0;CQ-MN^DISCO^^^;A11253867542;20210308;20210308;194943;NM;TP-IRSN10-2;Tandem_Discovery_670;User&NIMES ENDOCRINO&THYROIDE 99mTc;[1.104515. 1.104515];1019.8;586.9;256;256;300;194943;404222;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.02;0.397;0.160170791;0.150425781;394.821;2465;0.597643987;5.090199356;3007.185095;79.23359422;10;Fantome thyroide;0.04;0.397;0.177497933;0.169035156;386.413;2177;0.497594532;4.993319714;2655.83852;77.54625727;15;Fantome thyroide;0.06;0.397;0.191119858;0.184542969;376.315;1969;0.427599038;4.890266481;2402.088216;75.51976721;20;Fantome thyroide;0.08;0.397;0.203554001;0.196949219;363.751;1787;0.370309417;4.756466277;2180.056699;72.99839454;25;Fantome thyroide;0.1;0.397;0.214084404;0.209355469;350.028;1635;0.327073806;4.637424972;1994.623785;70.24443107;30;Fantome thyroide;0.12;0.397;0.223409061;0.218660156;335.337;1501;0.292706829;4.527560481;1831.150031;67.2962071;35;Fantome thyroide;0.139;0.397;0.233279087;0.231066406;316.793;1358;0.26077265;4.49904803;1656.696697;63.57475416;40;Fantome thyroide;0.159;0.397;0.246452381;0.243472656;289.828;1176;0.221233761;4.555981519;1434.665181;58.16335541;401.1710855;80.50794412;-9.599209173;1
21;8;357;4;3;Std;IRSN-15;CHU;;;;GE;Discovery NM/CT 670;12;GC11;2012;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.105;Standardis¶?;I15;11;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;1.01%;Cs-137;Tc99m;20;21.88;08/03/2021 17:30;0;08/03/2021 18:00;08/03/2021 20:15;165;135;15.93;15.93;;THYROIDE TC99M;300;;2;256x256;140.5;15%;;;;xeleris;thyroid uptake index;79.2;Manuel;;377.058;376.367;O;0.96;08_S_GC11_PT_I15;sans lanti collision;0;CQ-MN^DISCO^^^;A11253867542;20210308;20210308;201142;NM;TP-IRSN15-3;Tandem_Discovery_670;User&NIMES ENDOCRINO&THYROIDE 99mTc;[1.104515. 1.104515];1019.8;586.9;256;256;300;201142;378257;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.018;0.354;0.119742093;0.109242188;367.249;3067;0.589049033;17.78074143;3741.597032;76.84641138;10;Fantome thyroide;0.036;0.354;0.133467489;0.123070313;357.159;2676;0.486705522;17.66738709;3264.595259;74.73509102;15;Fantome thyroide;0.054;0.354;0.144692049;0.136898438;343.933;2377;0.415778728;17.52198205;2899.829197;71.96756644;20;Fantome thyroide;0.071;0.354;0.15361137;0.147960938;329.65;2146;0.367530534;17.48317609;2618.019965;68.97886587;25;Fantome thyroide;0.089;0.354;0.164761522;0.161789063;307.445;1866;0.315871941;17.42396926;2276.433017;64.33249634;30;Fantome thyroide;0.107;0.354;0.178300322;0.178382813;277.257;1555;0.259754766;17.69993353;1897.027514;58.01569366;35;Fantome thyroide;0.124;0.354;0.189548411;0.186679688;250.583;1322;0.215874288;17.70435975;1612.778375;52.43419125;40;Fantome thyroide;0.142;0.354;0.199016725;0.194976563;226.083;1136;0.181604025;17.73655632;1385.867046;47.30759573;374.1541043;78.29129616;0.389981147;1
21;8;358;4;4;Std;IRSN-20;CHU;;;;GE;Discovery NM/CT 670;12;GC11;2012;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.105;Standardis¶?;I20;19;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;1.01%;Cs-137;Tc99m;20;22.49;08/03/2021 17:30;0;08/03/2021 18:00;08/03/2021 20:21;171;141;16.19;16.19;1.24;THYROIDE TC99M;300;;2;256x256;140.5;15%;;;;xeleris;thyroid uptake index;74.8;Manuel;;362.077;361.386;O;0.96;08_S_GC11_PT_I20;sans lanti collision;0;CQ-MN^DISCO^^^;A11253867542;20210308;20210308;201726;NM;TP-IRSN20-4;Tandem_Discovery_670;User&NIMES ENDOCRINO&THYROIDE 99mTc;[1.104515. 1.104515];1019.8;586.9;256;256;300;201726;363155;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.012;0.222;0.086990446;0.082382813;355.095;4082;0.560159794;4.837450521;4979.849718;73.10994441;10;Fantome thyroide;0.023;0.222;0.095210944;0.091054688;347.996;3655;0.470238086;4.757994665;4458.929623;71.6483426;15;Fantome thyroide;0.034;0.222;0.101881203;0.097992188;338.755;3325;0.405843223;4.647601992;4056.345006;69.74572782;20;Fantome thyroide;0.045;0.222;0.107556066;0.103195313;328.046;3050;0.356889089;4.554938007;3720.857825;67.54086885;25;Fantome thyroide;0.056;0.222;0.112671429;0.110132813;315.48;2800;0.318136172;4.408617595;3415.869479;64.95367511;30;Fantome thyroide;0.067;0.222;0.118434472;0.115335938;298.218;2518;0.279763389;4.416908826;3071.842624;61.3996294;35;Fantome thyroide;0.078;0.222;0.124872398;0.124007813;275.968;2210;0.241659523;4.619825366;2696.096981;56.81861231;40;Fantome thyroide;0.089;0.222;0.131729858;0.130945313;250.155;1899;0.204245089;4.720188737;2316.691479;51.50401482;359.5945309;74.03634567;-0.800941043;1
21;8;360;4;5;Std;IRSN-30;CHU;;;;GE;Discovery NM/CT 670;12;GC11;2012;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.105;Standardis¶?;I30;30;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;1.01%;Cs-137;Tc99m;20;22.01;08/03/2021 17:30;0;08/03/2021 18:00;08/03/2021 20:42;192;162;15.21;15.21;1.05;THYROIDE TC99M;300;;2;256x256;140.5;15%;;;;xeleris;thyroid uptake index;70.1;Manuel;;318.679;317.988;O;0.96;08_S_GC11_PT_I30;sans lanti collision;0;CQ-MN^DISCO^^^;A11253867542;20210308;20210308;203816;NM;TP-IRSN30-5;Tandem_Discovery_670;User&NIMES ENDOCRINO&THYROIDE 99mTc;[1.104515. 1.104515];1019.8;586.9;256;256;300;203816;319337;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.008;0.157;0.060662144;0.058261719;312.956;5159;0.560491503;7.943494455;6293.739514;68.58557966;10;Fantome thyroide;0.016;0.157;0.066427922;0.064394531;306.897;4620;0.469350321;7.826372926;5636.18464;67.25772518;15;Fantome thyroide;0.024;0.157;0.070687515;0.068074219;299.503;4237;0.410136786;7.752124086;5168.942493;65.63730002;20;Fantome thyroide;0.032;0.157;0.074321821;0.072980469;290.524;3909;0.366000796;7.656007488;4768.797783;63.66951567;25;Fantome thyroide;0.04;0.157;0.078904435;0.077886719;275.771;3495;0.317763878;7.721441926;4263.737081;60.43633574;30;Fantome thyroide;0.048;0.157;0.084019306;0.084019531;256.763;3056;0.268763332;8.003484231;3728.177545;56.27065527;35;Fantome thyroide;0.055;0.157;0.088039985;0.087699219;239.997;2726;0.23317033;8.01944393;3325.592928;52.59631821;40;Fantome thyroide;0.063;0.157;0.092438922;0.092605469;219.45;2374;0.197486769;7.987146409;2896.169337;48.09335963;316.9711282;69.46551132;2.012902665;1
21;8;362;4;6;Std;Seringue;CHU;;;;GE;Discovery NM/CT 670;12;GC11;2012;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.105;Standardis¶?;Ser;3;Seringue;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;1.01%;Cs-137;Tc99m;20;23.2;08/03/2021 17:30;;;08/03/2021 20:48;198;;15.85;15.85;;THYROIDE TC99M;300;;2;256x256;140.5;15%;;;;xeleris;thyroid uptake index;83.8;Manuel;;397.042;396.351;O;0.97;08_S_GC11_PT_Ser;sans lanti collision;0;CQ-MN^DISCO^^^;A11253867542;20210308;20210308;204355;NM;TP-SER-6;Tandem_Discovery_670;User&NIMES ENDOCRINO&THYROIDE 99mTc;[1.104515. 1.104515];1019.8;586.9;256;256;300;204355;398809;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.035;0.695;0.259997983;0.236191406;386.617;1487;0.652436962;16.64652619;1814.070684;81.30746583;10;Fantome thyroide;0.071;0.695;0.299796962;0.285058594;375.046;1251;0.518884445;16.71976657;1526.161685;78.87402734;15;Fantome thyroide;0.105;0.695;0.326675968;0.317636719;362.937;1111;0.441239667;16.76964919;1355.368211;76.32744479;20;Fantome thyroide;0.139;0.695;0.350971803;0.339355469;348.515;993;0.378775938;16.74739358;1211.413712;73.29442692;25;Fantome thyroide;0.174;0.695;0.371467186;0.366503906;333.949;899;0.330475436;16.81627582;1096.738093;70.23112513;30;Fantome thyroide;0.209;0.695;0.392523573;0.393652344;316.374;806;0.284945648;16.93170559;983.2824285;66.53501577;35;Fantome thyroide;0.244;0.695;0.412579972;0.415371094;296.645;719;0.245762142;16.97374689;877.146484;62.38590957;40;Fantome thyroide;0.278;0.695;0.430035659;0.431660156;277.373;645;0.214246451;17.03630236;786.8699335;58.33291272;390.8754669;82.20304246;1.858007622;1
21;8;361;4;7;Std;Routine;CHU;;;;GE;Discovery NM/CT 670;12;GC11;2012;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.105;Standardis¶?;Rou;28;Autre;OUI;ESTIMABL2 + insert maison;;11;*;;10;Tc99m;Tc;360.402;0.001923261;1.01%;Cs-137;Tc99m;20;21.73;08/03/2021 17:30;0;08/03/2021 18:00;08/03/2021 19:22;112;81.99999999;17.52;17.52;0.95;THYROIDE TC99M;300;;2;256x256;140.5;15%;;;;xeleris;thyroid uptake index;53.5;Manuel;;280.436;279.745;O;0.97;08_S_GC11_PT_Rou;sans lanti collision;0;CQ-MN^DISCO^^^;A11253867542;20210308;20210308;191816;NM;TP-ROUTINE-7;Tandem_Discovery_670;User&NIMES ENDOCRINO&THYROIDE 99mTc;[1.104515. 1.104515];1019.8;586.9;256;256;300;191816;281861;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.011;0.212;0.093343973;0.096890625;274.898;2945;0.568937071;3.414020793;3592.762719;52.30175038;10;Fantome thyroide;0.022;0.212;0.103305247;0.110140625;269.73;2611;0.464715653;3.399594811;3185.298289;51.31849315;15;Fantome thyroide;0.032;0.212;0.110458159;0.116765625;263.995;2390;0.395911236;3.436935421;2915.688591;50.22735921;20;Fantome thyroide;0.043;0.212;0.116764652;0.121734375;256.999;2201;0.339640299;3.433661119;2685.117401;48.89630898;25;Fantome thyroide;0.053;0.212;0.121896535;0.126703125;249.766;2049;0.296619134;3.437628447;2499.684486;47.52016743;30;Fantome thyroide;0.064;0.212;0.126835436;0.130015625;241.241;1902;0.257594821;3.473723533;2320.351339;45.89821157;35;Fantome thyroide;0.075;0.212;0.131568505;0.133328125;231.429;1759;0.222282952;3.502973993;2145.898005;44.03139269;40;Fantome thyroide;0.085;0.212;0.135006667;0.136640625;222.761;1650;0.198809271;3.413081852;2012.923086;42.38222983;278.6699349;53.01939401;0.395157285;1
21;8;331;4;8;Local;IRSN-3;CHU;;;;GE;Discovery NM/CT 670;12;GC11;2012;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.105;Local;I3;3;Thyroide;;;;;cale GT;cale GT;8;Tc99m;Tc;360.402;0.001923261;1.01%;Cs-137;Tc99m;;21.33;08/03/2021 17:30;0;08/03/2021 18:00;08/03/2021 19:39;129;99;16.64;16.64;;THYROIDE TC99M;420;;2;256x256;140.5;15%;non;oui;fant¶?me maison;xeleris;thyroid uptake index;43.9;Manuel;;305.825;305.134;O;0.95;08_L_GC11_PT_I3;sans lanti collision;0;CQ-MN^DISCO^^^;A11253867542;20210308;20210308;193541;NM;TP-IRSN3-8;Tandem_Discovery_670;User&NIMES ENDOCRINO&THYROIDE 99mTc;[1.104515. 1.104515];1019.8;586.9;256;256;420;193541;307981;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.046;0.911;0.324366013;0.281128906;297.768;918;0.658751191;9.327430951;1119.917208;42.60645604;10;Fantome thyroide;0.092;0.911;0.369216113;0.323832031;288.727;782;0.541560157;9.259322844;954.0035472;41.31281479;15;Fantome thyroide;0.137;0.911;0.403665217;0.366535156;278.529;690;0.46475013;9.242371875;841.7678358;39.85362294;20;Fantome thyroide;0.184;0.911;0.436769357;0.416355469;265.119;607;0.402276979;9.184810556;740.5117048;37.9348386;25;Fantome thyroide;0.228;0.911;0.462290676;0.430589844;252.873;547;0.359642151;9.141271857;667.3145017;36.18260646;30;Fantome thyroide;0.274;0.911;0.495300211;0.473292969;234.277;473;0.311969228;9.049875248;577.0379512;33.5217777;35;Fantome thyroide;0.319;0.911;0.53206015;0.515996094;212.292;399;0.26331917;9.140285025;486.7614007;30.37603022;40;Fantome thyroide;0.366;0.911;0.561785507;0.551582031;193.816;345;0.226093857;9.203806375;420.8839179;27.73237179;305.3138938;43.68616841;-0.603190322;1
21;8;328;4;9;Local;IRSN-10;CHU;;;;GE;Discovery NM/CT 670;12;GC11;2012;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.105;Local;I10;8;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;1.01%;Cs-137;Tc99m;;21.87;08/03/2021 17:30;0;08/03/2021 18:00;08/03/2021 19:59;149;119;16.42;16.42;;THYROIDE TC99M;420;;2;256x256;140.5;15%;non;oui;fant¶?me maison;xeleris;thyroid uptake index;42.9;Manuel;;294.904;294.213;O;0.96;08_L_GC11_PT_I10;sans lanti collision;0;CQ-MN^DISCO^^^;A11253867542;20210308;20210308;195515;NM;TP-IRSN10-9;Tandem_Discovery_670;User&NIMES ENDOCRINO&THYROIDE 99mTc;[1.104515. 1.104515];1019.8;586.9;256;256;420;195515;296722;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.026;0.501;0.204709426;0.189832031;288.845;1411;0.626059982;4.072162016;1721.354227;41.88344644;10;Fantome thyroide;0.051;0.501;0.229403252;0.221144531;282.166;1230;0.517239153;3.982922478;1500.542664;40.91497013;15;Fantome thyroide;0.076;0.501;0.246437276;0.236800781;275.024;1116;0.451511889;3.921639879;1361.467978;39.87935735;20;Fantome thyroide;0.101;0.501;0.263624008;0.252457031;265.733;1008;0.39141984;3.828517161;1229.713012;38.53213271;25;Fantome thyroide;0.126;0.501;0.278422658;0.268113281;255.592;918;0.34511207;3.736321082;1119.917208;37.06165536;30;Fantome thyroide;0.151;0.501;0.291980884;0.279855469;244.388;837;0.307022993;3.714758173;1021.100983;35.43703961;35;Fantome thyroide;0.176;0.501;0.30528722;0.295511719;231.713;759;0.27317409;3.636807191;925.9446194;33.59912418;40;Fantome thyroide;0.201;0.501;0.319637574;0.315082031;216.075;676;0.240660956;3.539525938;824.6884884;31.33156429;294.2041732;42.66054365;-12.52700355;1
21;8;329;4;10;Local;IRSN-15;CHU;;;;GE;Discovery NM/CT 670;12;GC11;2012;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.105;Local;I15;11;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;1.01%;Cs-137;Tc99m;;21.88;08/03/2021 17:30;0;08/03/2021 18:00;08/03/2021 20:08;158;128;16.15;16.14;;THYROIDE TC99M;420;;2;256x256;140.5;15%;non;oui;fant¶?me maison;xeleris;thyroid uptake index;41.1;Manuel;;277.782;277.091;O;0.96;08_L_GC11_PT_I15;sans lanti collision;0;CQ-MN^DISCO^^^;A11253867542;20210308;20210308;200405;NM;TP-IRSN15-10;Tandem_Discovery_670;User&NIMES ENDOCRINO&THYROIDE 99mTc;[1.104515. 1.104515];1019.8;586.9;256;256;420;200405;279364;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.023;0.449;0.158945326;0.142066406;270.366;1701;0.622280849;13.18771606;2075.140708;39.88405027;10;Fantome thyroide;0.045;0.449;0.179238063;0.166621094;262.763;1466;0.510216929;13.09846374;1788.451663;38.76246533;15;Fantome thyroide;0.068;0.449;0.194476263;0.180652344;253.986;1306;0.437953817;13.02974796;1593.259121;37.4676934;20;Fantome thyroide;0.09;0.449;0.207721228;0.194683594;243.657;1173;0.383593306;12.91253035;1431.005321;35.94397238;25;Fantome thyroide;0.113;0.449;0.220367016;0.212222656;231.165;1049;0.338975758;12.84829697;1279.731101;34.10116835;30;Fantome thyroide;0.135;0.449;0.236480534;0.226253906;212.596;899;0.289531517;12.94620216;1096.738093;31.36189296;35;Fantome thyroide;0.158;0.449;0.251403622;0.243792969;194.335;773;0.246970977;13.03176187;943.0239668;28.66805334;40;Fantome thyroide;0.18;0.449;0.264980422;0.261332031;175.947;664;0.212571743;13.04659504;810.0490478;25.95547885;276.8999963;40.84793715;-0.397565022;1
21;8;330;4;11;Local;IRSN-20;CHU;;;;GE;Discovery NM/CT 670;12;GC11;2012;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.105;Local;I20;19;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;1.01%;Cs-137;Tc99m;;22.49;08/03/2021 17:30;0;08/03/2021 18:00;08/03/2021 20:26;176;146;16.03;16.03;0.63;THYROIDE TC99M;420;;2;256x256;140.5;15%;non;oui;fant¶?me maison;xeleris;thyroid uptake index;39.5;Manuel;;264.716;264.025;O;0.96;08_L_GC11_PT_I20;sans lanti collision;0;CQ-MN^DISCO^^^;A11253867542;20210308;20210308;202254;NM;TP-IRSN20-11;Tandem_Discovery_670;User&NIMES ENDOCRINO&THYROIDE 99mTc;[1.104515. 1.104515];1019.8;586.9;256;256;420;202254;266154;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.015;0.287;0.114610349;0.108746094;259.134;2261;0.585467;4.06348955;2758.314604;38.48943944;10;Fantome thyroide;0.029;0.287;0.126571072;0.119957031;253.775;2005;0.48777905;4.013952447;2446.006537;37.69346166;15;Fantome thyroide;0.044;0.287;0.1365285;0.131167969;246.707;1807;0.415817406;3.902135367;2204.455767;36.64364436;20;Fantome thyroide;0.058;0.287;0.143769046;0.137894531;239.663;1667;0.369041416;3.870465917;2033.662293;35.5973918;25;Fantome thyroide;0.072;0.287;0.150492839;0.146863281;231.157;1536;0.330793322;3.817833327;1873.8484;34.33398687;30;Fantome thyroide;0.087;0.287;0.15821341;0.155832031;219.442;1387;0.291540862;3.752776132;1692.075345;32.59394588;35;Fantome thyroide;0.101;0.287;0.166721044;0.164800781;204.4;1226;0.253115885;3.758913175;1495.66285;30.35974215;40;Fantome thyroide;0.115;0.287;0.174952646;0.173769531;188.424;1077;0.218941964;3.923952059;1313.889796;27.98681044;263.8087881;39.18379052;-2.293615884;1
21;8;332;4;12;Local;IRSN-30;CHU;;;;GE;Discovery NM/CT 670;12;GC11;2012;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.105;Local;I30;30;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;1.01%;Cs-137;Tc99m;;22.01;08/03/2021 17:30;0;08/03/2021 18:00;08/03/2021 20:34;184;154;15.45;15.45;;THYROIDE TC99M;420;;2;256x256;140.5;15%;non;oui;fant¶?me maison;xeleris;thyroid uptake index;38.4;Manuel;;248.103;247.412;O;0.97;08_L_GC11_PT_I30;sans lanti collision;0;CQ-MN^DISCO^^^;A11253867542;20210308;20210308;203031;NM;TP-IRSN30-12;Tandem_Discovery_670;User&NIMES ENDOCRINO&THYROIDE 99mTc;[1.104515. 1.104515];1019.8;586.9;256;256;420;203031;249374;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.011;0.202;0.083963793;0.078117188;243.495;2900;0.579075863;6.548666858;3537.864817;37.52427184;10;Fantome thyroide;0.021;0.202;0.091860823;0.087585938;238.93;2601;0.490459265;6.485219419;3173.098755;36.82077362;15;Fantome thyroide;0.031;0.202;0.098227464;0.095476563;233.192;2374;0.426921339;6.394467221;2896.169337;35.93650794;20;Fantome thyroide;0.041;0.202;0.103017226;0.101789063;227.256;2206;0.384339613;6.330376397;2691.217168;35.02172908;25;Fantome thyroide;0.051;0.202;0.108849226;0.106523438;218.025;2003;0.338307585;6.335432824;2443.566631;33.59916782;30;Fantome thyroide;0.061;0.202;0.114456702;0.114414063;207.51;1813;0.298292016;6.390552068;2211.775487;31.97873324;35;Fantome thyroide;0.071;0.202;0.121321182;0.120726563;193.022;1591;0.253006941;6.473703698;1940.945836;29.74603175;40;Fantome thyroide;0.081;0.202;0.127298295;0.127039063;179.236;1408;0.215530345;6.637531284;1717.694366;27.62151333;247.0876492;38.07792406;2.294706539;1
21;8;334;4;13;Local;Seringue;CHU;;;;GE;Discovery NM/CT 670;12;GC11;2012;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.105;Local;Ser;3;Seringue;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;1.01%;Cs-137;Tc99m;;23.2;08/03/2021 17:30;;;08/03/2021 20:53;203;;15.7;15.7;0.7;THYROIDE TC99M;420;;2;256x256;140.5;15%;non;oui;fant¶?me maison;xeleris;thyroid uptake index;44.1;Manuel;;289.746;289.055;O;0.97;08_L_GC11_PT_Ser;sans lanti collision;0;CQ-MN^DISCO^^^;A11253867542;20210308;20210308;204923;NM;TP-SER-13;Tandem_Discovery_670;User&NIMES ENDOCRINO&THYROIDE 99mTc;[1.104515. 1.104515];1019.8;586.9;256;256;420;204923;292064;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.041;0.81;0.319243488;0.275273438;281.892;883;0.677066676;12.1427764;1077.218839;42.74977252;10;Fantome thyroide;0.081;0.81;0.365375499;0.344882813;274.397;751;0.551934536;12.20708761;916.1849923;41.61313315;15;Fantome thyroide;0.122;0.81;0.400992459;0.382851563;265.858;663;0.467983476;12.2466097;808.8290944;40.31816803;20;Fantome thyroide;0.162;0.81;0.432295608;0.420820313;255.919;592;0.402432066;12.23787415;722.2124041;38.81088869;25;Fantome thyroide;0.203;0.81;0.458988785;0.446132813;245.559;535;0.351771871;12.38458795;652.6750611;37.23976342;30;Fantome thyroide;0.244;0.81;0.48613125;0.490429688;233.343;480;0.304181622;12.3084943;585.5776249;35.38717015;35;Fantome thyroide;0.285;0.81;0.512053488;0.515742188;220.183;430;0.261509797;12.34527705;524.5799556;33.39141644;40;Fantome thyroide;0.324;0.81;0.530691139;0.528398438;209.623;395;0.232582142;12.41771204;481.8815872;31.78996057;285.6312864;43.31684659;1.696161302;1
21;8;333;4;14;Local;Routine;CHU;;;;GE;Discovery NM/CT 670;12;GC11;2012;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.105;Local;Rou;28;Autre;OUI;ESTIMABL2 + insert maison;;11;*;;10;Tc99m;Tc;360.402;0.001923261;1.01%;Cs-137;Tc99m;;21.73;08/03/2021 17:30;0;08/03/2021 18:00;08/03/2021 19:12;102;72;17.86;17.86;0.58;THYROIDE TC99M;420;;2;256x256;140.5;15%;non;oui;fant¶?me maison;xeleris;thyroid uptake index;30.5;Manuel;;227.851;227.16;O;0.97;08_L_GC11_PT_Rou;sans lanti collision;0;CQ-MN^DISCO^^^;A11253867542;20210308;20210308;190821;NM;TP-ROUTINE-14;Tandem_Discovery_670;User&NIMES ENDOCRINO&THYROIDE 99mTc;[1.104515. 1.104515];1019.8;586.9;256;256;420;190821;230955;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.015;0.295;0.124263804;0.125605469;222.805;1793;0.579930696;2.534082229;2187.37642;29.70258092;10;Fantome thyroide;0.03;0.295;0.137986726;0.144042969;218.295;1582;0.474269266;2.572604712;1929.966255;29.10134378;15;Fantome thyroide;0.045;0.295;0.149072931;0.155566406;212.578;1426;0.396992074;2.550767705;1739.653527;28.33919906;20;Fantome thyroide;0.059;0.295;0.157244681;0.164785156;206.934;1316;0.344105126;2.52447865;1605.458655;27.58678611;25;Fantome thyroide;0.074;0.295;0.164985161;0.174003906;200.127;1213;0.297482313;2.569045055;1479.803456;26.67933131;30;Fantome thyroide;0.089;0.295;0.171879679;0.178613281;192.849;1122;0.258160761;2.574893999;1368.787698;25.70908655;35;Fantome thyroide;0.104;0.295;0.179129883;0.185527344;183.429;1024;0.220041135;2.579269963;1249.232266;24.45328747;40;Fantome thyroide;0.118;0.295;0.184950212;0.190136719;174.593;944;0.191170036;2.648969109;1151.635996;23.27534261;226.5788474;30.20568008;2.88279682;1
22;13;471;1;1;Std;IRSN-3;CHU;34;Secours;;GE;Discovery 830 ;19;GC4;2020;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.105;Standardis¶?;I3;3;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;-0.69%;Co-57;Tc99m;20;23;06/04/2021 15:02;0.08;06/04/2021 15:30;06/04/2021 16:12;71;43;20;20;2.01;User>GT Thyroide>Pinhole-99mTc;300;;2;256x256;140.5;15%;;;;Xeleris 4;Thyroid Uptake Index;138.6376577;Manuel;;584.654;560.409;O;0.67;13_S_GC4_PT_I3;;0;DISCO CARDIO^CQ^^^;A10331167437;20210406;20210406;161245;NM;_13_S_GC4_PT_I3;Tandem_830;User&ANSM&CQ Quotidien;[1.104539. 1.104539];988.8;414.6;256;256;300;161245;604024;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.043;0.856;0.319397026;0.28421875;580.025;1816;0.663359857;207.2185492;2215.531627;96.67083333;10;Fantome thyroide;0.086;0.856;0.366087719;0.33103125;563.409;1539;0.537012016;207.0725795;1877.589853;93.9015;15;Fantome thyroide;0.129;0.856;0.398056204;0.36446875;545.337;1370;0.463819004;207.0232744;1671.408771;90.8895;20;Fantome thyroide;0.173;0.856;0.428878489;0.39790625;522.374;1218;0.40218941;207.0353458;1485.967798;87.06233333;25;Fantome thyroide;0.214;0.856;0.452999096;0.42465625;501.017;1106;0.358836746;206.9391043;1349.327081;83.50283333;30;Fantome thyroide;0.257;0.856;0.476232232;0.45140625;475.756;999;0.322965628;206.8421382;1218.786396;79.29266667;35;Fantome thyroide;0.3;0.856;0.50856993;0.49153125;436.353;858;0.278803131;206.9930369;1046.765493;72.7255;40;Fantome thyroide;0.343;0.856;0.541452055;0.52496875;395.26;730;0.236154164;207.0151735;890.6046738;65.87666667;584.7542022;97.4590337;-0.027730351;1
22;13;468;1;2;Std;IRSN-10;CHU;;;;GE;Discovery 830 ;19;GC4;2020;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.105;Standardis¶?;I10;8;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;-0.69%;Co-57;Tc99m;20;23.2;06/04/2021 15:06;0.2;06/04/2021 15:55;06/04/2021 16:18;72;23;20;20;1.92;User>GT Thyroide>Pinhole-99mTc;300;;2;256x256;140.5;15%;;;;Xeleris 4;Thyroid Uptake Index;138.6376577;Manuel;;565.911;564.592;O;0.68;13_S_GC4_PT_I10;;0;DISCO CARDIO^CQ^^^;A10331167437;20210406;20210406;161819;NM;_13_S_GC4_PT_I10;Tandem_830;User&ANSM&CQ Quotidien;[1.104539. 1.104539];988.8;414.6;256;256;300;161819;574855;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.026;0.519;0.206860414;0.184488281;560.178;2708;0.619420838;201.0639713;3303.777338;93.363;10;Fantome thyroide;0.052;0.519;0.229145363;0.208816406;548.574;2394;0.521503231;201.008915;2920.695328;91.429;15;Fantome thyroide;0.078;0.519;0.247375696;0.233144531;533.342;2156;0.452076095;200.9622521;2630.333804;88.89033333;20;Fantome thyroide;0.104;0.519;0.262974503;0.249363281;515.693;1961;0.399784607;200.8467485;2392.432555;85.94883333;25;Fantome thyroide;0.13;0.519;0.277650954;0.269636719;494.774;1782;0.356485081;200.7871749;2174.051409;82.46233333;30;Fantome thyroide;0.156;0.519;0.294317781;0.289910156;466.788;1586;0.312782984;200.8153307;1934.930154;77.798;35;Fantome thyroide;0.182;0.519;0.31439737;0.310183594;430.41;1369;0.263468546;200.8582538;1670.188765;71.735;40;Fantome thyroide;0.208;0.519;0.330507042;0.326402344;398.922;1207;0.226022395;200.8214176;1472.547728;66.487;567.398244;94.56637399;-0.093365269;1
22;13;469;1;3;Std;IRSN-15;CHU;;;;GE;Discovery 830 ;19;GC4;2020;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.105;Standardis¶?;I15;11;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;-0.69%;Co-57;Tc99m;20;23.6;06/04/2021 15:08;0.08;06/04/2021 16:05;06/04/2021 16:32;84;27;20;20;1.92;User>GT Thyroide>Pinhole-99mTc;300;;2;256x256;140.5;15%;;;;Xeleris 4;Thyroid Uptake Index;138.6376577;Manuel;;538.893;530.235;O;0.64;13_S_GC4_PT_I15;;0;DISCO CARDIO^CQ^^^;A10331167437;20210406;20210406;163232;NM;_13_S_GC4_PT_I15;Tandem_830;User&ANSM&CQ Quotidien;[1.104539. 1.104539];988.8;414.6;256;256;300;163232;546979;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.02;0.398;0.158960703;0.138367188;533.949;3359;0.627574101;201.5290161;4098.001506;88.9915;10;Fantome thyroide;0.04;0.398;0.175803295;0.160132813;522.839;2974;0.532403211;201.4649345;3628.299041;87.13983333;15;Fantome thyroide;0.06;0.398;0.189363738;0.175679688;508.631;2686;0.46631063;201.4142299;3276.937197;84.77183333;20;Fantome thyroide;0.08;0.398;0.20178636;0.194335938;491.148;2434;0.413317857;201.3674446;2969.495584;81.858;25;Fantome thyroide;0.1;0.398;0.214973805;0.209882813;467.783;2176;0.364367486;201.4547685;2654.733932;77.96383333;30;Fantome thyroide;0.12;0.398;0.23254448;0.228539063;433.928;1866;0.303516522;201.6811914;2276.531947;72.32133333;35;Fantome thyroide;0.14;0.398;0.245194712;0.244085938;408.004;1664;0.2612594;201.7358558;2030.090654;68.00066667;40;Fantome thyroide;0.16;0.398;0.256679677;0.256523438;381.426;1486;0.225744117;201.7297939;1812.929514;63.571;540.3759147;90.06265245;0.131294135;1
22;13;470;1;4;Std;IRSN-20;CHU;;;;GE;Discovery 830 ;19;GC4;2020;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.105;Standardis¶?;I20;19;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;-0.69%;Co-57;Tc99m;20;25.1;06/04/2021 15:11;0;06/04/2021 16:24;06/04/2021 17:09;118;46;20;20;1.67;User>GT Thyroide>Pinhole-99mTc;300;;2;256x256;140.5;15%;;;;Xeleris 4;Thyroid Uptake Index;138.6376577;Manuel;;496.66;490.617;O;0.59;13_S_GC4_PT_I20;;0;DISCO CARDIO^CQ^^^;A10331167437;20210406;20210406;170940;NM;_13_S_GC4_PT_I20;Tandem_830;User&ANSM&CQ Quotidien;[1.104539. 1.104539];988.8;414.6;256;256;300;170940;502376;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.014;0.279;0.1128882;0.099175781;491.741;4356;0.598286983;195.2639805;5314.347889;81.95683333;10;Fantome thyroide;0.028;0.279;0.124022365;0.114433594;482.447;3890;0.506572543;195.2037306;4745.824906;80.40783333;15;Fantome thyroide;0.042;0.279;0.132473699;0.125332031;470.944;3555;0.445825336;195.1629822;4337.122761;78.49066667;20;Fantome thyroide;0.056;0.279;0.140030963;0.134050781;456.781;3262;0.398051989;195.108744;3979.660885;76.13016667;25;Fantome thyroide;0.07;0.279;0.148180278;0.144949219;437.28;2951;0.352994436;195.1594572;3600.238894;72.88;30;Fantome thyroide;0.084;0.279;0.15832856;0.158027344;409.121;2584;0.302509886;195.2151587;3152.496544;68.18683333;35;Fantome thyroide;0.098;0.279;0.169051948;0.168925781;377.493;2233;0.251350124;195.5200734;2724.274297;62.9155;40;Fantome thyroide;0.112;0.279;0.176716934;0.177644531;352.727;1996;0.21652738;195.5438263;2435.132779;58.78783333;496.7354754;82.7892459;0.173923021;1
22;13;472;1;5;Std;IRSN-30;CHU;;;;GE;Discovery 830 ;19;GC4;2020;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.105;Standardis¶?;I30;30;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;-0.69%;Co-57;Tc99m;20;25.4;06/04/2021 15:13;0;06/04/2021 16:38;06/04/2021 17:17;124;40;20;20;1.59;User>GT Thyroide>Pinhole-99mTc;300;;2;256x256;140.5;15%;;;;Xeleris 4;Thyroid Uptake Index;138.6376577;Manuel;;474.083;468.407;O;0.56;13_S_GC4_PT_I30;;0;DISCO CARDIO^CQ^^^;A10331167437;20210406;20210406;171748;NM;_13_S_GC4_PT_I30;Tandem_830;User&ANSM&CQ Quotidien;[1.104539. 1.104539];988.8;414.6;256;256;300;171748;478282;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.011;0.205;0.08430027;0.077675781;469.131;5565;0.586505574;195.6939331;6789.33563;78.1885;10;Fantome thyroide;0.021;0.205;0.092338748;0.087285156;460.401;4986;0.497022577;195.6316029;6082.951923;76.7335;15;Fantome thyroide;0.031;0.205;0.098050501;0.095292969;450.444;4594;0.44107383;195.5876217;5604.709413;75.074;20;Fantome thyroide;0.041;0.205;0.103219656;0.101699219;437.961;4243;0.396448557;195.5846722;5176.487166;72.9935;25;Fantome thyroide;0.052;0.205;0.110149352;0.111308594;416.695;3783;0.343783069;195.809679;4615.284221;69.44916667;30;Fantome thyroide;0.062;0.205;0.118206509;0.119316406;388.663;3288;0.287180357;196.1081348;4011.381051;64.77716667;35;Fantome thyroide;0.072;0.205;0.124482618;0.125722656;365.232;2934;0.244253024;196.2053877;3579.498785;60.872;40;Fantome thyroide;0.082;0.205;0.129676237;0.130527344;343.253;2647;0.210895177;196.2079942;3229.356947;57.20883333;474.6449101;79.10748502;0.293765461;1
22;13;474;1;6;Std;Seringue;CHU;;;;GE;Discovery 830 ;19;GC4;2020;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.105;Standardis¶?;Ser;3;Seringue;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;-0.69%;Co-57;Tc99m;20;21.7;06/04/2021 16:46;;;06/04/2021 17:28;43;;20;20;2.07;User>GT Thyroide>Pinhole-99mTc;300;;2;256x256;140.5;15%;;;;Xeleris 4;Thyroid Uptake Index;138.6376577;Manuel;;616.574;615.691;O;0.74;13_S_GC4_PT_Ser;;0;DISCO CARDIO^CQ^^^;A10331167437;20210406;20210406;172830;NM;_13_S_GC4_PT_Ser;Tandem_830;User&ANSM&CQ Quotidien;[1.104539. 1.104539];988.8;414.6;256;256;300;172830;621195;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.043;0.855;0.378370647;0.350683594;608.42;1608;0.637883342;200.8186278;1961.770295;101.4033333;10;Fantome thyroide;0.086;0.855;0.424614836;0.410800781;595.31;1402;0.527084494;200.7572421;1710.448976;99.21833333;15;Fantome thyroide;0.129;0.855;0.459707607;0.457558594;580.151;1262;0.452590589;200.7881543;1539.64808;96.69183333;20;Fantome thyroide;0.171;0.855;0.488413495;0.484277344;564.606;1156;0.396108025;200.7505776;1410.327401;94.101;25;Fantome thyroide;0.214;0.855;0.514749529;0.517675781;546.664;1062;0.348567654;200.6497586;1295.646799;91.11066667;30;Fantome thyroide;0.257;0.855;0.540572456;0.551074219;525.977;973;0.304875992;200.6526719;1187.06623;87.66283333;35;Fantome thyroide;0.3;0.855;0.565724099;0.571113281;502.363;888;0.26514727;200.592477;1083.365685;83.72716667;40;Fantome thyroide;0.342;0.855;0.587744785;0.597832031;479.012;815;0.232040427;200.6640616;994.3052181;79.83533333;617.07485;102.8458083;-0.046436048;1
22;13;473;1;7;Std;Routine;CHU;;;;GE;Discovery 830 ;19;GC4;2020;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.105;Standardis¶?;Rou;20;Autre;oui;Fant“me Thyro‹de 2D;;3 cm Fant¶?me - PSD;*;;10;Tc99m;Tc;360.402;0.001923261;-0.69%;Co-57;Tc99m;20;21.7;30/04/2021 14:14;0.01;30/04/2021 14:18;30/04/2021 14:56;42;38;20.01;20.01;2.04;User>GT Thyroide>Pinhole-99mTc;300;;2;256x256;140.5;15%;;;;Xeleris 4;Thyroid Uptake Index;138.6376577;Manuel;;604.656;596.1584754;O;0.72;13_S_GC4_PT_Rou;;0;DISCO CARDIO^CQ^^^;A10331167437;20210430;20210430;145614;NM;_13_S_GC4_PT_Rou;Tandem_830;User&ANSM&CQ Quotidien;[1.104539. 1.104539];988.8;532.4;256;256;300;145614;612222;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.009;0.178;0.083270649;0.089695313;600.881;7216;0.525742054;205.4688234;8803.566201;100.0967849;10;Fantome thyroide;0.018;0.178;0.090247107;0.096648438;592.743;6568;0.438072517;205.4903927;8013.002052;98.74112944;15;Fantome thyroide;0.027;0.178;0.095448231;0.102210938;582.616;6104;0.37750855;205.5331032;7446.919081;97.0541396;20;Fantome thyroide;0.036;0.178;0.099934817;0.106382813;570.328;5707;0.328640928;205.6061179;6962.576539;95.00716309;25;Fantome thyroide;0.045;0.178;0.103761603;0.107773438;556.681;5365;0.2895373;205.6869767;6545.33435;92.73379977;30;Fantome thyroide;0.054;0.178;0.107351142;0.110554688;540.513;5035;0.255412663;205.8281891;6142.732237;90.04047976;35;Fantome thyroide;0.063;0.178;0.111227409;0.113335938;519.432;4670;0.220730528;205.9150003;5697.4299;86.52873563;40;Fantome thyroide;0.072;0.178;0.11487387;0.116117188;495.451;4313;0.190351572;206.1538678;5261.887614;82.53389972;603.9709102;100.6115126;0.321834874;1
22;13;443;1;8;Local;IRSN-3;CHU;;;;GE;Discovery 830 ;19;GC4;2020;Pinhole;GPPH;4.45;NaI;0.95;54x40;0.83;Local;I3;3;Thyroide;;;;;cale 3 cm;cale maison;3;Tc99m;Tc;360.402;0.001923261;-0.69%;Co-57;Tc99m;;23;06/04/2021 15:02;0.08;06/04/2021 15:30;06/04/2021 17:36;154;126;17.04;17.04;2.51;User>GT Thyroide>Pinhole-99mTc;300;;2.67;256x256;140.5;15%;non;oui;Fant¶?me Thyro¶?de 2D ¶? 3 cm du PSD;Xeleris 4;Thyroid Uptake Index;138.6376577;Manuel;;725.195;699.023;O;0.99;13_L_GC4_PT_I3;;0;DISCO CARDIO^CQ^^^;A10331167437;20210406;20210406;173558;NM;_13_L_GC4_PT_I3;Tandem_830;User&ANSM&CQ Quotidien;[0.827370. 0.827370];988.8;414.6;256;256;300;173558;752191;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.021;0.409;0.152418526;0.132605469;717.434;4707;0.660424859;152.8121852;3222.135037;140.3431142;10;Fantome thyroide;0.041;0.409;0.173625187;0.154972656;697.626;4018;0.540044701;152.6844173;2750.486208;136.4683099;15;Fantome thyroide;0.062;0.409;0.189348485;0.170949219;674.838;3564;0.464005817;152.6065677;2439.704541;132.0105634;20;Fantome thyroide;0.082;0.409;0.201715659;0.186925781;650.533;3225;0.412348792;152.5768758;2207.645102;127.2560642;25;Fantome thyroide;0.103;0.409;0.215329149;0.202902344;617.564;2868;0.362734573;152.5556623;1963.263923;120.8067293;30;Fantome thyroide;0.123;0.409;0.228052941;0.218878906;581.535;2550;0.322131964;152.6258739;1745.579848;113.7588028;35;Fantome thyroide;0.144;0.409;0.244602116;0.241246094;531.765;2174;0.273221306;152.7977485;1488.192388;104.0228873;40;Fantome thyroide;0.164;0.409;0.258802443;0.257222656;487.325;1883;0.233264862;152.7900589;1288.990923;95.32961659;721.5365756;141.1456525;0.06914163;1
22;13;440;1;9;Local;IRSN-10;CHU;;;;GE;Discovery 830 ;19;GC4;2020;Pinhole;GPPH;4.45;NaI;0.95;54x40;0.83;Local;I10;8;Thyroide;;;;;cale 3 cm;;3;Tc99m;Tc;360.402;0.001923261;-0.69%;Co-57;Tc99m;;23.2;06/04/2021 15:06;0.2;06/04/2021 15:55;06/04/2021 17:41;155;106;17.04;17.04;2.35;User>GT Thyroide>Pinhole-99mTc;300;;2.67;256x256;140.5;15%;non;oui;Fant¶?me Thyro¶?de 2D ¶? 3 cm du PSD;Xeleris 4;Thyroid Uptake Index;138.6376577;Manuel;;691.568;676.344;O;0.95;13_L_GC4_PT_I10;;0;DISCO CARDIO^CQ^^^;A10331167437;20210406;20210406;174123;NM;_13_L_GC4_PT_I10;Tandem_830;User&ANSM&CQ Quotidien;[0.827370. 0.827370];988.8;414.6;256;256;300;174123;705217;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.013;0.243;0.096884637;0.086378906;683.618;7056;0.607214159;145.8868996;4830.122121;133.7280908;10;Fantome thyroide;0.025;0.243;0.107;0.099667969;669.071;6253;0.51228615;145.7998471;4280.435604;130.8824335;15;Fantome thyroide;0.037;0.243;0.115012187;0.107261719;651.199;5662;0.446551798;145.7276783;3875.871804;127.3863459;20;Fantome thyroide;0.049;0.243;0.121718804;0.116753906;631.112;5185;0.397864426;145.6807214;3549.345691;123.456964;25;Fantome thyroide;0.061;0.243;0.128694486;0.124347656;604.478;4697;0.353582659;145.6649288;3215.289626;118.2468701;30;Fantome thyroide;0.073;0.243;0.136485981;0.133839844;569.556;4173;0.309541046;145.7193564;2856.590081;111.415493;35;Fantome thyroide;0.086;0.243;0.14630933;0.145230469;522.178;3569;0.25736931;145.8547034;2443.127246;102.1474961;40;Fantome thyroide;0.098;0.243;0.153313428;0.152824219;485.237;3165;0.222532784;145.8171788;2166.572635;94.92116588;690.7839207;135.1298749;0.011885927;1
22;13;441;1;10;Local;IRSN-15;CHU;;;;GE;Discovery 830 ;19;GC4;2020;Pinhole;GPPH;4.45;NaI;0.95;54x40;0.83;Local;I15;11;Thyroide;;;;;cale 3 cm;;3;Tc99m;Tc;360.402;0.001923261;-0.69%;Co-57;Tc99m;;23.6;06/04/2021 15:08;0.08;06/04/2021 16:05;06/04/2021 17:46;158;102;17.34;17.34;2.24;User>GT Thyroide>Pinhole-99mTc;300;;2.67;256x256;140.5;15%;non;oui;Fant¶?me Thyro¶?de 2D ¶? 3 cm du PSD;Xeleris 4;Thyroid Uptake Index;138.6376577;Manuel;;660.941;647.908;O;0.9;13_L_GC4_PT_I15;;0;DISCO CARDIO^CQ^^^;A10331167437;20210406;20210406;174647;NM;_13_L_GC4_PT_I15;Tandem_830;User&ANSM&CQ Quotidien;[0.827370. 0.827370];988.8;414.6;256;256;300;174647;672445;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.01;0.199;0.07490157;0.064519531;653.666;8727;0.62308094;154.5155898;5973.990327;125.6566705;10;Fantome thyroide;0.02;0.199;0.083142987;0.075402344;639.037;7686;0.524606825;154.4468072;5261.383024;122.8444829;15;Fantome thyroide;0.03;0.199;0.089504181;0.084730469;620.801;6936;0.459662973;154.341064;4747.977187;119.3389081;20;Fantome thyroide;0.04;0.199;0.095706081;0.092503906;596.536;6233;0.405090406;154.3127885;4266.744782;114.674356;25;Fantome thyroide;0.05;0.199;0.103601185;0.101832031;559.55;5401;0.34349366;154.4568211;3697.206572;107.5643983;30;Fantome thyroide;0.06;0.199;0.111320343;0.111160156;519.866;4670;0.287321959;154.7537526;3196.807016;99.93579393;35;Fantome thyroide;0.07;0.199;0.117508117;0.117378906;484.956;4127;0.244753343;154.7083812;2825.101189;93.22491349;40;Fantome thyroide;0.08;0.199;0.122589973;0.122042969;452.357;3690;0.212754287;154.7717264;2525.956721;86.95828527;659.262417;126.7324908;0.209934489;1
22;13;442;1;11;Local;IRSN-20;CHU;;;;GE;Discovery 830 ;19;GC4;2020;Pinhole;GPPH;4.45;NaI;0.95;54x40;0.83;Local;I20;19;Thyroide;;;;;cale 3 cm;;3;Tc99m;Tc;360.402;0.001923261;-0.69%;Co-57;Tc99m;;25.1;06/04/2021 15:11;0;06/04/2021 16:24;06/04/2021 17:52;161;88;18.43;18.43;2.17;User>GT Thyroide>Pinhole-99mTc;300;;2.67;256x256;140.5;15%;non;oui;Fant¶?me Thyro¶?de 2D ¶? 3 cm du PSD;Xeleris 4;Thyroid Uptake Index;138.6376577;Manuel;;640.177;627.708;O;0.82;13_L_GC4_PT_I20;;0;DISCO CARDIO^CQ^^^;A10331167437;20210406;20210406;175209;NM;_13_L_GC4_PT_I20;Tandem_830;User&ANSM&CQ Quotidien;[0.827370. 0.827370];988.8;414.6;256;256;300;175209;650480;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.008;0.151;0.057017997;0.052496094;633.641;11113;0.576325489;145.8866541;7607.305432;114.6031832;10;Fantome thyroide;0.016;0.151;0.06272419;0.058394531;619.715;9880;0.4836812;145.8127364;6763.266235;112.0844637;15;Fantome thyroide;0.023;0.151;0.066645865;0.063113281;604.478;9070;0.428270005;145.7384814;6208.78793;109.3286309;20;Fantome thyroide;0.031;0.151;0.070806911;0.067832031;581.962;8219;0.377351574;145.724977;5626.24344;105.256285;25;Fantome thyroide;0.038;0.151;0.074830746;0.072550781;554.421;7409;0.334673819;145.792727;5071.765135;100.275095;30;Fantome thyroide;0.046;0.151;0.080593226;0.079628906;509.188;6318;0.279969573;146.1357817;4324.930777;92.09404956;35;Fantome thyroide;0.053;0.151;0.085357429;0.085527344;468.783;5492;0.237630382;146.3918299;3759.499814;84.78621812;40;Fantome thyroide;0.061;0.151;0.090017748;0.090246094;426.054;4733;0.198538629;146.2879954;3239.933106;77.05805751;638.4192295;115.4673955;0.324879026;1
22;13;444;1;12;Local;IRSN-30;CHU;;;;GE;Discovery 830 ;19;GC4;2020;Pinhole;GPPH;4.45;NaI;0.95;54x40;0.83;Local;I30;30;Thyroide;;;;;cale 3 cm;;3;Tc99m;Tc;360.402;0.001923261;-0.69%;Co-57;Tc99m;;25.4;06/04/2021 15:13;0;06/04/2021 16:38;06/04/2021 17:57;164;79;18.53;18.53;2.04;User>GT Thyroide>Pinhole-99mTc;300;;2.67;256x256;140.5;15%;non;oui;Fant¶?me Thyro¶?de 2D ¶? 3 cm du PSD;Xeleris 4;Thyroid Uptake Index;138.6376577;Manuel;;603.43;591.891;O;0.77;13_L_GC4_PT_I30;;0;DISCO CARDIO^CQ^^^;A10331167437;20210406;20210406;175729;NM;_13_L_GC4_PT_I30;Tandem_830;User&ANSM&CQ Quotidien;[0.827370. 0.827370];988.8;414.6;256;256;300;175729;612773;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.006;0.115;0.041882439;0.038183594;598.877;14299;0.579112051;145.9214421;9788.253431;107.7310667;10;Fantome thyroide;0.012;0.115;0.045985877;0.043574219;586.09;12745;0.488544985;145.8424741;8724.476535;105.4308329;15;Fantome thyroide;0.018;0.115;0.049416043;0.048066406;567.988;11494;0.424218569;145.8395118;7868.115598;102.1744918;20;Fantome thyroide;0.023;0.115;0.052458369;0.051660156;546.249;10413;0.374742304;146.0057231;7128.12665;98.26389638;25;Fantome thyroide;0.029;0.115;0.056619333;0.056152344;510.763;9021;0.314015485;146.2036953;6175.245416;91.88037417;30;Fantome thyroide;0.035;0.115;0.060642857;0.059746094;472.044;7784;0.259573518;146.5204781;5328.468054;84.91527253;35;Fantome thyroide;0.041;0.115;0.06393564;0.063339844;436.105;6821;0.218263587;146.6671591;4669.254958;78.45026084;40;Fantome thyroide;0.046;0.115;0.066350662;0.066035156;405.867;6117;0.190884727;146.6850281;4187.338012;73.01079331;602.7662268;108.4306938;0.574396697;1
22;13;446;1;13;Local;Seringue;CHU;;;;GE;Discovery 830 ;19;GC4;2020;Pinhole;GPPH;4.45;NaI;0.95;54x40;0.83;Local;Ser;3;Seringue;;;;;cale 3 cm;;3;Tc99m;Tc;360.402;0.001923261;-0.69%;Co-57;Tc99m;;21.7;06/04/2021 16:46;;;06/04/2021 18:02;77;;18.72;18.72;2.78;User>GT Thyroide>Pinhole-99mTc;300;;2.67;256x256;140.5;15%;non;oui;Fant¶?me Thyro¶?de 2D ¶? 3 cm du PSD;Xeleris 4;Thyroid Uptake Index;138.6376577;Manuel;;819.718;818.293;O;1.05;13_L_GC4_PT_Ser;;0;DISCO CARDIO^CQ^^^;A10331167437;20210406;20210406;180251;NM;_13_L_GC4_PT_Ser;Tandem_830;User&ANSM&CQ Quotidien;[0.827370. 0.827370];988.8;414.6;256;256;300;180251;833088;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.024;0.461;0.199542005;0.185480469;809.941;4059;0.623952026;161.25033;2778.552393;144.2202635;10;Fantome thyroide;0.047;0.461;0.222157379;0.214292969;793.324;3571;0.520264628;161.205036;2444.496328;141.261396;15;Fantome thyroide;0.07;0.461;0.23970313;0.235902344;773.522;3227;0.448980269;161.140657;2209.014184;137.7353989;20;Fantome thyroide;0.093;0.461;0.256227848;0.257511719;748.954;2923;0.387996883;161.0707269;2000.913685;133.360755;25;Fantome thyroide;0.116;0.461;0.269840909;0.271917969;724.253;2684;0.341518529;161.0239216;1837.308358;128.9624288;30;Fantome thyroide;0.139;0.461;0.284636513;0.286324219;692.236;2432;0.294695726;160.8879406;1664.803996;123.261396;35;Fantome thyroide;0.162;0.461;0.295779608;0.300730469;664.321;2246;0.26167856;160.8132409;1537.479349;118.2907764;40;Fantome thyroide;0.185;0.461;0.307800587;0.311535156;629.76;2046;0.228548681;160.6809623;1400.571125;112.1367521;820.3215489;146.0686519;-0.326157937;1
22;13;445;1;14;Local;Routine;CHU;;;;GE;Discovery 830 ;19;GC4;2020;Pinhole;GPPH;4.45;NaI;0.95;54x40;0.83;Local;Rou;20;Autre;oui;Fant“me Thyro‹de 2D;;3 cm Fant¶?me - PSD;cale 3 cm;;3;Tc99m;Tc;360.402;0.001923261;-0.69%;Co-57;Tc99m;;21.7;30/04/2021 14:14;0.01;30/04/2021 14:18;30/04/2021 15:01;47;43;19.82;19.82;2.94;User>GT Thyroide>Pinhole-99mTc;300;;2.67;256x256;140.5;15%;non;oui;Fant¶?me Thyro¶?de 2D ¶? 3 cm du PSD;Xeleris 4;Thyroid Uptake Index;138.6376577;Manuel;;837.901;824.201;O;1;13_L_GC4_PT_Rou;;0;DISCO CARDIO^CQ^^^;A10331167437;20210430;20210430;150146;NM;_13_L_GC4_PT_Rou;Tandem_830;User&ANSM&CQ Quotidien;[0.827370. 0.827370];988.8;532.4;256;256;300;150146;881363;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.006;0.106;0.045606298;0.049273438;866.018;18989;0.51123589;156.4336471;12998.75127;145.6471578;10;Fantome thyroide;0.011;0.106;0.049234343;0.051757813;852.985;17325;0.428665322;156.46425;11859.67485;143.455264;15;Fantome thyroide;0.016;0.106;0.051973681;0.055070313;837.296;16110;0.371028318;156.5072584;11027.95739;140.8166835;20;Fantome thyroide;0.022;0.106;0.054794025;0.056726563;814.294;14861;0.316243224;156.5023562;10172.96554;136.9482005;25;Fantome thyroide;0.027;0.106;0.05696866;0.058382813;790.725;13880;0.277382286;156.6753028;9501.430703;132.9843592;30;Fantome thyroide;0.032;0.106;0.059042324;0.060039063;763.063;12924;0.242851527;156.8569749;8847.009395;128.3321561;35;Fantome thyroide;0.038;0.106;0.06131955;0.060867188;725.165;11826;0.208448616;157.0302069;8095.383248;121.9584595;40;Fantome thyroide;0.043;0.106;0.063220963;0.063351563;686.39;10857;0.182858338;157.3510502;7432.062906;115.4372688;871.014496;146.4874699;0.563580785;1
23;13;464;2;1;Std;IRSN-3;CHU;337;Routine;;GE;Discovery 830 ;19;GC4;2020;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.105;Standardis¶?;I3;3;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;0.23%;Co-57;I-123;5;5.4;07/04/2021 14:54;0.02;07/04/2021 15:00;07/04/2021 16:17;83;77;5;5;0.47;User>GT Thyroide>Pinhole-123I;300;;2;256x256;159;20%;;;;Xeleris 4;Thyroid Uptake Index;131.7627287;Manuel;;137.332;134.849;O;0.68;13_S_GC4_PI_I3;;0;DISCO CARDIO^CQ^^^;A10331167437;20210407;20210407;161700;NM;_13_S_GC4_PI_I3;Tandem_830;User&ANSM&CQ Quotidien;[1.104539. 1.104539];988.8;624;256;256;300;161700;140064;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.011;0.206;0.074190844;0.068398438;134.508;1813;0.601969043;196.1972625;2211.871608;89.672;10;Fantome thyroide;0.021;0.206;0.081963795;0.078054688;131.306;1602;0.508463707;196.1006381;1954.450257;87.53733333;15;Fantome thyroide;0.031;0.206;0.08887465;0.084492188;126.913;1428;0.43688417;196.0775729;1742.169143;84.60866667;20;Fantome thyroide;0.042;0.206;0.096441954;0.092539063;120.456;1249;0.368804596;195.9249653;1523.787997;80.304;25;Fantome thyroide;0.052;0.206;0.101409331;0.097367188;115.201;1136;0.329605805;195.9647283;1385.927273;76.80066667;30;Fantome thyroide;0.062;0.206;0.107203575;0.103804688;107.954;1007;0.289546881;195.918157;1228.546447;71.96933333;35;Fantome thyroide;0.073;0.206;0.11362069;0.110242188;98.85;870;0.250629036;195.8706654;1061.40557;65.9;40;Fantome thyroide;0.083;0.206;0.119382157;0.115070313;89.656;751;0.220878523;195.8929881;916.2248083;59.77066667;137.2974664;91.53164428;-0.106001788;1
