CONFIG_ETUDE;Centre;N_Cyril;config;acq;Proto;fant;Type_centre;N_Patients;Utilisation;rmq_utilisation;Marque;Modele;num_camera;Modele_simple;Annee_Installation;Collimateur;modele_colli;facteur_stenope;NaI_CZT;Taille_Cristal;Dimensions FOV;Pixel;Protocole;Geometrie_Fantome;Volume;Conditionnement;Fantome;Type_fantome;Commentaire_Fantome;Distance_Source;cale;cale_new;Distance;Radionucleide;Radionucleide_simple;T_min;l;Justesse;Source_Constance;Calibre;A_necessaire;A_Prep;Heure_Prep;A_seringue_vide;Heure_seringue_vide;Heure_acq;delta_t_prep;delta_t_seringue;A_acq;A_acq_corr;TC;Nom_Protocole;Duree;Kcps;Zoom;Matrice;Energie;Fenetre_spectro;Calibrage_Patient;Calibrage_Facteur;Geometrie_Cali_F;Nom_Console;Nom_PRG;Facteur_calibrage;Contourage;Seuil;Nb_kCps_ROI;Nb_kCps_BGRD;BGRD_O_N;Indice_Thyroidien ;Nom_Fichier_DICOM;Remarques;Unnamed: 1;PatientName;PatientID;StudyDate (YYMMDD);AcquisitionDate (YYMMDD);AcquisitionTime (hhmmss);Modality;SeriesDescription;ManufacturerModelName;ProtocolName;PixelSpacing (mm);Table Height;Table Traverse;taille Matrice X;taille Matrice Y;ActualFrameDuration (s);Acquisition time (s);Counts Accumulated;Energie window name;Energie(KeV);Collimateur Type;Collimateur Name;Volume Theorique (ml);activite theorique (MBq); Seuil(% max)_5%;region_5%;Min (kCps)_F_5%;Max(kCps)_F_5%;mean(kCps)_F_5%;median(kCps)_F_5%;Coups Totaux(kCps)_F_5%;Nombre de Pixel_F_5%;CV(%)_F_5%;Rcentre de gravite(mm)_F_5%;surface(mm^2)_F_5%;sensibilite (Cps/(MBq.s))_5%; Seuil(% max)_10%;region_10%;Min (kCps)_F_10%;Max(kCps)_F_10%;mean(kCps)_F_10%;median(kCps)_F_10%;Coups Totaux(kCps)_F_10%;Nombre de Pixel_F_10%;CV(%)_F_10%;Rcentre de gravite(mm)_F_10%;surface(mm^2)_F_10%;sensibilite (Cps/(MBq.s))_10%; Seuil(% max)_15%;region_15%;Min (kCps)_F_15%;Max(kCps)_F_15%;mean(kCps)_F_15%;median(kCps)_F_15%;Coups Totaux(kCps)_F_15%;Nombre de Pixel_F_15%;CV(%)_F_15%;Rcentre de gravite(mm)_F_15%;surface(mm^2)_F_15%;sensibilite (Cps/(MBq.s))_15%; Seuil(% max)_20%;region_20%;Min (kCps)_F_20%;Max(kCps)_F_20%;mean(kCps)_F_20%;median(kCps)_F_20%;Coups Totaux(kCps)_F_20%;Nombre de Pixel_F_20%;CV(%)_F_20%;Rcentre de gravite(mm)_F_20%;surface(mm^2)_F_20%;sensibilite (Cps/(MBq.s))_20%; Seuil(% max)_25%;region_25%;Min (kCps)_F_25%;Max(kCps)_F_25%;mean(kCps)_F_25%;median(kCps)_F_25%;Coups Totaux(kCps)_F_25%;Nombre de Pixel_F_25%;CV(%)_F_25%;Rcentre de gravite(mm)_F_25%;surface(mm^2)_F_25%;sensibilite (Cps/(MBq.s))_25%; Seuil(% max)_30%;region_30%;Min (kCps)_F_30%;Max(kCps)_F_30%;mean(kCps)_F_30%;median(kCps)_F_30%;Coups Totaux(kCps)_F_30%;Nombre de Pixel_F_30%;CV(%)_F_30%;Rcentre de gravite(mm)_F_30%;surface(mm^2)_F_30%;sensibilite (Cps/(MBq.s))_30%; Seuil(% max)_35%;region_35%;Min (kCps)_F_35%;Max(kCps)_F_35%;mean(kCps)_F_35%;median(kCps)_F_35%;Coups Totaux(kCps)_F_35%;Nombre de Pixel_F_35%;CV(%)_F_35%;Rcentre de gravite(mm)_F_35%;surface(mm^2)_F_35%;sensibilite (Cps/(MBq.s))_35%; Seuil(% max)_40%;region_40%;Min (kCps)_F_40%;Max(kCps)_F_40%;mean(kCps)_F_40%;median(kCps)_F_40%;Coups Totaux(kCps)_F_40%;Nombre de Pixel_F_40%;CV(%)_F_40%;Rcentre de gravite(mm)_F_40%;surface(mm^2)_F_40%;sensibilite (Cps/(MBq.s))_40%; SAM (kCps);sensibilite SAM (Cps/(MBq.s)));CDMnorm (%);LimiteCDM2STD
23;13;461;2;2;Std;IRSN-10;CHU;;;;GE;Discovery 830 ;19;GC4;2020;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.105;Standardis¶?;I10;8;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;0.23%;Co-57;I-123;5;5.48;07/04/2021 15:07;0.02;07/04/2021 15:12;07/04/2021 16:48;101;96;5;5;0.44;User>GT Thyroide>Pinhole-123I;300;;2;256x256;159;20%;;;;Xeleris 4;Thyroid Uptake Index;131.7627287;Manuel;;130.736;128.741;O;0.65;13_S_GC4_PI_I10;;0;DISCO CARDIO^CQ^^^;A10331167437;20210407;20210407;164800;NM;_13_S_GC4_PI_I10;Tandem_830;User&ANSM&CQ Quotidien;[1.104539. 1.104539];988.8;624;256;256;300;164800;133425;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.008;0.144;0.046816855;0.0433125;128.325;2741;0.598089964;190.426554;3344.037549;85.55;10;Fantome thyroide;0.015;0.144;0.052033403;0.0478125;124.62;2395;0.501558817;190.1805215;2921.915334;83.08;15;Fantome thyroide;0.022;0.144;0.056160037;0.0523125;120.014;2137;0.437870107;189.8474861;2607.153682;80.00933333;20;Fantome thyroide;0.029;0.144;0.060227801;0.0545625;113.951;1892;0.385166125;189.5200008;2308.252114;75.96733333;25;Fantome thyroide;0.036;0.144;0.064746012;0.0601875;105.536;1630;0.337165944;188.9761357;1988.610436;70.35733333;30;Fantome thyroide;0.044;0.144;0.070002222;0.0646875;94.503;1350;0.29049208;188.3438808;1647.008643;63.002;35;Fantome thyroide;0.051;0.144;0.07523224;0.0714375;82.605;1098;0.252515194;187.6294062;1339.56703;55.07;40;Fantome thyroide;0.058;0.144;0.080568493;0.0759375;70.578;876;0.218727523;187.1072735;1068.725609;47.052;130.7168735;87.1445823;-1.642505897;1
23;13;462;2;3;Std;IRSN-15;CHU;;;;GE;Discovery 830 ;19;GC4;2020;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.105;Standardis¶?;I15;11;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;0.23%;Co-57;I-123;5;5.56;07/04/2021 15:23;0.05;07/04/2021 15:31;07/04/2021 17:16;113;105;5;5;0.42;User>GT Thyroide>Pinhole-123I;300;;2;256x256;159;20%;;;;Xeleris 4;Thyroid Uptake Index;131.7627287;Manuel;;123.91;121.358;O;0.61;13_S_GC4_PI_I15;;0;DISCO CARDIO^CQ^^^;A10331167437;20210407;20210407;171700;NM;_13_S_GC4_PI_I15;Tandem_830;User&ANSM&CQ Quotidien;[1.104539. 1.104539];988.8;624;256;256;300;171700;126576;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.006;0.109;0.035847169;0.033636719;122.203;3409;0.577769188;193.6239299;4159.001826;81.46866667;10;Fantome thyroide;0.011;0.109;0.039524062;0.037894531;119.086;3013;0.485793549;193.4074707;3675.879291;79.39066667;15;Fantome thyroide;0.017;0.109;0.042983829;0.039597656;114.294;2659;0.413196466;193.1379724;3243.997024;76.196;20;Fantome thyroide;0.022;0.109;0.045496675;0.042152344;109.465;2406;0.369120715;192.8219753;2935.335404;72.97666667;25;Fantome thyroide;0.028;0.109;0.049219775;0.046410156;100.556;2043;0.314574268;192.1870455;2492.47308;67.03733333;30;Fantome thyroide;0.033;0.109;0.051975924;0.048964844;92.829;1786;0.28114331;191.9718144;2178.931435;61.886;35;Fantome thyroide;0.039;0.109;0.055929617;0.053222656;80.259;1435;0.243472096;191.3268855;1750.709188;53.506;40;Fantome thyroide;0.044;0.109;0.060071174;0.056628906;67.52;1124;0.208601454;190.9037451;1371.287196;45.01333333;123.6328066;82.42187109;-1.311512028;1
23;13;463;2;4;Std;IRSN-20;CHU;;;;GE;Discovery 830 ;19;GC4;2020;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.105;Standardis¶?;I20;19;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;0.23%;Co-57;I-123;5;5.6;07/04/2021 15:44;0.02;07/04/2021 15:47;07/04/2021 17:50;126;123;5;5;0.4;User>GT Thyroide>Pinhole-123I;300;;2;256x256;159;20%;;;;Xeleris 4;Thyroid Uptake Index;131.7627287;Manuel;;115.972;113.215;O;0.57;13_S_GC4_PI_I20;;0;DISCO CARDIO^CQ^^^;A10331167437;20210407;20210407;175000;NM;_13_S_GC4_PI_I20;Tandem_830;User&ANSM&CQ Quotidien;[1.104539. 1.104539];988.8;624;256;256;300;175000;118530;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.004;0.08;0.024640283;0.0240625;114.873;4662;0.558250718;189.2473426;5687.669849;76.582;10;Fantome thyroide;0.008;0.08;0.027022169;0.0253125;112.142;4150;0.469188701;189.0253197;5063.02657;74.76133333;15;Fantome thyroide;0.012;0.08;0.028929468;0.0271875;108.283;3743;0.410455783;188.7203778;4566.483965;72.18866667;20;Fantome thyroide;0.016;0.08;0.030784731;0.0290625;102.821;3340;0.364453767;188.1960489;4074.821384;68.54733333;25;Fantome thyroide;0.02;0.08;0.032881802;0.0303125;94.864;2885;0.32364577;187.3596474;3519.718471;63.24266667;30;Fantome thyroide;0.024;0.08;0.035482979;0.0328125;83.385;2350;0.284992148;186.1246278;2867.015046;55.59;35;Fantome thyroide;0.028;0.08;0.038481502;0.0353125;69.69;1811;0.250768652;184.8195141;2209.431595;46.46;40;Fantome thyroide;0.032;0.08;0.042064865;0.0390625;54.474;1295;0.218746175;183.2400978;1579.908291;36.316;116.2112002;77.47413344;-3.15718121;1
23;13;465;2;5;Std;IRSN-30;CHU;;;;GE;Discovery 830 ;19;GC4;2020;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.105;Standardis¶?;I30;30;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;0.23%;Co-57;I-123;5;5.7;07/04/2021 15:57;0;07/04/2021 15:59;07/04/2021 18:28;151;149;5;5;0.38;User>GT Thyroide>Pinhole-123I;300;;2;256x256;159;20%;;;;Xeleris 4;Thyroid Uptake Index;131.7627287;Manuel;;110.782;109.046;O;0.55;13_S_GC4_PI_I30;;0;DISCO CARDIO^CQ^^^;A10331167437;20210407;20210407;182800;NM;_13_S_GC4_PI_I30;Tandem_830;User&ANSM&CQ Quotidien;[1.104539. 1.104539];988.8;624;256;256;300;182800;112718;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.004;0.072;0.020048884;0.01715625;108.685;5421;0.627878924;186.9368676;6613.654708;72.45666667;10;Fantome thyroide;0.008;0.072;0.022785276;0.01996875;103.992;4564;0.520414987;186.303212;5568.109221;69.328;15;Fantome thyroide;0.011;0.072;0.024756446;0.02221875;98.902;3995;0.459441564;185.7158995;4873.925578;65.93466667;20;Fantome thyroide;0.015;0.072;0.027754599;0.02503125;89.009;3207;0.386839116;184.6088518;3912.560533;59.33933333;25;Fantome thyroide;0.018;0.072;0.030046572;0.02728125;80.645;2684;0.341677914;183.576025;3274.497184;53.76333333;30;Fantome thyroide;0.022;0.072;0.033260088;0.03121875;68.416;2057;0.289831264;182.8631606;2509.55317;45.61066667;35;Fantome thyroide;0.026;0.072;0.036567057;0.03403125;56.167;1536;0.24587966;182.1411348;1873.929834;37.44466667;40;Fantome thyroide;0.029;0.072;0.039002447;0.03684375;47.817;1226;0.217141631;181.8648495;1495.727849;31.878;110.0173526;73.34490172;-2.440472954;1
23;13;467;2;6;Std;Seringue;CHU;;;;GE;Discovery 830 ;19;GC4;2020;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.105;Standardis¶?;Ser;3;Seringue;;;;;cale GT;;8;I-123;I;793.404;0.000873637;0.23%;Co-57;I-123;5;5.53;07/04/2021 17:08;;;07/04/2021 19:03;115;;5;5;0.48;User>GT Thyroide>Pinhole-123I;300;;2;256x256;159;20%;;;;Xeleris 4;Thyroid Uptake Index;131.7627287;Manuel;;137.738;137.202;O;0.69;13_S_GC4_PI_Ser;;0;DISCO CARDIO^CQ^^^;A10331167437;20210407;20210407;190302;NM;_13_S_GC4_PI_Ser;Tandem_830;User&ANSM&CQ Quotidien;[1.104539. 1.104539];988.8;624;256;256;300;190302;142595;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.011;0.204;0.084474143;0.075703125;135.581;1605;0.640538436;197.9046033;1958.110276;90.38733333;10;Fantome thyroide;0.021;0.204;0.094400997;0.090046875;132.539;1404;0.535829673;197.8450005;1712.888989;88.35933333;15;Fantome thyroide;0.031;0.204;0.102980785;0.099609375;128.623;1249;0.456304889;197.8010384;1523.787997;85.74866667;20;Fantome thyroide;0.041;0.204;0.110163862;0.110765625;124.375;1129;0.396164967;197.7158092;1377.387228;82.91666667;25;Fantome thyroide;0.051;0.204;0.116794922;0.117140625;119.598;1024;0.345270447;197.7002185;1249.286556;79.732;30;Fantome thyroide;0.062;0.204;0.122831364;0.123515625;114.356;931;0.303111029;197.6892296;1135.825961;76.23733333;35;Fantome thyroide;0.072;0.204;0.129548077;0.128296875;107.784;832;0.258971455;197.6283789;1015.045327;71.856;40;Fantome thyroide;0.082;0.204;0.134370904;0.134671875;102.525;763;0.228880295;197.7184092;930.8648851;68.35;137.8862945;91.92419635;-0.064026023;1
23;13;466;2;7;Std;Routine;CHU;;;;GE;Discovery 830 ;19;GC4;2020;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.105;Standardis¶?;Rou;20;Autre;oui;Fant“me Thyro‹de 2D;;3 cm Fant¶?me - PSD;*;;10;I-123;I;793.404;0.000873637;0.23%;Co-57;I-123;5;5.55;07/04/2021 17:31;0;07/04/2021 17:33;07/04/2021 19:31;120;118;5;5;0.36;User>GT Thyroide>Pinhole-123I;300;;2;256x256;159;20%;;;;Xeleris 4;Thyroid Uptake Index;131.7627287;Manuel;;107.576;106.456;O;0.54;13_S_GC4_PI_Rou;;0;DISCO CARDIO^CQ^^^;A10331167437;20210407;20210407;193136;NM;_13_S_GC4_PI_Rou;Tandem_830;User&ANSM&CQ Quotidien;[1.104539. 1.104539];988.8;624;256;256;300;193136;109357;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.003;0.047;0.018960557;0.020011719;106.236;5603;0.522827593;202.6380351;6835.695873;70.824;10;Fantome thyroide;0.005;0.047;0.020448768;0.021113281;104.575;5114;0.443542569;202.7401631;6239.112742;69.71666667;15;Fantome thyroide;0.008;0.047;0.022111813;0.021847656;101.449;4588;0.363845968;202.706062;5597.389375;67.63266667;20;Fantome thyroide;0.01;0.047;0.02305711;0.022949219;98.915;4290;0.322945649;202.7188231;5233.827467;65.94333333;25;Fantome thyroide;0.012;0.047;0.023862599;0.024050781;96.214;4032;0.290903888;202.6904154;4919.065815;64.14266667;30;Fantome thyroide;0.015;0.047;0.025025268;0.025152344;91.117;3641;0.250657679;202.6582928;4442.043312;60.74466667;35;Fantome thyroide;0.017;0.047;0.02589979;0.025152344;86.324;3333;0.224865198;202.4258816;4066.28134;57.54933333;40;Fantome thyroide;0.019;0.047;0.02679276;0.025886719;80.673;3011;0.201906126;202.1989963;3673.439278;53.782;106.3079122;70.87194143;-0.267640683;1
23;13;436;2;8;Local;IRSN-3;CHU;;;;GE;Discovery 830 ;19;GC4;2020;Pinhole;GPPH;4.45;NaI;0.95;54x40;0.83;Local;I3;3;Thyroide;;;;;cale 3 cm;cale maison;3;I-123;I;793.404;0.000873637;0.23%;Co-57;I-123;;5.4;07/04/2021 14:54;0.02;07/04/2021 15:00;07/04/2021 16:23;89;83;4.98;4.98;0.68;User>GT Thyroide>Pinhole-123I;1200;;2.67;256x256;159;20%;non;oui;Fant¶?me Thyro¶?de 2D ¶? 3 cm du PSD;Xeleris 4;Thyroid Uptake Index;131.7627287;Manuel;;794.686;783.664;O;1;13_L_GC4_PI_I3;;0;DISCO CARDIO^CQ^^^;A10331167437;20210407;20210407;162303;NM;_13_L_GC4_PI_I3;Tandem_830;User&ANSM&CQ Quotidien;[0.827370. 0.827370];988.8;624;256;256;1200;162303;814628;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.021;0.413;0.161272241;0.153261719;783.138;4856;0.606975396;149.5994358;3324.131664;131.0471888;10;Fantome thyroide;0.042;0.413;0.179653205;0.172621094;765.143;4259;0.503177834;149.5005398;2915.460617;128.0359772;15;Fantome thyroide;0.062;0.413;0.193202492;0.185527344;744.216;3852;0.436445806;149.4238014;2636.852382;124.5341365;20;Fantome thyroide;0.083;0.413;0.206064007;0.198433594;717.927;3484;0.379820094;149.3510502;2384.941251;120.1350402;25;Fantome thyroide;0.104;0.413;0.217769158;0.208113281;687.715;3158;0.33397677;149.2725363;2161.780847;115.0794846;30;Fantome thyroide;0.124;0.413;0.228675647;0.221019531;653.555;2858;0.296238558;149.205503;1956.418512;109.3632865;35;Fantome thyroide;0.145;0.413;0.239692849;0.230699219;613.374;2559;0.262545161;149.10064;1751.740718;102.6395582;40;Fantome thyroide;0.166;0.413;0.251781599;0.243605469;563.739;2239;0.22994405;149.1130825;1532.687561;94.33383534;791.7524179;132.4886911;-0.259841264;1
23;13;433;2;9;Local;IRSN-10;CHU;;;;GE;Discovery 830 ;19;GC4;2020;Pinhole;GPPH;4.45;NaI;0.95;54x40;0.83;Local;I10;8;Thyroide;;;;;cale 3 cm;;3;I-123;I;793.404;0.000873637;0.23%;Co-57;I-123;;5.48;07/04/2021 15:07;0.02;07/04/2021 15:12;07/04/2021 16:54;107;102;4.97;4.97;0.63;User>GT Thyroide>Pinhole-123I;1200;;2.67;256x256;159;20%;non;oui;Fant¶?me Thyro¶?de 2D ¶? 3 cm du PSD;Xeleris 4;Thyroid Uptake Index;131.7627287;Manuel;;744.1;731.624;O;0.93;13_L_GC4_PI_I10;;0;DISCO CARDIO^CQ^^^;A10331167437;20210407;20210407;165407;NM;_13_L_GC4_PI_I10;Tandem_830;User&ANSM&CQ Quotidien;[0.827370. 0.827370];988.8;624;256;256;1200;165407;760235;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.015;0.291;0.099726096;0.092074219;732.189;7342;0.60545175;138.4561046;5025.90088;122.7681087;10;Fantome thyroide;0.03;0.291;0.110613093;0.101167969;713.012;6446;0.509684116;138.2020371;4412.55204;119.5526492;15;Fantome thyroide;0.044;0.291;0.119002589;0.107988281;689.501;5794;0.447696488;137.8577422;3966.231231;115.6104963;20;Fantome thyroide;0.059;0.291;0.127783905;0.117082031;655.787;5132;0.393413307;137.4257246;3513.065012;109.9575788;25;Fantome thyroide;0.073;0.291;0.136307931;0.123902344;615.294;4514;0.349357013;136.8034722;3090.018602;103.168008;30;Fantome thyroide;0.088;0.291;0.145783903;0.135269531;563.309;3864;0.308463839;136.2150004;2645.066876;94.45154259;35;Fantome thyroide;0.102;0.291;0.156001241;0.144363281;502.636;3222;0.271472152;135.5021348;2205.591479;84.27833669;40;Fantome thyroide;0.117;0.291;0.167309084;0.158003906;434.669;2598;0.236016959;134.8490114;1778.437822;72.88212609;738.7321548;123.8652171;-2.486503786;1
23;13;434;2;10;Local;IRSN-15;CHU;;;;GE;Discovery 830 ;19;GC4;2020;Pinhole;GPPH;4.45;NaI;0.95;54x40;0.83;Local;I15;11;Thyroide;;;;;cale 3 cm;;3;I-123;I;793.404;0.000873637;0.23%;Co-57;I-123;;5.56;07/04/2021 15:23;0.05;07/04/2021 15:31;07/04/2021 17:22;119;111;4.97;4.97;0.61;User>GT Thyroide>Pinhole-123I;1200;;2.67;256x256;159;20%;non;oui;Fant¶?me Thyro¶?de 2D ¶? 3 cm du PSD;Xeleris 4;Thyroid Uptake Index;131.7627287;Manuel;;711.475;702.136;O;0.89;13_L_GC4_PI_I15;;0;DISCO CARDIO^CQ^^^;A10331167437;20210407;20210407;172222;NM;_13_L_GC4_PI_I15;Tandem_830;User&ANSM&CQ Quotidien;[0.827370. 0.827370];988.8;624;256;256;1200;172222;726238;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.012;0.223;0.077029467;0.072300781;700.583;9095;0.578831318;142.3512172;6225.901458;117.4686452;10;Fantome thyroide;0.023;0.223;0.084799727;0.079269531;683.401;8059;0.487961879;142.0965552;5516.716861;114.5876928;15;Fantome thyroide;0.034;0.223;0.091082954;0.084496094;660.989;7257;0.425725023;141.7400426;4967.714885;110.8298122;20;Fantome thyroide;0.045;0.223;0.0971161;0.089722656;631.546;6503;0.375010925;141.3279822;4451.570883;105.8930248;25;Fantome thyroide;0.056;0.223;0.103046753;0.094949219;595.095;5775;0.333093347;140.7795318;3953.22495;99.78118712;30;Fantome thyroide;0.067;0.223;0.109260135;0.100175781;549.797;5032;0.296644187;140.234206;3444.6109;92.18594903;35;Fantome thyroide;0.079;0.223;0.116897239;0.108886719;486.877;4165;0.260613177;139.5833756;2851.113752;81.63598256;40;Fantome thyroide;0.09;0.223;0.125537902;0.119339844;414.024;3298;0.226830448;139.1727559;2257.616604;69.42052314;705.7937016;118.3423376;-2.100841726;1
23;13;435;2;11;Local;IRSN-20;CHU;;;;GE;Discovery 830 ;19;GC4;2020;Pinhole;GPPH;4.45;NaI;0.95;54x40;0.83;Local;I20;19;Thyroide;;;;;cale 3 cm;;3;I-123;I;793.404;0.000873637;0.23%;Co-57;I-123;;5.6;07/04/2021 15:44;0.02;07/04/2021 15:47;07/04/2021 17:55;131;128;4.98;4.98;0.54;User>GT Thyroide>Pinhole-123I;1200;;2.67;256x256;159;20%;non;oui;Fant¶?me Thyro¶?de 2D ¶? 3 cm du PSD;Xeleris 4;Thyroid Uptake Index;131.7627287;Manuel;;639.961;631.04;O;0.8;13_L_GC4_PI_I20;;0;DISCO CARDIO^CQ^^^;A10331167437;20210407;20210407;175543;NM;_13_L_GC4_PI_I20;Tandem_830;User&ANSM&CQ Quotidien;[0.827370. 0.827370];988.8;624;256;256;1200;175543;650887;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.009;0.164;0.053432042;0.051890625;629.002;11772;0.527731834;137.144078;8058.418028;105.2546854;10;Fantome thyroide;0.017;0.164;0.057800507;0.054453125;615.113;10642;0.451211127;136.91168;7284.886566;102.9305556;15;Fantome thyroide;0.025;0.164;0.061172046;0.055734375;596.978;9759;0.401844402;136.5475191;6680.43676;99.895917;20;Fantome thyroide;0.033;0.164;0.064679982;0.059578125;569.96;8812;0.359874258;135.9733369;6032.176322;95.37483266;25;Fantome thyroide;0.041;0.164;0.068168432;0.062140625;534.236;7837;0.327539272;135.082432;5364.748733;89.39692102;30;Fantome thyroide;0.05;0.164;0.073811249;0.067265625;464.568;6294;0.289753683;133.5943789;4308.50179;77.73895582;35;Fantome thyroide;0.058;0.164;0.080853841;0.074953125;377.83;4673;0.253999305;131.6969827;3198.860639;63.22456493;40;Fantome thyroide;0.066;0.164;0.088493306;0.082640625;297.426;3361;0.219259988;129.7074097;2300.742694;49.77008032;634.1665641;106.118903;-5.554247239;1
23;13;437;2;12;Local;IRSN-30;CHU;;;;GE;Discovery 830 ;19;GC4;2020;Pinhole;GPPH;4.45;NaI;0.95;54x40;0.83;Local;I30;30;Thyroide;;;;;cale 3 cm;;3;I-123;I;793.404;0.000873637;0.23%;Co-57;I-123;;5.7;07/04/2021 15:57;0;07/04/2021 15:59;07/04/2021 18:34;157;155;4.97;4.97;0.51;User>GT Thyroide>Pinhole-123I;1200;;2.67;256x256;159;20%;non;oui;Fant¶?me Thyro¶?de 2D ¶? 3 cm du PSD;Xeleris 4;Thyroid Uptake Index;131.7627287;Manuel;;605.814;597.051;O;0.76;13_L_GC4_PI_I30;;0;DISCO CARDIO^CQ^^^;A10331167437;20210407;20210407;183406;NM;_13_L_GC4_PI_I30;Tandem_830;User&ANSM&CQ Quotidien;[0.827370. 0.827370];988.8;624;256;256;1200;183406;615223;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.008;0.144;0.042099567;0.0365625;593.646;14101;0.609891204;134.710291;9652.714289;99.53822938;10;Fantome thyroide;0.015;0.144;0.046584624;0.0410625;574.435;12331;0.522758994;134.15985;8441.076512;96.31706908;15;Fantome thyroide;0.022;0.144;0.051059773;0.0455625;544.144;10657;0.454284479;133.24406;7295.154683;91.23809524;20;Fantome thyroide;0.029;0.144;0.056166161;0.0511875;500.272;8907;0.391765521;132.1554991;6097.207728;83.88195842;25;Fantome thyroide;0.036;0.144;0.061436791;0.0568125;449.533;7317;0.33866468;130.9396212;5008.787352;75.37441315;30;Fantome thyroide;0.044;0.144;0.067970025;0.0635625;383.215;5638;0.284608792;129.9318883;3859.442817;64.25469484;35;Fantome thyroide;0.051;0.144;0.073236702;0.0691875;330.444;4512;0.247170472;129.5097821;3088.649519;55.40643863;40;Fantome thyroide;0.058;0.144;0.078303716;0.0736875;280.249;3579;0.216678295;129.4809564;2449.972657;46.99010731;591.7055704;99.21287231;-3.613576645;1
23;13;439;2;13;Local;Seringue;CHU;;;;GE;Discovery 830 ;19;GC4;2020;Pinhole;GPPH;4.45;NaI;0.95;54x40;0.83;Local;Ser;3;Seringue;;;;;cale 3 cm;;3;I-123;I;793.404;0.000873637;0.23%;Co-57;I-123;;5.53;07/04/2021 17:08;;;07/04/2021 19:09;121;;4.98;4.98;0.63;User>GT Thyroide>Pinhole-123I;1200;;2.67;256x256;159;20%;non;oui;Fant¶?me Thyro¶?de 2D ¶? 3 cm du PSD;Xeleris 4;Thyroid Uptake Index;131.7627287;Manuel;;730.301;728.247;O;0.93;13_L_GC4_PI_Ser;;0;DISCO CARDIO^CQ^^^;A10331167437;20210407;20210407;190944;NM;_13_L_GC4_PI_Ser;Tandem_830;User&ANSM&CQ Quotidien;[0.827370. 0.827370];988.8;624;256;256;1200;190944;760035;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.023;0.444;0.185155459;0.171703125;724.143;3911;0.645191297;147.8264778;2677.240308;121.1752008;10;Fantome thyroide;0.045;0.444;0.20915942;0.199453125;707.168;3381;0.529152414;147.7716324;2314.433516;118.334672;15;Fantome thyroide;0.067;0.444;0.226440316;0.223734375;688.605;3041;0.455626989;147.7098455;2081.689536;115.2284137;20;Fantome thyroide;0.089;0.444;0.243788546;0.241078125;664.08;2724;0.388944476;147.6335841;1864.690002;111.124498;25;Fantome thyroide;0.111;0.444;0.256731893;0.254953125;641.573;2499;0.343304424;147.6046266;1710.668251;107.3582664;30;Fantome thyroide;0.134;0.444;0.269994725;0.272296875;614.238;2275;0.300111308;147.5697076;1557.331041;102.7841365;35;Fantome thyroide;0.156;0.444;0.282553407;0.282703125;584.603;2069;0.261821145;147.4918671;1416.315571;97.82513387;40;Fantome thyroide;0.178;0.444;0.294114833;0.296578125;553.23;1881;0.229197346;147.3456681;1287.621841;92.5753012;732.1841268;122.5207709;-0.289091837;1
23;13;438;2;14;Local;Routine;CHU;;;;GE;Discovery 830 ;19;GC4;2020;Pinhole;GPPH;4.45;NaI;0.95;54x40;0.83;Local;Rou;20;Autre;oui;Fant“me Thyro‹de 2D;;3 cm Fant¶?me - PSD;cale 3 cm;;3;I-123;I;793.404;0.000873637;0.23%;Co-57;I-123;;5.55;07/04/2021 17:31;0;07/04/2021 17:33;07/04/2021 19:40;129;127;4.96;4.96;0.67;User>GT Thyroide>Pinhole-123I;1200;;2.67;256x256;159;20%;non;oui;Fant¶?me Thyro¶?de 2D ¶? 3 cm du PSD;Xeleris 4;Thyroid Uptake Index;131.7627287;Manuel;;796.42;783.993;O;1;13_L_GC4_PI_Rou;;0;DISCO CARDIO^CQ^^^;A10331167437;20210407;20210407;194022;NM;_13_L_GC4_PI_Rou;Tandem_830;User&ANSM&CQ Quotidien;[0.827370. 0.827370];988.8;624;256;256;1200;194022;808000;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.005;0.097;0.037935792;0.041300781;789.937;20823;0.5212536;160.0331921;14254.19968;132.7179099;10;Fantome thyroide;0.01;0.097;0.041868437;0.044332031;774.273;18493;0.414936945;160.1776278;12659.21887;130.0861895;15;Fantome thyroide;0.015;0.097;0.044463749;0.045847656;756.773;17020;0.350732506;160.1060748;11650.88981;127.1460013;20;Fantome thyroide;0.02;0.097;0.046632566;0.048121094;735.722;15777;0.301597016;159.9403292;10800.0052;123.609207;25;Fantome thyroide;0.025;0.097;0.048498227;0.048878906;711.372;14668;0.263320962;159.7927773;10040.8491;119.5181452;30;Fantome thyroide;0.03;0.097;0.050403919;0.049636719;679.092;13473;0.228624682;159.4095074;9222.822468;114.0947581;35;Fantome thyroide;0.034;0.097;0.051908341;0.051152344;647.868;12481;0.204340935;158.9945446;8543.75768;108.8487903;40;Fantome thyroide;0.039;0.097;0.053988582;0.052667969;595.764;11035;0.175365046;157.985484;7553.911225;100.0947581;788.4899105;132.4747834;-1.387560258;1
24;13;457;3;1;Std;IRSN-3;CHU;0;Cr¶?¶?e pour le GT;;GE;Discovery 830 ;19;GC4;2020;PARA;LEHRS;;NaI;0.95;54x40;1.105;Standardis¶?;I3;3;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;-0.78%;Co-57;Tc99m;20;24.8;14/04/2021 15:34;0.4;14/04/2021 15:44;14/04/2021 17:17;103;93;19.99;19.99;1.7;User>GT Thyroide>LEHRS-99mTc;300;;2;256x256;140.5;15%;;;;Xeleris 4;Thyroid Uptake Index;74.5563462;Manuel;;451.859;431.079;O;0.96;13_S_GC4_LT_I3;;0;DISCO CARDIO^CQ^^^;A10331167437;20210414;20210414;171725;NM;_13_S_GC4_LT_I3;Tandem_830;User&ANSM&CQ Quotidien;[1.104539. 1.104539];988.8;420;256;256;300;171725;510895;Tc99m_EM;140.5;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.076;1.514;0.53403796;0.443554688;450.194;843;0.710799313;199.040456;1028.465397;75.06986827;10;Fantome thyroide;0.152;1.514;0.621507868;0.538179688;434.434;699;0.577601535;198.9662569;852.7844754;72.44188761;15;Fantome thyroide;0.228;1.514;0.693851419;0.632804688;415.617;599;0.48596591;198.9143872;730.7838351;69.30415208;20;Fantome thyroide;0.303;1.514;0.743826816;0.691945313;399.435;537;0.430658059;198.8436697;655.1434382;66.6058029;25;Fantome thyroide;0.379;1.514;0.802102128;0.751085938;376.988;470;0.373887115;198.8320314;573.4030092;62.86276472;30;Fantome thyroide;0.46;1.514;0.861717445;0.822054688;350.719;407;0.322496387;198.8144501;496.5426058;58.48240787;35;Fantome thyroide;0.53;1.514;0.913252101;0.893023438;326.031;357;0.282064792;198.8304346;435.5422857;54.36568284;40;Fantome thyroide;0.608;1.514;0.967708738;0.940335938;299.022;309;0.241190799;198.7078452;376.9819784;49.86193097;463.4670514;77.28315014;-0.130046048;1
24;13;454;3;2;Std;IRSN-10;CHU;;;;GE;Discovery 830 ;19;GC4;2020;PARA;LEHRS;;NaI;0.95;54x40;1.105;Standardis¶?;I10;8;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;-0.78%;Co-57;Tc99m;20;24.9;14/04/2021 15:49;0.1;14/04/2021 15:51;14/04/2021 17:40;111;109;20.03;20.03;1.69;User>GT Thyroide>LEHRS-99mTc;300;;2;256x256;140.5;15%;;;;Xeleris 4;Thyroid Uptake Index;74.5563462;Manuel;;450.78;430.721;O;0.96;13_S_GC4_LT_I10;;0;DISCO CARDIO^CQ^^^;A10331167437;20210414;20210414;174002;NM;_13_S_GC4_LT_I5;Tandem_830;User&ANSM&CQ Quotidien;[1.104539. 1.104539];988.8;420;256;256;300;174002;504923;Tc99m_EM;140.5;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.047;0.94;0.355674528;0.297421875;452.418;1272;0.702976404;199.3036875;1551.848144;75.2900649;10;Fantome thyroide;0.094;0.94;0.410783708;0.356171875;438.717;1068;0.573386053;199.234455;1302.966838;73.00998502;15;Fantome thyroide;0.141;0.94;0.453260171;0.407578125;423.345;934;0.488492301;199.1621712;1139.48598;70.45182227;20;Fantome thyroide;0.188;0.94;0.486867384;0.451640625;407.508;837;0.429879739;199.1365612;1021.145359;67.81627559;25;Fantome thyroide;0.235;0.94;0.517424403;0.488359375;390.138;754;0.382556279;199.1267964;919.8848275;64.92561158;30;Fantome thyroide;0.282;0.94;0.551647147;0.532421875;367.397;666;0.335699449;199.0830866;812.5242641;61.14112165;35;Fantome thyroide;0.33;0.94;0.587398625;0.576484375;341.866;582;0.290288717;199.1710863;710.0437263;56.89232817;40;Fantome thyroide;0.377;0.94;0.619830078;0.598515625;317.353;512;0.251338178;199.1555284;624.6432781;52.81294725;460.8760413;76.69762711;-0.039630634;1
24;13;455;3;3;Std;IRSN-15;CHU;;;;GE;Discovery 830 ;19;GC4;2020;PARA;LEHRS;;NaI;0.95;54x40;1.105;Standardis¶?;I15;11;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;-0.78%;Co-57;Tc99m;20;25.4;14/04/2021 16:01;0.07;14/04/2021 16:03;14/04/2021 18:03;123;121;20;20;1.66;User>GT Thyroide>LEHRS-99mTc;300;;2;256x256;140.5;15%;;;;Xeleris 4;Thyroid Uptake Index;74.5563462;Manuel;;448.526;425.573;O;0.95;13_S_GC4_LT_I15;;0;DISCO CARDIO^CQ^^^;A10331167437;20210414;20210414;180345;NM;_13_S_GC4_LT_I10;Tandem_830;User&ANSM&CQ Quotidien;[1.104539. 1.104539];988.8;420;256;256;300;180345;497493;Tc99m_EM;140.5;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.041;0.809;0.285365323;0.224371094;446.026;1563;0.711536224;207.5945736;1906.870007;74.33766667;10;Fantome thyroide;0.081;0.809;0.330294253;0.287574219;431.034;1305;0.58332301;207.541709;1592.108355;71.839;15;Fantome thyroide;0.122;0.809;0.364141352;0.331816406;414.757;1139;0.502658583;207.5109506;1389.587292;69.12616667;20;Fantome thyroide;0.162;0.809;0.405335759;0.388699219;389.933;962;0.418084093;207.5072264;1173.646159;64.98883333;25;Fantome thyroide;0.203;0.809;0.439539568;0.426621094;366.576;834;0.354703851;207.5792261;1017.48534;61.096;30;Fantome thyroide;0.243;0.809;0.465234899;0.451902344;346.6;745;0.311532346;207.5384866;908.9047699;57.76666667;35;Fantome thyroide;0.284;0.809;0.492474886;0.483503906;323.556;657;0.268741664;207.4547273;801.5442065;53.926;40;Fantome thyroide;0.324;0.809;0.517184165;0.508785156;300.484;581;0.232871236;207.3596022;708.8237199;50.08066667;453.8100923;75.63501538;-0.08782175;1
24;13;456;3;4;Std;IRSN-20;CHU;;;;GE;Discovery 830 ;19;GC4;2020;PARA;LEHRS;;NaI;0.95;54x40;1.105;Standardis¶?;I20;19;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;-0.78%;Co-57;Tc99m;20;26;14/04/2021 16:13;0.25;14/04/2021 16:18;14/04/2021 18:24;131;126;19.99;20;1.63;User>GT Thyroide>LEHRS-99mTc;300;;2;256x256;140.5;15%;;;;Xeleris 4;Thyroid Uptake Index;74.5563462;Manuel;;443.954;420.157;O;0.94;13_S_GC4_LT_I20;;0;DISCO CARDIO^CQ^^^;A10331167437;20210414;20210414;182430;NM;_13_S_GC4_LT_I20;Tandem_830;User&ANSM&CQ Quotidien;[1.104539. 1.104539];988.8;420;256;256;300;182430;487768;Tc99m_EM;140.5;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.028;0.554;0.211266635;0.175289063;441.336;2089;0.678367976;204.5249319;2548.593375;73.556;10;Fantome thyroide;0.056;0.554;0.243957241;0.214242188;427.901;1754;0.54663908;204.4669414;2139.89123;71.31683333;15;Fantome thyroide;0.084;0.554;0.26446879;0.240210938;415.216;1570;0.476024454;204.4478311;1915.410052;69.20266667;20;Fantome thyroide;0.111;0.554;0.282838869;0.266179688;400.217;1415;0.420707474;204.3990487;1726.30906;66.70283333;25;Fantome thyroide;0.139;0.554;0.30158307;0.296476563;381.201;1264;0.371459431;204.4909761;1542.088093;63.5335;30;Fantome thyroide;0.167;0.554;0.326034959;0.322445313;354.4;1087;0.311449831;204.5499663;1326.14696;59.06666667;35;Fantome thyroide;0.194;0.554;0.344633817;0.344085938;332.227;964;0.268476758;204.592315;1176.086172;55.37116667;40;Fantome thyroide;0.222;0.554;0.363570248;0.361398438;307.944;847;0.226458622;204.5933306;1033.345423;51.324;446.6984056;74.44973427;0.061775812;1
24;13;458;3;5;Std;IRSN-30;CHU;;;;GE;Discovery 830 ;19;GC4;2020;PARA;LEHRS;;NaI;0.95;54x40;1.105;Standardis¶?;I30;30;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;-0.78%;Co-57;Tc99m;20;26.7;14/04/2021 16:24;0.2;14/04/2021 16:32;14/04/2021 18:50;146;138;20;20;1.63;User>GT Thyroide>LEHRS-99mTc;300;;2;256x256;140.5;15%;;;;Xeleris 4;Thyroid Uptake Index;74.5563462;Manuel;;447.534;424.999;O;0.95;13_S_GC4_LT_I30;;0;DISCO CARDIO^CQ^^^;A10331167437;20210414;20210414;185014;NM;_13_S_GC4_LT_I30;Tandem_830;User&ANSM&CQ Quotidien;[1.104539. 1.104539];988.8;420;256;256;300;185014;488719;Tc99m_EM;140.5;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.022;0.434;0.16647191;0.137320313;444.48;2670;0.668056173;202.6616811;3257.417095;74.08;10;Fantome thyroide;0.044;0.434;0.189455302;0.171226563;432.337;2282;0.5492645;202.6239816;2784.054611;72.05616667;15;Fantome thyroide;0.066;0.434;0.205728165;0.191570313;419.274;2038;0.477323312;202.6001311;2486.373048;69.879;20;Fantome thyroide;0.087;0.434;0.219733696;0.211914063;404.31;1840;0.423441918;202.5475232;2244.811781;67.385;25;Fantome thyroide;0.109;0.434;0.237254195;0.232257813;381.742;1609;0.363777436;202.7101837;1962.990302;63.62366667;30;Fantome thyroide;0.131;0.434;0.255916547;0.252601563;355.724;1390;0.304119948;202.9106205;1695.8089;59.28733333;35;Fantome thyroide;0.152;0.434;0.268506784;0.266164063;336.439;1253;0.266129653;202.943424;1528.668022;56.07316667;40;Fantome thyroide;0.174;0.434;0.280289894;0.279726563;316.167;1128;0.23328316;203.0240514;1376.167222;52.6945;448.1827188;74.69711981;0.197055391;1
24;13;460;3;6;Std;Seringue;CHU;;;;GE;Discovery 830 ;19;GC4;2020;PARA;LEHRS;;NaI;0.95;54x40;1.105;Standardis¶?;Ser;3;Seringue;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;-0.78%;Co-57;Tc99m;20;26;14/04/2021 16:40;;;14/04/2021 18:56;136;;20;20;1.83;User>GT Thyroide>LEHRS-99mTc;300;;2;256x256;140.5;15%;;;;Xeleris 4;Thyroid Uptake Index;74.5563462;Manuel;;474.26;465.943;O;1.04;13_S_GC4_LT_Ser;;0;DISCO CARDIO^CQ^^^;A10331167437;20210414;20210414;185630;NM;_13_S_GC4_LT_Ser;Tandem_830;User&ANSM&CQ Quotidien;[1.104539. 1.104539];988.8;420;256;256;300;185630;549752;Tc99m_EM;140.5;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.069;1.378;0.576355609;0.457539063;482.986;838;0.711161449;216.1656863;1022.365365;80.49766667;10;Fantome thyroide;0.14;1.378;0.664471751;0.608257813;470.446;708;0.580321774;216.1782387;863.764533;78.40766667;15;Fantome thyroide;0.207;1.378;0.732929374;0.683617188;456.615;623;0.491702977;216.1141463;760.0639888;76.1025;20;Fantome thyroide;0.276;1.378;0.804051471;0.802039063;437.404;544;0.410163867;216.2221081;663.683483;72.90066667;25;Fantome thyroide;0.345;1.378;0.838508841;0.834335938;426.801;509;0.372834429;216.0875844;620.9832589;71.1335;30;Fantome thyroide;0.418;1.378;0.890496718;0.888164063;406.957;457;0.322207146;216.1419876;557.542926;67.82616667;35;Fantome thyroide;0.487;1.378;0.937140097;0.952757813;387.976;414;0.277621338;216.007347;505.0826506;64.66266667;40;Fantome thyroide;0.557;1.378;0.971390052;0.995820313;371.071;382;0.248201432;215.9317073;466.0424458;61.84516667;486.1472437;81.02454062;-0.114170977;1
24;13;459;3;7;Std;Routine;CHU;;;;GE;Discovery 830 ;19;GC4;2020;PARA;LEHRS;;NaI;0.95;54x40;1.105;Standardis¶?;Rou;20;Autre;oui;Fant“me Thyro‹de 2D;;15 cm Fant¶?me - PSD;*;;10;Tc99m;Tc;360.402;0.001923261;-0.78%;Co-57;Tc99m;20;21.7;30/04/2021 14:14;0.01;30/04/2021 14:18;30/04/2021 15:12;58;54;19.4;19.4;1.69;User>GT Thyroide>LEHRS-99mTc;300;;2;256x256;140.5;15%;;;;Xeleris 4;Thyroid Uptake Index;74.5563462;Manuel;;449.652;426.509;O;0.98;13_S_GC4_LT_Rou;;0;DISCO CARDIO^CQ^^^;A10331167437;20210430;20210430;151201;NM;_13_S_GC4_LT_Rou;Tandem_830;User&ANSM&CQ Quotidien;[1.104539. 1.104539];988.8;513.7;256;256;300;151201;508211;Tc99m_EM;140.5;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.018;0.36;0.156435941;0.15328125;463.989;2966;0.598910825;216.956736;3618.53899;79.72319588;10;Fantome thyroide;0.036;0.36;0.175776015;0.17859375;454.381;2585;0.481232545;216.9870754;3153.716551;78.07233677;15;Fantome thyroide;0.054;0.36;0.188419245;0.19265625;444.481;2359;0.411427385;217.028058;2877.995104;76.37130584;20;Fantome thyroide;0.072;0.36;0.198317642;0.20390625;433.919;2188;0.360984629;217.0345642;2669.374009;74.55652921;25;Fantome thyroide;0.09;0.36;0.207795062;0.21515625;420.785;2025;0.316647285;217.1026608;2470.512965;72.29982818;30;Fantome thyroide;0.108;0.36;0.216487207;0.22359375;406.13;1876;0.278842237;217.1175429;2288.732011;69.78178694;35;Fantome thyroide;0.126;0.36;0.224357677;0.23203125;390.158;1739;0.247376903;217.2325189;2121.591134;67.03745704;40;Fantome thyroide;0.144;0.36;0.233974539;0.23765625;367.574;1571;0.211514138;217.3482112;1916.630058;63.15704467;464.2476485;79.7676372;0.166155421;1
24;13;429;3;8;Local;IRSN-3;CHU;;;;GE;Discovery 830 ;19;GC4;2020;PARA;LEHRS;;NaI;0.95;54x40;0.884;Local;I3;3;Thyroide;;;;;cale 15 cm;cale maison;15;Tc99m;Tc;360.402;0.001923261;-0.68%;Co-57;Tc99m;;22.5;13/01/2022 15:46;0.09;13/01/2022 15:51;13/01/2022 16:45;59;54;20.01;20.01;1.61;User>GT Thyroide>LEHRS-99mTc;600;;2.5;256x256;140.5;15%;non;oui;;Xeleris 4;Thyroid Uptake Index;74.5563462;Manuel;;851.541;728.1748411;O;0.81;13_L_GC4_LT_I3;;0;DISCO CARDIO^CQ^^^;A10331167437;20220113;20220113;164502;NM;_13_L_GC4_LT_I3;Tandem_830;User&ANSM&CQ Quotidien;[0.883631. 0.883631];988.8;352.2;256;256;600;164502;968453;Tc99m_EM;140.5;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.069;1.368;0.514593321;0.43284375;862.973;1677;0.697221081;165.1135319;1309.407879;71.87847743;10;Fantome thyroide;0.137;1.368;0.599949676;0.55040625;834.53;1391;0.558761002;165.0774857;1086.098008;69.50941196;15;Fantome thyroide;0.206;1.368;0.663601485;0.62521875;804.285;1212;0.470337882;165.0377684;946.3341379;66.99025487;20;Fantome thyroide;0.274;1.368;0.716303985;0.70003125;772.892;1079;0.40474695;164.9760867;842.4872399;64.37547893;25;Fantome thyroide;0.343;1.368;0.762149331;0.75346875;740.047;971;0.352920761;164.9605309;758.1604356;61.63976345;30;Fantome thyroide;0.411;1.368;0.807029885;0.79621875;702.116;870;0.306852904;164.8861122;679.2992574;58.48042645;35;Fantome thyroide;0.479;1.368;0.844326996;0.82828125;666.174;789;0.271709861;164.8711901;616.0541541;55.48675662;40;Fantome thyroide;0.548;1.368;0.887177396;0.88171875;620.137;699;0.234388859;164.8658944;545.7818172;51.6522572;880.3545098;73.32621271;-0.128341466;1
24;13;426;3;9;Local;IRSN-10;CHU;;;;GE;Discovery 830 ;19;GC4;2020;PARA;LEHRS;;NaI;0.95;54x40;0.884;Local;I10;8;Thyroide;;;;;cale 15 cm;;15;Tc99m;Tc;360.402;0.001923261;-0.68%;Co-57;Tc99m;;22.2;13/01/2022 16:03;0.07;13/01/2022 16:07;13/01/2022 16:56;53;49;19.98;19.99;1.77;User>GT Thyroide>LEHRS-99mTc;600;;2.5;256x256;140.5;15%;non;oui;;Xeleris 4;Thyroid Uptake Index;74.5563462;Manuel;;976.456;902.3152577;O;1.01;13_L_GC4_LT_I10;;0;DISCO CARDIO^CQ^^^;A10331167437;20220113;20220113;165532;NM;_13_L_GC4_LT_I10;Tandem_830;User&ANSM&CQ Quotidien;[0.883631. 0.883631];988.8;352.2;256;256;600;165532;1059306;Tc99m_EM;140.5;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.054;1.063;0.398958961;0.344644531;952.714;2388;0.677888134;162.1130967;1864.559341;79.43254961;10;Fantome thyroide;0.107;1.063;0.460794808;0.427691406;922.972;2003;0.546579333;162.0859665;1563.9499;76.95280974;15;Fantome thyroide;0.16;1.063;0.50788984;0.485824219;889.823;1752;0.460851799;162.0274084;1367.96816;74.18901117;20;Fantome thyroide;0.213;1.063;0.543696259;0.527347656;857.409;1577;0.402964025;161.976362;1231.327505;71.48649325;25;Fantome thyroide;0.266;1.063;0.583190408;0.560566406;814.717;1397;0.345002836;161.9255794;1090.782831;67.92704686;30;Fantome thyroide;0.319;1.063;0.613960412;0.593785156;775.432;1263;0.304177192;161.8311694;986.1551289;64.65165916;35;Fantome thyroide;0.373;1.063;0.645111307;0.627003906;730.266;1132;0.266355645;161.8231273;883.8698384;60.88594297;40;Fantome thyroide;0.426;1.063;0.6746182;0.660222656;682.039;1011;0.233816483;161.851334;789.3925853;56.86501584;965.4239684;80.49224349;-0.144967917;1
24;13;427;3;10;Local;IRSN-15;CHU;;;;GE;Discovery 830 ;19;GC4;2020;PARA;LEHRS;;NaI;0.95;54x40;0.884;Local;I15;11;Thyroide;;;;;cale 15 cm;;15;Tc99m;Tc;360.402;0.001923261;-0.68%;Co-57;Tc99m;;22.35;13/01/2022 16:12;0;13/01/2022 16:18;13/01/2022 17:10;58;52;19.99;19.99;1.73;User>GT Thyroide>LEHRS-99mTc;600;;2.5;256x256;140.5;15%;non;oui;;Xeleris 4;Thyroid Uptake Index;74.5563462;Manuel;;952.321;875.8132243;O;0.98;13_L_GC4_LT_I15;;0;DISCO CARDIO^CQ^^^;A10331167437;20220113;20220113;171018;NM;_13_L_GC4_LT_I15;Tandem_830;User&ANSM&CQ Quotidien;[0.883631. 0.883631];988.8;352.2;256;256;600;171018;1039100;Tc99m_EM;140.5;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.049;0.974;0.323229412;0.270132813;934.133;2890;0.682918369;166.496792;2256.522821;77.88335835;10;Fantome thyroide;0.098;0.974;0.375683661;0.331007813;899.011;2393;0.550690523;166.4312085;1868.46336;74.95506086;15;Fantome thyroide;0.147;0.974;0.415535007;0.376664063;860.573;2071;0.466773159;166.3822707;1617.044554;71.75029181;20;Fantome thyroide;0.195;0.974;0.451182974;0.422320313;816.19;1809;0.402592115;166.3424312;1412.473973;68.04985826;25;Fantome thyroide;0.244;0.974;0.485239544;0.460367188;765.708;1578;0.349209142;166.2772907;1232.108308;63.84092046;30;Fantome thyroide;0.293;0.974;0.523375279;0.506023438;702.893;1343;0.295588059;166.3202355;1048.619428;58.60371853;35;Fantome thyroide;0.341;0.974;0.557324371;0.544070313;642.595;1153;0.25181386;166.3114289;900.266717;53.57637152;40;Fantome thyroide;0.39;0.974;0.588049246;0.574507813;585.109;995;0.21440557;166.3828386;776.8997254;48.78347507;948.1374482;79.0509795;-0.029071447;1
24;13;428;3;11;Local;IRSN-20;CHU;;;;GE;Discovery 830 ;19;GC4;2020;PARA;LEHRS;;NaI;0.95;54x40;0.884;Local;I20;19;Thyroide;;;;;cale 15 cm;;15;Tc99m;Tc;360.402;0.001923261;-0.68%;Co-57;Tc99m;;22.8;13/01/2022 16:31;0.09;13/01/2022 16:34;13/01/2022 17:37;66;63;20;20;1.71;User>GT Thyroide>LEHRS-99mTc;600;;2.5;256x256;140.5;15%;non;oui;;Xeleris 4;Thyroid Uptake Index;74.5563462;Manuel;;952.291;861.8661194;O;0.96;13_L_GC4_LT_I20;;0;DISCO CARDIO^CQ^^^;A10331167437;20220113;20220113;173705;NM;_13_L_GC4_LT_I20;Tandem_830;User&ANSM&CQ Quotidien;[0.883631. 0.883631];988.8;352.2;256;256;600;173705;1025823;Tc99m_EM;140.5;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.034;0.672;0.244557218;0.217875;931.763;3810;0.663770539;160.1995767;2974.862265;77.64691667;10;Fantome thyroide;0.068;0.672;0.282985557;0.265125;901.309;3185;0.530063576;160.1275757;2486.859925;75.10908333;15;Fantome thyroide;0.101;0.672;0.309219815;0.291375;870.763;2816;0.451537373;160.0862134;2198.743344;72.56358333;20;Fantome thyroide;0.135;0.672;0.332298727;0.317625;835.399;2514;0.390731782;160.0467204;1962.940613;69.61658333;25;Fantome thyroide;0.168;0.672;0.353614222;0.338625;795.632;2250;0.340497637;160.0693064;1756.808424;66.30266667;30;Fantome thyroide;0.202;0.672;0.373523857;0.359625;751.53;2012;0.298752188;159.951916;1570.977133;62.6275;35;Fantome thyroide;0.236;0.672;0.392554439;0.380625;703.065;1791;0.263247481;160.0127353;1398.419506;58.58875;40;Fantome thyroide;0.269;0.672;0.413265855;0.401625;645.108;1561;0.228257196;160.1458283;1218.834645;53.759;937.794338;78.14952816;0.01139751;1
24;13;430;3;12;Local;IRSN-30;CHU;;;;GE;Discovery 830 ;19;GC4;2020;PARA;LEHRS;;NaI;0.95;54x40;0.884;Local;I30;30;Thyroide;;;;;cale 15 cm;;15;Tc99m;Tc;360.402;0.001923261;-0.68%;Co-57;Tc99m;;22.9;13/01/2022 16:41;0;13/01/2022 16:49;13/01/2022 17:51;70;62;20.02;20.02;1.69;User>GT Thyroide>LEHRS-99mTc;600;;2.5;256x256;140.5;15%;non;oui;;Xeleris 4;Thyroid Uptake Index;74.5563462;Manuel;;946.87;811.2463557;O;0.91;13_L_GC4_LT_I30;;0;DISCO CARDIO^CQ^^^;A10331167437;20220113;20220113;175101;NM;_13_L_GC4_LT_I30;Tandem_830;User&ANSM&CQ Quotidien;[0.883631. 0.883631];988.8;352.2;256;256;600;175101;1016147;Tc99m_EM;140.5;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.027;0.524;0.192308793;0.169890625;927.313;4822;0.653931865;161.3640704;3765.035654;77.19888445;10;Fantome thyroide;0.053;0.524;0.220724392;0.202640625;898.569;4071;0.527114105;161.326688;3178.652042;74.80594406;15;Fantome thyroide;0.079;0.524;0.240699002;0.223109375;868.442;3608;0.450496137;161.2455823;2817.139909;72.2978688;20;Fantome thyroide;0.105;0.524;0.257686323;0.243578125;834.646;3239;0.393257086;161.1872047;2529.023327;69.48434898;25;Fantome thyroide;0.131;0.524;0.273271698;0.264046875;796.587;2915;0.346683727;161.157138;2276.042914;66.31593407;30;Fantome thyroide;0.158;0.524;0.289777649;0.284515625;749.365;2586;0.302720119;161.2935118;2019.158482;62.38469863;35;Fantome thyroide;0.184;0.524;0.308015604;0.304984375;690.879;2243;0.25881795;161.422901;1751.342798;57.51573427;40;Fantome thyroide;0.21;0.524;0.324744877;0.321359375;633.902;1952;0.220688768;161.5947147;1524.128909;52.77239427;931.6895405;77.56323181;0.165863509;1
24;13;432;3;13;Local;Seringue;CHU;;;;GE;Discovery 830 ;19;GC4;2020;PARA;LEHRS;;NaI;0.95;54x40;0.884;Local;Ser;3;Seringue;;;;;cale 15 cm;;15;Tc99m;Tc;360.402;0.001923261;-0.68%;Co-57;Tc99m;;20.1;13/01/2022 18:02;;;13/01/2022 18:04;2;;20.02;20.02;1.9;User>GT Thyroide>LEHRS-99mTc;600;;2.5;256x256;140.5;15%;non;oui;;Xeleris 4;Thyroid Uptake Index;74.5563462;Manuel;;1021;978.6309022;O;1.09;13_L_GC4_LT_Ser;;0;DISCO CARDIO^CQ^^^;A10331167437;20220113;20220113;180402;NM;_13_L_GC4_LT_Ser;Tandem_830;User&ANSM&CQ Quotidien;[0.883631. 0.883631];988.8;352.2;256;256;600;180402;1139790;Tc99m_EM;140.5;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.074;1.48;0.526387658;0.39890625;998.031;1896;0.764437405;161.6098887;1480.403899;83.08616384;10;Fantome thyroide;0.148;1.48;0.646007453;0.58390625;953.507;1476;0.585896627;161.1802147;1152.466326;79.37953713;15;Fantome thyroide;0.222;1.48;0.737786699;0.69953125;909.691;1233;0.469953646;160.8352493;962.7310166;75.73185148;20;Fantome thyroide;0.296;1.48;0.793548416;0.78046875;876.871;1105;0.406634102;160.9042798;862.7881373;72.99958375;25;Fantome thyroide;0.371;1.48;0.847966633;0.82671875;838.639;989;0.34994069;160.8691755;772.214903;69.81676657;30;Fantome thyroide;0.446;1.48;0.895398656;0.89609375;799.591;893;0.304360954;160.8820083;697.2577435;66.56601732;35;Fantome thyroide;0.518;1.48;0.94084472;0.94234375;757.38;805;0.263284042;160.8853967;628.547014;63.05194805;40;Fantome thyroide;0.592;1.48;0.979351093;0.98859375;716.885;732;0.230740912;160.891482;571.5483407;59.68073593;972.3689026;80.94979209;-0.179458071;1
24;13;431;3;14;Local;Routine;CHU;;;;GE;Discovery 830 ;19;GC4;2020;PARA;LEHRS;;NaI;0.95;54x40;0.884;Local;Rou;20;Autre;oui;Fant“me Thyro‹de 2D;;15 cm Fant¶?me - PSD;cale 15 cm;;15;Tc99m;Tc;360.402;0.001923261;-0.68%;Co-57;Tc99m;;22.7;13/01/2022 17:16;0.2;13/01/2022 17:20;13/01/2022 18:17;61;57.00000001;20.01;20.01;1.83;User>GT Thyroide>LEHRS-99mTc;600;;2.5;256x256;140.5;15%;non;oui;;Xeleris 4;Thyroid Uptake Index;74.5563462;Manuel;;1011;895.0908898;O;1;13_L_GC4_LT_Rou;;0;DISCO CARDIO^CQ^^^;A10331167437;20220113;20220113;181701;NM;_13_L_GC4_LT_Rou;Tandem_830;User&ANSM&CQ Quotidien;[0.883631. 0.883631];988.8;352.2;256;256;600;181701;1096422;Tc99m_EM;140.5;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.025;0.491;0.198006312;0.189878906;1003.892;5070;0.619024233;168.2177249;3958.674983;83.61585874;10;Fantome thyroide;0.05;0.491;0.223686772;0.220566406;979.077;4377;0.501192336;168.16052;3417.577988;81.54897551;15;Fantome thyroide;0.074;0.491;0.241985765;0.239746094;951.972;3934;0.426864895;168.0419637;3071.68193;79.29135432;20;Fantome thyroide;0.099;0.491;0.258001401;0.255089844;920.549;3568;0.367746724;167.9260999;2785.907759;76.67407963;25;Fantome thyroide;0.123;0.491;0.269977273;0.266597656;890.925;3300;0.327537589;167.8359264;2576.652356;74.20664668;30;Fantome thyroide;0.148;0.491;0.282728448;0.278105469;852.709;3016;0.288679774;167.6668757;2354.904092;71.02357155;35;Fantome thyroide;0.172;0.491;0.294020268;0.293449219;812.378;2763;0.257830302;167.4991454;2157.360745;67.6643345;40;Fantome thyroide;0.197;0.491;0.307080194;0.304957031;758.181;2469;0.226122268;167.299061;1927.804444;63.15017491;1003.091387;83.54917433;-0.51492163;1
25;13;450;4;1;Std;IRSN-3;CHU;0;Cr¶?¶?e pour le GT;;GE;Discovery 830 ;19;GC4;2020;PARA;LEHRS;;NaI;0.95;54x40;1.105;Standardis¶?;I3;3;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;0.16%;Co-57;I-123;5;6;14/04/2021 12:26;0.03;14/04/2021 12:34;14/04/2021 15:50;204;196;5;5;0.84;User>GT Thyroide>LEHRS-123I;300;;2;256x256;159;20%;;;;Xeleris 4;Thyroid Uptake Index;72.79115147;Manuel;;112.494;97.869;O;0.9;13_S_GC4_LI_I3;;0;DISCO CARDIO^CQ^^^;A10331167437;20210414;20210414;155006;NM;_13_S_GC4_LI_I3;Tandem_830;User&ANSM&CQ Quotidien;[1.104539. 1.104539];988.8;420;256;256;300;155006;251101;I123_EM;159;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.018;0.352;0.101256873;0.067375;117.863;1164;0.825578463;212.2746673;1420.087453;78.57533333;10;Fantome thyroide;0.036;0.352;0.137807351;0.122375;108.73;789;0.56902791;212.2092647;962.5850516;72.48666667;15;Fantome thyroide;0.053;0.352;0.153375185;0.141625;103.835;677;0.481498666;212.1067692;825.9443345;69.22333333;20;Fantome thyroide;0.071;0.352;0.170497373;0.163625;97.354;571;0.397277444;211.898744;696.6236558;64.90266667;25;Fantome thyroide;0.088;0.352;0.181060547;0.174625;92.703;512;0.350740973;211.8106564;624.6432781;61.802;30;Fantome thyroide;0.106;0.352;0.193632287;0.188375;86.36;446;0.301111595;211.555861;544.1228555;57.57333333;35;Fantome thyroide;0.124;0.352;0.205821244;0.199375;79.447;386;0.257924643;211.2763756;470.9224714;52.96466667;40;Fantome thyroide;0.141;0.352;0.215175439;0.207625;73.59;342;0.228120832;211.0972145;417.2421897;49.06;113.3043165;75.53621101;-0.526795279;1
25;13;447;4;2;Std;IRSN-10;CHU;;;;GE;Discovery 830 ;19;GC4;2020;PARA;LEHRS;;NaI;0.95;54x40;1.105;Standardis¶?;I10;8;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;0.16%;Co-57;I-123;5;6;14/04/2021 12:39;0.03;14/04/2021 12:45;14/04/2021 16:02;203;197;5;5;0.84;User>GT Thyroide>LEHRS-123I;300;;2;256x256;159;20%;;;;Xeleris 4;Thyroid Uptake Index;72.79115147;Manuel;;121.161;106.604;O;0.98;13_S_GC4_LI_I10;;0;DISCO CARDIO^CQ^^^;A10331167437;20210414;20210414;160201;NM;_13_S_GC4_LI_I10;Tandem_830;User&ANSM&CQ Quotidien;[1.104539. 1.104539];988.8;420;256;256;300;160201;251787;I123_EM;159;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.014;0.27;0.071601724;0.047460938;124.587;1740;0.833787447;209.6072205;2122.81114;83.058;10;Fantome thyroide;0.027;0.27;0.098009434;0.085429688;114.279;1166;0.577029602;209.590429;1422.527465;76.186;15;Fantome thyroide;0.041;0.27;0.112363351;0.102304688;107.307;955;0.467769491;209.2800113;1165.106114;71.538;20;Fantome thyroide;0.054;0.27;0.123165854;0.114960938;100.996;820;0.396859398;209.01743;1000.40525;67.33066667;25;Fantome thyroide;0.068;0.27;0.132911268;0.127617188;94.367;710;0.340522532;208.737338;866.2045458;62.91133333;30;Fantome thyroide;0.081;0.27;0.142466448;0.138164063;87.047;611;0.291309349;208.322942;745.4239119;58.03133333;35;Fantome thyroide;0.095;0.27;0.151393536;0.150820313;79.633;526;0.249341099;207.9443678;641.7233677;53.08866667;40;Fantome thyroide;0.108;0.27;0.159596026;0.155039063;72.297;453;0.214037524;207.5876361;552.6629003;48.198;114.0872596;76.05817304;-0.964793918;1
