CONFIG_ETUDE;Centre;N_Cyril;config;acq;Proto;fant;Type_centre;N_Patients;Utilisation;rmq_utilisation;Marque;Modele;num_camera;Modele_simple;Annee_Installation;Collimateur;modele_colli;facteur_stenope;NaI_CZT;Taille_Cristal;Dimensions FOV;Pixel;Protocole;Geometrie_Fantome;Volume;Conditionnement;Fantome;Type_fantome;Commentaire_Fantome;Distance_Source;cale;cale_new;Distance;Radionucleide;Radionucleide_simple;T_min;l;Justesse;Source_Constance;Calibre;A_necessaire;A_Prep;Heure_Prep;A_seringue_vide;Heure_seringue_vide;Heure_acq;delta_t_prep;delta_t_seringue;A_acq;A_acq_corr;TC;Nom_Protocole;Duree;Kcps;Zoom;Matrice;Energie;Fenetre_spectro;Calibrage_Patient;Calibrage_Facteur;Geometrie_Cali_F;Nom_Console;Nom_PRG;Facteur_calibrage;Contourage;Seuil;Nb_kCps_ROI;Nb_kCps_BGRD;BGRD_O_N;Indice_Thyroidien ;Nom_Fichier_DICOM;Remarques;Unnamed: 1;PatientName;PatientID;StudyDate (YYMMDD);AcquisitionDate (YYMMDD);AcquisitionTime (hhmmss);Modality;SeriesDescription;ManufacturerModelName;ProtocolName;PixelSpacing (mm);Table Height;Table Traverse;taille Matrice X;taille Matrice Y;ActualFrameDuration (s);Acquisition time (s);Counts Accumulated;Energie window name;Energie(KeV);Collimateur Type;Collimateur Name;Volume Theorique (ml);activite theorique (MBq); Seuil(% max)_5%;region_5%;Min (kCps)_F_5%;Max(kCps)_F_5%;mean(kCps)_F_5%;median(kCps)_F_5%;Coups Totaux(kCps)_F_5%;Nombre de Pixel_F_5%;CV(%)_F_5%;Rcentre de gravite(mm)_F_5%;surface(mm^2)_F_5%;sensibilite (Cps/(MBq.s))_5%; Seuil(% max)_10%;region_10%;Min (kCps)_F_10%;Max(kCps)_F_10%;mean(kCps)_F_10%;median(kCps)_F_10%;Coups Totaux(kCps)_F_10%;Nombre de Pixel_F_10%;CV(%)_F_10%;Rcentre de gravite(mm)_F_10%;surface(mm^2)_F_10%;sensibilite (Cps/(MBq.s))_10%; Seuil(% max)_15%;region_15%;Min (kCps)_F_15%;Max(kCps)_F_15%;mean(kCps)_F_15%;median(kCps)_F_15%;Coups Totaux(kCps)_F_15%;Nombre de Pixel_F_15%;CV(%)_F_15%;Rcentre de gravite(mm)_F_15%;surface(mm^2)_F_15%;sensibilite (Cps/(MBq.s))_15%; Seuil(% max)_20%;region_20%;Min (kCps)_F_20%;Max(kCps)_F_20%;mean(kCps)_F_20%;median(kCps)_F_20%;Coups Totaux(kCps)_F_20%;Nombre de Pixel_F_20%;CV(%)_F_20%;Rcentre de gravite(mm)_F_20%;surface(mm^2)_F_20%;sensibilite (Cps/(MBq.s))_20%; Seuil(% max)_25%;region_25%;Min (kCps)_F_25%;Max(kCps)_F_25%;mean(kCps)_F_25%;median(kCps)_F_25%;Coups Totaux(kCps)_F_25%;Nombre de Pixel_F_25%;CV(%)_F_25%;Rcentre de gravite(mm)_F_25%;surface(mm^2)_F_25%;sensibilite (Cps/(MBq.s))_25%; Seuil(% max)_30%;region_30%;Min (kCps)_F_30%;Max(kCps)_F_30%;mean(kCps)_F_30%;median(kCps)_F_30%;Coups Totaux(kCps)_F_30%;Nombre de Pixel_F_30%;CV(%)_F_30%;Rcentre de gravite(mm)_F_30%;surface(mm^2)_F_30%;sensibilite (Cps/(MBq.s))_30%; Seuil(% max)_35%;region_35%;Min (kCps)_F_35%;Max(kCps)_F_35%;mean(kCps)_F_35%;median(kCps)_F_35%;Coups Totaux(kCps)_F_35%;Nombre de Pixel_F_35%;CV(%)_F_35%;Rcentre de gravite(mm)_F_35%;surface(mm^2)_F_35%;sensibilite (Cps/(MBq.s))_35%; Seuil(% max)_40%;region_40%;Min (kCps)_F_40%;Max(kCps)_F_40%;mean(kCps)_F_40%;median(kCps)_F_40%;Coups Totaux(kCps)_F_40%;Nombre de Pixel_F_40%;CV(%)_F_40%;Rcentre de gravite(mm)_F_40%;surface(mm^2)_F_40%;sensibilite (Cps/(MBq.s))_40%; SAM (kCps);sensibilite SAM (Cps/(MBq.s)));CDMnorm (%);LimiteCDM2STD
25;13;448;4;3;Std;IRSN-15;CHU;;;;GE;Discovery 830 ;19;GC4;2020;PARA;LEHRS;;NaI;0.95;54x40;1.105;Standardis¶?;I15;11;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;0.16%;Co-57;I-123;5;5.99;14/04/2021 12:51;0.01;14/04/2021 12:55;14/04/2021 16:16;205;201;5;5;0.81;User>GT Thyroide>LEHRS-123I;300;;2;256x256;159;20%;;;;Xeleris 4;Thyroid Uptake Index;72.79115147;Manuel;;119.413;103.539;O;0.95;13_S_GC4_LI_I15;;0;DISCO CARDIO^CQ^^^;A10331167437;20210414;20210414;161601;NM;_13_S_GC4_LI_I15;Tandem_830;User&ANSM&CQ Quotidien;[1.104539. 1.104539];988.8;420;256;256;300;161601;244125;I123_EM;159;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.011;0.215;0.05227932;0.034433594;126.15;2413;0.840414942;213.9292638;2943.875449;84.1;10;Fantome thyroide;0.022;0.215;0.075387483;0.069707031;113.232;1502;0.543944093;213.9140561;1832.449617;75.488;15;Fantome thyroide;0.033;0.215;0.085695407;0.081464844;106.348;1241;0.439959092;213.6402724;1514.027946;70.89866667;20;Fantome thyroide;0.043;0.215;0.093579194;0.089863281;99.849;1067;0.371482887;213.2508638;1301.746831;66.566;25;Fantome thyroide;0.054;0.215;0.101010905;0.096582031;92.627;917;0.31484639;212.8027082;1118.745871;61.75133333;30;Fantome thyroide;0.065;0.215;0.10696264;0.103300781;85.891;803;0.27548891;212.3674119;979.6651412;57.26066667;35;Fantome thyroide;0.076;0.215;0.114160714;0.108339844;76.716;672;0.234695285;211.9843477;819.8443025;51.144;40;Fantome thyroide;0.086;0.215;0.119779514;0.113378906;68.993;576;0.207015767;211.460737;702.7236879;45.99533333;111.7227879;74.48185859;-1.160177119;1
25;13;449;4;4;Std;IRSN-20;CHU;;;;GE;Discovery 830 ;19;GC4;2020;PARA;LEHRS;;NaI;0.95;54x40;1.105;Standardis¶?;I20;19;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;0.16%;Co-57;I-123;5;5.96;14/04/2021 13:11;0.01;14/04/2021 13:24;14/04/2021 16:30;199;186;5;5;0.79;User>GT Thyroide>LEHRS-123I;300;;2;256x256;159;20%;;;;Xeleris 4;Thyroid Uptake Index;72.79115147;Manuel;;121.519;104.329;O;0.96;13_S_GC4_LI_I20;;0;DISCO CARDIO^CQ^^^;A10331167437;20210414;20210414;163101;NM;_13_S_GC4_LI_I20;Tandem_830;User&ANSM&CQ Quotidien;[1.104539. 1.104539];988.8;420;256;256;300;163101;238245;I123_EM;159;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.008;0.157;0.035137523;0.019011719;133.628;3803;0.91785815;206.2782355;4639.684349;89.08533333;10;Fantome thyroide;0.016;0.157;0.055269067;0.048449219;116.673;2111;0.560465593;206.3981045;2575.433516;77.782;15;Fantome thyroide;0.024;0.157;0.062956347;0.059488281;109.607;1741;0.456248525;206.2123824;2124.031147;73.07133333;20;Fantome thyroide;0.032;0.157;0.068616101;0.064394531;103.13;1503;0.39117816;205.72304;1833.669623;68.75333333;25;Fantome thyroide;0.04;0.157;0.074206522;0.070527344;95.578;1288;0.335879164;205.3124889;1571.368246;63.71866667;30;Fantome thyroide;0.048;0.157;0.080273743;0.075433594;86.214;1074;0.284719588;204.4534849;1310.286876;57.476;35;Fantome thyroide;0.055;0.157;0.084172996;0.080339844;79.796;948;0.25524039;203.9275017;1156.56607;53.19733333;40;Fantome thyroide;0.063;0.157;0.089237674;0.085246094;70.587;791;0.223361591;203.4754519;965.0250644;47.058;112.4975324;74.99835496;-1.436366233;1
25;13;451;4;5;Std;IRSN-30;CHU;;;;GE;Discovery 830 ;19;GC4;2020;PARA;LEHRS;;NaI;0.95;54x40;1.105;Standardis¶?;I30;30;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;0.16%;Co-57;I-123;5;5.96;14/04/2021 13:32;0.02;14/04/2021 13:33;14/04/2021 16:50;198;197;5;5;0.8;User>GT Thyroide>LEHRS-123I;300;;2;256x256;159;20%;;;;Xeleris 4;Thyroid Uptake Index;72.79115147;Manuel;;123.366;103.514;O;0.95;13_S_GC4_LI_I30;;0;DISCO CARDIO^CQ^^^;A10331167437;20210414;20210414;165000;NM;_13_S_GC4_LI_I30;Tandem_830;User&ANSM&CQ Quotidien;[1.104539. 1.104539];988.8;420;256;256;300;165000;239237;I123_EM;159;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.01;0.187;0.038286014;0.025566406;127.837;3339;0.861187251;199.6484279;4073.601378;85.22466667;10;Fantome thyroide;0.019;0.187;0.051515967;0.038714844;112.923;2192;0.656262861;199.3297507;2674.254034;75.282;15;Fantome thyroide;0.029;0.187;0.063164948;0.050402344;98.032;1552;0.535974628;197.6091712;1893.449937;65.35466667;20;Fantome thyroide;0.038;0.187;0.075205036;0.066472656;83.628;1112;0.438108632;195.8039781;1356.64712;55.752;25;Fantome thyroide;0.047;0.187;0.085038372;0.079621094;73.133;860;0.367138993;194.8483231;1049.205506;48.75533333;30;Fantome thyroide;0.057;0.187;0.094762332;0.088386719;63.396;669;0.30302042;194.2628961;816.1842833;42.264;35;Fantome thyroide;0.066;0.187;0.100722807;0.094230469;57.412;570;0.267601;194.1502683;695.4036494;38.27466667;40;Fantome thyroide;0.075;0.187;0.107124736;0.100074219;50.67;473;0.234898443;193.6041724;577.0630284;33.78;106.0079525;70.67196836;-2.957363043;1
25;13;453;4;6;Std;Seringue;CHU;;;;GE;Discovery 830 ;19;GC4;2020;PARA;LEHRS;;NaI;0.95;54x40;1.105;Standardis¶?;Ser;3;Seringue;;;;;cale GT;;8;I-123;I;793.404;0.000873637;0.16%;Co-57;I-123;5;5.93;14/04/2021 13:45;;;14/04/2021 17:00;195;;5;5;0.88;User>GT Thyroide>LEHRS-123I;300;;2;256x256;159;20%;;;;Xeleris 4;Thyroid Uptake Index;72.79115147;Manuel;;112.64;107.227;O;0.98;13_S_GC4_LI_Ser;;0;DISCO CARDIO^CQ^^^;A10331167437;20210414;20210414;170000;NM;_13_S_GC4_LI_Ser;Tandem_830;User&ANSM&CQ Quotidien;[1.104539. 1.104539];988.8;420;256;256;300;170000;262506;I123_EM;159;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.017;0.322;0.094705385;0.049054688;123.117;1300;0.938518446;202.8204472;1586.008323;82.078;10;Fantome thyroide;0.033;0.322;0.144557568;0.129554688;111.743;773;0.58459818;202.762812;943.0649491;74.49533333;15;Fantome thyroide;0.049;0.322;0.16330229;0.154710938;106.963;655;0.479087217;202.6944273;799.1041937;71.30866667;20;Fantome thyroide;0.065;0.322;0.175746167;0.169804688;103.163;587;0.415593542;202.6575402;716.1437583;68.77533333;25;Fantome thyroide;0.081;0.322;0.187028355;0.184898438;98.938;529;0.363721828;202.6420232;645.3833869;65.95866667;30;Fantome thyroide;0.097;0.322;0.199326964;0.199992188;93.883;471;0.309849052;202.7213423;574.6230156;62.58866667;35;Fantome thyroide;0.113;0.322;0.207398618;0.210054688;90.011;434;0.277290734;202.6907107;529.4827787;60.00733333;40;Fantome thyroide;0.129;0.322;0.217586118;0.220117188;84.641;389;0.238144078;202.5101283;474.5824906;56.42733333;110.76624;73.84416;-0.124775848;1
25;13;452;4;7;Std;Routine;CHU;;;;GE;Discovery 830 ;19;GC4;2020;PARA;LEHRS;;NaI;0.95;54x40;1.105;Standardis¶?;Rou;20;Autre;oui;Fant“me Thyro‹de 2D;;15 cm Fant¶?me - PSD;*;;10;I-123;I;793.404;0.000873637;0.16%;Co-57;I-123;5;6;14/04/2021 13:50;0.03;14/04/2021 13:53;14/04/2021 17:12;202;199;5;5;0.79;User>GT Thyroide>LEHRS-123I;300;;2;256x256;159;20%;;;;Xeleris 4;Thyroid Uptake Index;72.79115147;Manuel;;122.147;101.481;O;0.93;13_S_GC4_LI_Rou;;0;DISCO CARDIO^CQ^^^;A10331167437;20210414;20210414;171200;NM;_13_S_GC4_LI_Rou;Tandem_830;User&ANSM&CQ Quotidien;[1.104539. 1.104539];988.8;420;256;256;300;171200;237251;I123_EM;159;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.005;0.093;0.018417058;0.006902344;156.766;8512;1.108304615;202.3694704;10384.6945;104.5106667;10;Fantome thyroide;0.01;0.093;0.037323792;0.035238281;125.184;3354;0.577784978;202.6160606;4091.901474;83.456;15;Fantome thyroide;0.014;0.093;0.043481959;0.043230469;118.097;2716;0.445136246;202.5852408;3313.537389;78.73133333;20;Fantome thyroide;0.019;0.093;0.047718166;0.048316406;112.424;2356;0.360626534;202.6844194;2874.335084;74.94933333;25;Fantome thyroide;0.024;0.093;0.050209745;0.049769531;108.202;2155;0.315400286;202.5736524;2629.113797;72.13466667;30;Fantome thyroide;0.028;0.093;0.052221274;0.051949219;104.077;1993;0.282229253;202.5103141;2431.47276;69.38466667;35;Fantome thyroide;0.033;0.093;0.054933596;0.054855469;97.617;1777;0.241157429;202.2853844;2167.951377;65.078;40;Fantome thyroide;0.038;0.093;0.05735836;0.057035156;90.913;1585;0.20782531;202.0867315;1933.710148;60.60866667;113.1053267;75.40355116;-0.261931678;1
25;13;422;4;8;Local;IRSN-3;CHU;;;;GE;Discovery 830 ;19;GC4;2020;PARA;LEHRS;;NaI;0.95;54x40;0.884;Local;I3;3;Thyroide;;;;;cale 15 cm;cale maison;15;I-123;I;793.404;0.000873637;0.16%;Co-57;I-123;;5.3;20/01/2022 16:08;0.1;20/01/2022 16:22;20/01/2022 16:55;47;33;4.99;4.99;0.77;User>GT Thyroide>LEHRS-123I;600;;2.5;256x256;159;20%;non;oui;;Xeleris 4;Thyroid Uptake Index;72.79115147;Manuel;;224.237;167.0264198;O;0.77;13_L_GC4_LI_I3;;0;DISCO CARDIO^CQ^^^;A10331167437;20220120;20220120;165511;NM;_13_L_GC4_LI_I3;Tandem_830;User&ANSM&CQ Quotidien;[0.883631. 0.883631];988.8;416.2;256;256;600;165511;462426;I123_EM;159;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.024;0.477;0.135548647;0.098753906;235.448;1737;0.802560193;166.4535095;1356.256104;78.63994656;10;Fantome thyroide;0.048;0.477;0.180517355;0.165832031;218.426;1210;0.562292937;166.3649441;944.7725304;72.95457582;15;Fantome thyroide;0.072;0.477;0.203943842;0.188191406;207.003;1015;0.46166878;166.2463271;792.5158003;69.13927856;20;Fantome thyroide;0.096;0.477;0.222692833;0.210550781;195.747;879;0.39158458;166.1673703;686.3264911;65.37975952;25;Fantome thyroide;0.12;0.477;0.239106494;0.229183594;184.112;770;0.337167178;166.0905798;601.218883;61.49365397;30;Fantome thyroide;0.144;0.477;0.254062222;0.244089844;171.492;675;0.294382822;165.9535537;527.0425273;57.27855711;35;Fantome thyroide;0.167;0.477;0.267939189;0.258996094;158.62;592;0.258674775;165.9039112;462.2358165;52.97929192;40;Fantome thyroide;0.191;0.477;0.282816929;0.273902344;143.671;508;0.224446969;165.7144322;396.648302;47.98630595;226.338398;75.59732732;-0.392549884;1
25;13;419;4;9;Local;IRSN-10;CHU;;;;GE;Discovery 830 ;19;GC4;2020;PARA;LEHRS;;NaI;0.95;54x40;0.884;Local;I10;8;Thyroide;;;;;cale 15 cm;;15;I-123;I;793.404;0.000873637;0.16%;Co-57;I-123;;5.2;20/01/2022 16:37;0.02;20/01/2022 16:40;20/01/2022 17:17;40;37;5;5;0.77;User>GT Thyroide>LEHRS-123I;600;;2.5;256x256;159;20%;non;oui;;Xeleris 4;Thyroid Uptake Index;72.79115147;Manuel;;242.242;183.4581111;O;0.84;13_L_GC4_LI_I10;;0;DISCO CARDIO^CQ^^^;A10331167437;20220120;20220120;171701;NM;_13_L_GC4_LI_I10;Tandem_830;User&ANSM&CQ Quotidien;[0.883631. 0.883631];988.8;416.2;256;256;600;171701;461977;I123_EM;159;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.017;0.325;0.090643579;0.062207031;251.264;2772;0.835069554;161.2807689;2164.387979;83.75466667;10;Fantome thyroide;0.033;0.325;0.124736899;0.112988281;230.888;1851;0.57097653;161.2364562;1445.26773;76.96266667;15;Fantome thyroide;0.049;0.325;0.141937013;0.133300781;218.583;1540;0.463677148;161.1019234;1202.437766;72.861;20;Fantome thyroide;0.065;0.325;0.154673378;0.148535156;207.417;1341;0.394055685;160.8272355;1047.057821;69.139;25;Fantome thyroide;0.082;0.325;0.16758981;0.161230469;194.069;1158;0.33088864;160.6488012;904.1707357;64.68966667;30;Fantome thyroide;0.098;0.325;0.177180233;0.173925781;182.85;1032;0.28791094;160.3636945;805.789464;60.95;35;Fantome thyroide;0.114;0.325;0.186914191;0.181542969;169.905;909;0.24840789;160.1482414;709.7506034;56.635;40;Fantome thyroide;0.13;0.325;0.196466583;0.194238281;155.798;793;0.213111334;159.9526831;619.1773691;51.93266667;230.9835867;76.99452889;-0.802595517;1
25;13;420;4;10;Local;IRSN-15;CHU;;;;GE;Discovery 830 ;19;GC4;2020;PARA;LEHRS;;NaI;0.95;54x40;0.884;Local;I15;11;Thyroide;;;;;cale 15 cm;;15;I-123;I;793.404;0.000873637;0.16%;Co-57;I-123;;5.2;20/01/2022 16:56;0.03;20/01/2022 16:59;20/01/2022 17:35;39;36;5;5;0.75;User>GT Thyroide>LEHRS-123I;600;;2.5;256x256;159;20%;non;oui;;Xeleris 4;Thyroid Uptake Index;72.79115147;Manuel;;241.345;181.1752513;O;0.83;13_L_GC4_LI_I15;;0;DISCO CARDIO^CQ^^^;A10331167437;20220120;20220120;173501;NM;_13_L_GC4_LI_I15;Tandem_830;User&ANSM&CQ Quotidien;[0.883631. 0.883631];988.8;416.2;256;256;600;173501;450057;I123_EM;159;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.012;0.222;0.058532517;0.030351563;262.811;4490;0.905513739;164.3495469;3505.808811;87.60366667;10;Fantome thyroide;0.023;0.222;0.090897127;0.085851563;234.151;2576;0.542630431;164.363158;2011.350445;78.05033333;15;Fantome thyroide;0.034;0.222;0.101871643;0.097992188;223.812;2197;0.442495166;164.2280324;1715.425826;74.604;20;Fantome thyroide;0.045;0.222;0.110131173;0.106664063;214.095;1944;0.374662074;164.1633541;1517.882479;71.365;25;Fantome thyroide;0.056;0.222;0.116893532;0.113601563;204.213;1747;0.324860437;164.1479902;1364.064141;68.071;30;Fantome thyroide;0.067;0.222;0.12264164;0.120539063;194.387;1585;0.286203112;164.0037358;1237.573934;64.79566667;35;Fantome thyroide;0.078;0.222;0.128691384;0.127476563;182.227;1416;0.249930087;163.8403695;1105.618102;60.74233333;40;Fantome thyroide;0.089;0.222;0.135022508;0.134414063;167.968;1244;0.215402323;163.7236842;971.3198577;55.98933333;227.3944291;75.79814305;-0.3905811;1
25;13;421;4;11;Local;IRSN-20;CHU;;;;GE;Discovery 830 ;19;GC4;2020;PARA;LEHRS;;NaI;0.95;54x40;0.884;Local;I20;19;Thyroide;;;;;cale 15 cm;;15;I-123;I;793.404;0.000873637;0.16%;Co-57;I-123;;5.24;20/01/2022 17:15;0.02;20/01/2022 16:59;20/01/2022 18:04;49;65;5;5;0.73;User>GT Thyroide>LEHRS-123I;600;;2.5;256x256;159;20%;non;oui;;Xeleris 4;Thyroid Uptake Index;72.79115147;Manuel;;251.127;183.1139692;O;0.84;13_L_GC4_LI_I20;;0;DISCO CARDIO^CQ^^^;A10331167437;20220120;20220120;180413;NM;_13_L_GC4_LI_I20;Tandem_830;User&ANSM&CQ Quotidien;[0.883631. 0.883631];988.8;416.2;256;256;600;180413;438464;I123_EM;159;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.011;0.216;0.049650625;0.03121875;262.056;5278;0.836037244;147.0869294;4121.082162;87.352;10;Fantome thyroide;0.022;0.216;0.073199685;0.06834375;232.409;3175;0.52322655;147.1144496;2479.051888;77.46966667;15;Fantome thyroide;0.033;0.216;0.082826631;0.07846875;218.331;2636;0.421478458;146.8827055;2058.19867;72.777;20;Fantome thyroide;0.044;0.216;0.090256852;0.08521875;204.161;2262;0.355463908;146.4791754;1766.178069;68.05366667;25;Fantome thyroide;0.054;0.216;0.095677146;0.09028125;191.737;2004;0.314090822;146.0549341;1564.730703;63.91233333;30;Fantome thyroide;0.065;0.216;0.10228462;0.09534375;173.577;1697;0.272991351;145.5652728;1325.023954;57.859;35;Fantome thyroide;0.076;0.216;0.108837933;0.10378125;153.788;1413;0.239178424;144.8131229;1103.27569;51.26266667;40;Fantome thyroide;0.087;0.216;0.11694602;0.11053125;127.822;1093;0.206409345;143.6364286;853.4184924;42.60733333;225.2002413;75.06674712;-2.421405937;1
25;13;423;4;12;Local;IRSN-30;CHU;;;;GE;Discovery 830 ;19;GC4;2020;PARA;LEHRS;;NaI;0.95;54x40;0.884;Local;I30;30;Thyroide;;;;;cale 15 cm;;15;I-123;I;793.404;0.000873637;0.16%;Co-57;I-123;;5.2;20/01/2022 17:33;0.02;20/01/2022 17:38;20/01/2022 18:14;41;36;5;5;0.73;User>GT Thyroide>LEHRS-123I;600;;2.5;256x256;159;20%;non;oui;;Xeleris 4;Thyroid Uptake Index;72.79115147;Manuel;;257.153;197.4376527;O;0.9;13_L_GC4_LI_I30;;0;DISCO CARDIO^CQ^^^;A10331167437;20220120;20220120;181436;NM;_13_L_GC4_LI_I30;Tandem_830;User&ANSM&CQ Quotidien;[0.883631. 0.883631];988.8;416.2;256;256;600;181436;434818;I123_EM;159;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.008;0.147;0.033114117;0.015503906;285.245;8614;0.896514091;157.4180616;6725.843452;95.08166667;10;Fantome thyroide;0.015;0.147;0.053834394;0.054550781;245.431;4559;0.508797073;157.4487081;3559.68427;81.81033333;15;Fantome thyroide;0.023;0.147;0.061589271;0.061441406;230.775;3747;0.389006472;157.3358502;2925.671629;76.925;20;Fantome thyroide;0.03;0.147;0.065941018;0.064886719;220.243;3340;0.328451338;157.2076156;2607.884505;73.41433333;25;Fantome thyroide;0.037;0.147;0.069216261;0.068332031;210.279;3038;0.287735833;156.9759089;2372.081775;70.093;30;Fantome thyroide;0.045;0.147;0.07277108;0.070628906;196.773;2704;0.249625654;156.6645219;2111.293324;65.591;35;Fantome thyroide;0.052;0.147;0.07592125;0.074074219;182.211;2400;0.221589621;156.4494896;1873.928986;60.737;40;Fantome thyroide;0.059;0.147;0.079732512;0.077519531;161.857;2030;0.194142303;156.0991956;1585.031601;53.95233333;228.6639828;76.22132761;-0.86452238;1
25;13;425;4;13;Local;Seringue;CHU;;;;GE;Discovery 830 ;19;GC4;2020;PARA;LEHRS;;NaI;0.95;54x40;0.884;Local;Ser;3;Seringue;;;;;cale 15 cm;;15;I-123;I;793.404;0.000873637;0.16%;Co-57;I-123;;5.15;20/01/2022 18:02;;;20/01/2022 18:35;33;;5;5;0.82;User>GT Thyroide>LEHRS-123I;600;;2.5;256x256;159;20%;non;oui;;Xeleris 4;Thyroid Uptake Index;72.79115147;Manuel;;249.191;231.4162468;O;1.06;13_L_GC4_LI_Ser;;0;DISCO CARDIO^CQ^^^;A10331167437;20220120;20220120;183502;NM;_13_L_GC4_LI_Ser;Tandem_830;User&ANSM&CQ Quotidien;[0.883631. 0.883631];988.8;416.2;256;256;600;183502;492062;I123_EM;159;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.033;0.644;0.161936552;0.133328125;234.808;1450;0.708173082;178.958769;1132.165429;78.26933333;10;Fantome thyroide;0.065;0.644;0.203893058;0.188671875;217.35;1066;0.519220978;178.7704257;832.3367913;72.45;15;Fantome thyroide;0.097;0.644;0.229976163;0.218859375;202.609;881;0.42649713;178.5953266;687.8880986;67.53633333;20;Fantome thyroide;0.129;0.644;0.249831341;0.238984375;188.123;753;0.36956887;178.2476217;587.9452194;62.70766667;25;Fantome thyroide;0.161;0.644;0.270200949;0.259109375;170.767;632;0.32170702;177.9666886;493.4679663;56.92233333;30;Fantome thyroide;0.194;0.644;0.288390566;0.269171875;152.847;530;0.288939573;177.6141105;413.8259844;50.949;35;Fantome thyroide;0.226;0.644;0.309436754;0.284265625;129.654;419;0.263386161;176.889997;327.1567688;43.218;40;Fantome thyroide;0.258;0.644;0.331544304;0.299359375;104.768;316;0.248577359;175.7853772;246.7339832;34.92266667;230.2620035;76.75400118;-1.698121016;1
25;13;424;4;14;Local;Routine;CHU;;;;GE;Discovery 830 ;19;GC4;2020;PARA;LEHRS;;NaI;0.95;54x40;0.884;Local;Rou;20;Autre;oui;Fant“me Thyro‹de 2D;;15 cm Fant¶?me - PSD;cale 15 cm;;15;I-123;I;793.404;0.000873637;0.16%;Co-57;I-123;;5.15;20/01/2022 18:21;0.04;20/01/2022 18:29;20/01/2022 18:46;25;17;5;5;0.77;User>GT Thyroide>LEHRS-123I;600;;2.5;256x256;159;20%;non;oui;;Xeleris 4;Thyroid Uptake Index;72.79115147;Manuel;;271.569;218.3406269;O;1;13_L_GC4_LI_Rou;;0;DISCO CARDIO^CQ^^^;A10331167437;20220120;20220120;184619;NM;_13_L_GC4_LI_Rou;Tandem_830;User&ANSM&CQ Quotidien;[0.883631. 0.883631];988.8;1051.4;256;256;600;184619;462505;I123_EM;159;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.007;0.137;0.0282967;0.011238281;324.167;11456;1.057243212;169.4760956;8944.887693;108.0556667;10;Fantome thyroide;0.014;0.137;0.053927966;0.052980469;267.267;4956;0.558377557;169.4521859;3869.663356;89.089;15;Fantome thyroide;0.021;0.137;0.063086345;0.062613281;251.336;3984;0.41917421;169.4168838;3110.722117;83.77866667;20;Fantome thyroide;0.028;0.137;0.067659473;0.066894531;241.409;3568;0.355958159;169.2701029;2785.907759;80.46966667;25;Fantome thyroide;0.035;0.137;0.071333333;0.070105469;231.334;3243;0.310180653;169.1287336;2532.146542;77.11133333;30;Fantome thyroide;0.042;0.137;0.074429582;0.072246094;220.907;2968;0.275839287;168.9924392;2317.425513;73.63566667;35;Fantome thyroide;0.048;0.137;0.076985004;0.074386719;210.477;2734;0.251370949;168.770068;2134.717437;70.159;40;Fantome thyroide;0.055;0.137;0.080427861;0.076527344;193.992;2412;0.223562892;168.2765333;1883.298631;64.664;245.283586;81.76119532;-0.6986432;1
26;3;80;1;1;Std;IRSN-3;CH;180;Cr¶?¶?e pour le GT;;GE;Discovery 870 DR;3;GC6;2020;PARA;LEHR;;NaI;0.95;54x40;1.1;Standardis¶?;I3;3;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;0.29%;Ba-133;Tc99m;20;28.3;19/04/2021 14:55;0.03;19/04/2021 15:09;19/04/2021 17:54;179;165;20.02;20.02;;thyroidde Tc;300;;2;256x256;140.5;20%;;;;Xeleris;Thyroid uptake index;67;Manuel;;390.585;379.114;O;0.95;03_S_GC6_LT_I3;;0;zz thyoride D870 gb tc99m^^^^;19042021;20210419;20210419;175446;NM;13_S_GC6_LT_I3;Tandem_870_DR;User&CQ&THYROIDE TC TEST;[1.104900. 1.104900];988.5;371.8;256;256;300;175446;434709;Tc99m_EM;140.5;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.065;1.297;0.465342321;0.400246094;396.937;853;0.699890316;216.7185336;1041.345821;66.09007659;10;Fantome thyroide;0.13;1.297;0.544645804;0.501574219;382.886;703;0.559480005;216.8127652;858.225219;63.75058275;15;Fantome thyroide;0.195;1.297;0.598993506;0.542105469;368.98;616;0.47815552;216.8605162;752.0152702;61.43523144;20;Fantome thyroide;0.26;1.297;0.649935424;0.592769531;352.265;542;0.411581464;216.9024283;661.6757734;58.65218115;25;Fantome thyroide;0.328;1.297;0.692747934;0.643433594;335.29;484;0.362148779;216.9404165;590.8691408;55.82584083;30;Fantome thyroide;0.39;1.297;0.732274827;0.694097656;317.075;433;0.321627844;216.9670078;528.6081363;52.79304029;35;Fantome thyroide;0.456;1.297;0.773104439;0.744761719;296.099;383;0.284039513;217.0017383;467.5679358;49.3005328;40;Fantome thyroide;0.519;1.297;0.814904192;0.795425781;272.178;334;0.250200523;216.9464836;407.7485393;45.31768232;409.3359545;68.15450459;0.061636583;1
26;3;77;1;2;Std;IRSN-10;CH;;;;GE;Discovery 870 DR;3;GC6;2020;PARA;LEHR;;NaI;0.95;54x40;1.1;Standardis¶?;I10;8;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;0.29%;Ba-133;Tc99m;20;25.8;19/04/2021 15:23;0.78;19/04/2021 15:29;19/04/2021 17:24;121;115;19.81;19.81;;thyroidde Tc;300;;2;256x256;140.5;20%;;;;Xeleris;Thyroid uptake index;67;Manuel;;393.446;389.309;O;0.96;03_S_GC6_LT_I10;;0;zz thyoride D870 gb tc99m^^^^;19042021;20210419;20210419;172437;NM;13_S_GC6_LT_I10;Tandem_870_DR;User&CQ&THYROIDE TC TEST;[1.104900. 1.104900];988.5;371.8;256;256;300;172437;432249;Tc99m_EM;140.5;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.049;0.961;0.328845522;0.281542969;400.205;1217;0.679184381;215.5892866;1485.71848;67.34056874;10;Fantome thyroide;0.097;0.961;0.381285573;0.334097656;385.861;1012;0.547740062;215.6321338;1235.453658;64.92697291;15;Fantome thyroide;0.145;0.961;0.416487668;0.379144531;371.507;892;0.474184082;215.6079821;1088.957177;62.51169443;20;Fantome thyroide;0.194;0.961;0.449980916;0.416683594;353.685;786;0.41450539;215.5574823;959.5519519;59.51287229;25;Fantome thyroide;0.241;0.961;0.478711016;0.446714844;334.619;699;0.371544022;215.5075986;853.342003;56.30472825;30;Fantome thyroide;0.291;0.961;0.517173693;0.491761719;306.684;593;0.320603691;215.2484338;723.9367779;51.60424028;35;Fantome thyroide;0.338;0.961;0.555362;0.529300781;277.681;500;0.274650024;215.0505983;610.402005;46.7240451;40;Fantome thyroide;0.385;0.961;0.581074661;0.551824219;256.835;442;0.246935879;214.8591219;539.5953724;43.21638903;410.7373984;69.11280471;-0.359776168;1
26;3;78;1;3;Std;IRSN-15;CH;;;;GE;Discovery 870 DR;3;GC6;2020;PARA;LEHR;;NaI;0.95;54x40;1.1;Standardis¶?;I15;11;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;0.29%;Ba-133;Tc99m;20;27.8;19/04/2021 15:37;0.03;19/04/2021 15:40;19/04/2021 17:41;124;121;21.87;21.87;;thyroidde Tc;300;;2;256x256;140.5;20%;;;;Xeleris;Thyroid uptake index;67;Manuel;;430.775;426.305;O;0.96;03_S_GC6_LT_I15;;0;zz thyoride D870 gb tc99m^^^^;19042021;20210419;20210419;174133;NM;13_S_GC6_LT_I15;Tandem_870_DR;User&CQ&THYROIDE TC TEST;[1.104900. 1.104900];988.5;371.8;256;256;300;174133;469262;Tc99m_EM;140.5;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.036;0.717;0.277659683;0.238066406;437.314;1575;0.67655747;218.2556476;1922.766316;66.65355891;10;Fantome thyroide;0.072;0.717;0.317971578;0.282878906;425.128;1337;0.551887451;218.3033006;1632.214961;64.79622009;15;Fantome thyroide;0.108;0.717;0.348112521;0.316488281;411.469;1182;0.471848237;218.3543103;1442.99034;62.71437281;20;Fantome thyroide;0.144;0.717;0.370835821;0.344496094;397.536;1072;0.419385942;218.3557619;1308.701899;60.5907636;25;Fantome thyroide;0.18;0.717;0.394882536;0.378105469;379.877;962;0.369613927;218.3427644;1174.413458;57.89925316;30;Fantome thyroide;0.216;0.717;0.417252315;0.406113281;360.506;864;0.328543153;218.3294354;1054.774665;54.94680689;35;Fantome thyroide;0.251;0.717;0.445828877;0.434121094;333.48;748;0.28019549;218.2317464;913.1613995;50.82761774;40;Fantome thyroide;0.287;0.717;0.467301349;0.462128906;311.69;667;0.246082761;218.0289884;814.2762747;47.50647767;446.9996539;68.12980551;-0.125814552;1
26;3;79;1;4;Std;IRSN-20;CH;;;;GE;Discovery 870 DR;3;GC6;2020;PARA;LEHR;;NaI;0.95;54x40;1.1;Standardis¶?;I20;19;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;0.29%;Ba-133;Tc99m;20;28.3;19/04/2021 15:52;0.05;19/04/2021 15:55;19/04/2021 19:28;216;213;18.65;18.65;;thyroidde Tc;300;;2;256x256;140.5;20%;;;;Xeleris;Thyroid uptake index;67;Manuel;;362.74;359.232;O;0.95;03_S_GC6_LT_I20;;0;zz thyoride D870 gb tc99m^^^^;19042021;20210419;20210419;192820;NM;13_S_GC6_LT_I20;Tandem_870_DR;User&CQ&THYROIDE TC TEST;[1.104900. 1.104900];988.5;371.8;256;256;300;192820;392451;Tc99m_EM;140.5;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.023;0.451;0.177541023;0.153269531;367.865;2072;0.653335686;251.321991;2529.505909;65.74888293;10;Fantome thyroide;0.046;0.451;0.2020807;0.184980469;358.087;1772;0.53217111;251.3961667;2163.264706;64.00125112;15;Fantome thyroide;0.068;0.451;0.217415835;0.206121094;348.735;1604;0.466589279;251.4217212;1958.169632;62.32975871;20;Fantome thyroide;0.091;0.451;0.232543884;0.223738281;336.491;1447;0.409398951;251.4518593;1766.503402;60.14137623;25;Fantome thyroide;0.113;0.451;0.247804784;0.241355469;321.155;1296;0.358278557;251.4450682;1582.161997;57.40035746;30;Fantome thyroide;0.136;0.451;0.263130963;0.258972656;303.39;1153;0.311653159;251.3699118;1407.587024;54.22520107;35;Fantome thyroide;0.158;0.451;0.278155577;0.276589844;284.275;1022;0.268892658;251.298954;1247.661698;50.80875782;40;Fantome thyroide;0.181;0.451;0.292501106;0.290683594;264.421;904;0.230235686;251.1880224;1103.606825;47.26023235;375.3322989;67.0835208;-0.082863929;1
26;3;81;1;5;Std;IRSN-30;CH;;;;GE;Discovery 870 DR;3;GC6;2020;PARA;LEHR;;NaI;0.95;54x40;1.1;Standardis¶?;I30;30;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;0.29%;Ba-133;Tc99m;20;27.9;19/04/2021 16:08;0.19;19/04/2021 16:20;19/04/2021 19:40;212;200;18.42;18.42;;thyroidde Tc;300;;2;256x256;140.5;20%;;;;Xeleris;Thyroid uptake index;67;Manuel;;354.497;350.108;O;0.95;03_S_GC6_LT_I30;;0;zz thyoride D870 gb tc99m^^^^;19042021;20210419;20210419;194037;NM;13_S_GC6_LT_I30;Tandem_870_DR;User&CQ&THYROIDE TC TEST;[1.104900. 1.104900];988.5;371.8;256;256;300;194037;381835;Tc99m_EM;140.5;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.017;0.325;0.134240734;0.118066406;358.557;2671;0.62346422;213.8988049;3260.767511;64.8854506;10;Fantome thyroide;0.033;0.325;0.149250532;0.140917969;350.888;2351;0.522194873;213.9512761;2870.110228;63.49764748;15;Fantome thyroide;0.049;0.325;0.160865882;0.153613281;341.84;2125;0.453167156;213.9934782;2594.208521;61.86029678;20;Fantome thyroide;0.065;0.325;0.170708698;0.163769531;331.687;1943;0.400697336;214.0084331;2372.022191;60.02298227;25;Fantome thyroide;0.082;0.325;0.180265537;0.176464844;319.07;1770;0.355538952;214.061245;2160.823098;57.73977561;30;Fantome thyroide;0.098;0.325;0.190610447;0.189160156;302.88;1589;0.311544078;213.929092;1939.857572;54.80998914;35;Fantome thyroide;0.114;0.325;0.203243497;0.201855469;281.289;1384;0.260714088;213.7165502;1689.59275;50.90282302;40;Fantome thyroide;0.13;0.325;0.211793296;0.212011719;265.377;1253;0.227726688;213.6651878;1529.667425;48.02334419;364.2262795;65.91137885;-0.133895632;1
26;3;83;1;6;Std;Seringue;CH;;;;GE;Discovery 870 DR;3;GC6;2020;PARA;LEHR;;NaI;0.95;54x40;1.1;Standardis¶?;Ser;3;Seringue;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;0.29%;Ba-133;Tc99m;20;27.1;19/04/2021 16:32;;;19/04/2021 19:51;199;;18.46;18.46;;thyroidde Tc;300;;2;256x256;140.5;20%;;;;Xeleris;Thyroid uptake index;67;Manuel;;386.724;382.59;O;1.05;03_S_GC6_LT_Ser;;0;zz thyoride D870 gb tc99m^^^^;19042021;20210419;20210419;195149;NM;13_S_GC6_LT_Ser;Tandem_870_DR;User&CQ&THYROIDE TC TEST;[1.104900. 1.104900];988.5;371.8;256;256;300;195149;420798;Tc99m_EM;140.5;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.056;1.111;0.469368231;0.394925781;390.045;831;0.693104896;216.5939259;1014.488132;70.43066089;10;Fantome thyroide;0.112;1.111;0.546119597;0.507761719;379.007;694;0.552104838;216.5909847;847.2379829;68.43752257;15;Fantome thyroide;0.169;1.111;0.588761526;0.577199219;370.331;629;0.482949813;216.5971511;767.8857223;66.87089202;20;Fantome thyroide;0.223;1.111;0.642373646;0.646636719;355.875;554;0.40486482;216.569947;676.3254215;64.26056338;25;Fantome thyroide;0.279;1.111;0.676946955;0.672675781;344.566;509;0.358401419;216.5463376;621.3892411;62.21849043;30;Fantome thyroide;0.334;1.111;0.712857759;0.724753906;330.766;464;0.313505614;216.5776107;566.4530606;59.72661611;35;Fantome thyroide;0.391;1.111;0.749716667;0.759472656;314.881;420;0.2694087;216.4877295;512.7376842;56.85825208;40;Fantome thyroide;0.446;1.111;0.775182051;0.802871094;302.321;390;0.240732942;216.6321798;476.1135639;54.5902853;396.0882872;71.52190091;0.019016143;1
26;3;82;1;7;Std;Routine;CH;;;;GE;Discovery 870 DR;3;GC6;2020;PARA;LEHR;;NaI;0.95;54x40;1.1;Standardis¶?;Rou;5;Seringue;non;Seringue;;;*;;10;Tc99m;Tc;360.402;0.001923261;0.29%;Ba-133;Tc99m;100;148.6;19/04/2021 16:43;0;19/04/2021 16:45;19/04/2021 20:03;201;199;101.02;101.02;;thyroidde Tc;300;;2;256x256;140.5;20%;;;;Xeleris;Thyroid uptake index;67;Manuel;;2066;2045.224;O;1.02;03_S_GC6_LT_Rou;;0;zz thyoride D870 gb tc99m^^^^;19042021;20210419;20210419;200359;NM;13_S_GC6_LT_Rou;Tandem_870_DR;User&CQ&THYROIDE TC TEST;[1.104900. 1.104900];1000.9;613.6;256;256;300;200359;2236327;Tc99m_EM;140.5;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.282;5.604;2.474570414;2.210953125;2091.012;845;0.677563052;199.9495404;1031.579388;68.99663433;10;Fantome thyroide;0.565;5.604;2.828434903;2.648765625;2042.13;722;0.550942849;199.9636061;881.4204952;67.3836864;15;Fantome thyroide;0.842;5.604;3.098711388;3.086578125;1986.274;641;0.465732338;199.9661179;782.5353704;65.54061902;20;Fantome thyroide;1.123;5.604;3.307946827;3.349265625;1928.533;583;0.406129364;199.873277;711.7287378;63.63535274;25;Fantome thyroide;1.407;5.604;3.501521576;3.480609375;1866.311;533;0.353945562;199.9420114;650.6885373;61.58222794;30;Fantome thyroide;1.69;5.604;3.65140202;3.699515625;1807.444;495;0.316777683;199.9417893;604.297985;59.6398073;35;Fantome thyroide;1.962;5.604;3.844991071;3.918421875;1722.556;448;0.270579035;199.8033731;546.9201965;56.8387778;40;Fantome thyroide;2.259;5.604;3.96622673;4.005984375;1661.849;419;0.243070579;199.9245685;511.5168802;54.83564311;2125.077497;70.12068556;-0.019526191;1
26;3;52;1;8;Local;IRSN-3;CH;;;;GE;Discovery 870 DR;3;GC6;2020;PARA;LEHR;;NaI;0.95;54x40;0.69;Local;I3;3;Thyroide;;Seringue;;;cale maison;cale maison;8;Tc99m;Tc;360.402;0.001923261;0.29%;Ba-133;Tc99m;;28.3;19/04/2021 14:55;0.03;19/04/2021 15:09;19/04/2021 17:59;185;171;19.82;19.82;;thyroidde Tc;300;;3.2;256x256;140.5;20%;non;oui;seringue;Xeleris;Thyroid uptake index;67;Manuel;;381.635;376.297;O;0.95;03_L_GC6_LT_I3;;0;zz thyoride D870 gb tc99m^^^^;19042021;20210419;20210419;175959;NM;13_L_GC6_LT_I3;Tandem_870_DR;User&CQ&THYROIDE TC TEST;[0.690562. 0.690562];988.5;371.8;256;256;300;175959;424815;Tc99m_EM;140.5;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.028;0.541;0.184035211;0.158496094;391.995;2130;0.681206767;142.4851085;1015.745616;65.92583249;10;Fantome thyroide;0.055;0.541;0.214838838;0.192308594;377.257;1756;0.543731345;142.5695536;837.394038;63.44719139;15;Fantome thyroide;0.082;0.541;0.237802502;0.217667969;361.222;1519;0.457890937;142.6448962;724.3744554;60.75042045;20;Fantome thyroide;0.109;0.541;0.256462798;0.238800781;344.686;1344;0.397046039;142.6739943;640.9211771;57.96939119;25;Fantome thyroide;0.136;0.541;0.273810243;0.255707031;326.108;1191;0.347398999;142.7226154;567.9591681;54.84493777;30;Fantome thyroide;0.163;0.541;0.291816523;0.276839844;303.781;1041;0.302022613;142.8058233;496.4277868;51.08997645;35;Fantome thyroide;0.19;0.541;0.308274424;0.297972656;280.838;911;0.265466217;142.7274809;434.4339229;47.23141608;40;Fantome thyroide;0.217;0.541;0.328975066;0.323332031;250.679;762;0.22279518;142.6760209;363.3794174;42.15926673;405.0738324;68.1254343;0.074621754;1
26;3;49;1;9;Local;IRSN-10;CH;;;;GE;Discovery 870 DR;3;GC6;2020;PARA;LEHR;;NaI;0.95;54x40;0.69;Local;I10;8;Thyroide;;;;;;;8;Tc99m;Tc;360.402;0.001923261;0.29%;Ba-133;Tc99m;;25.8;19/04/2021 15:23;0.78;19/04/2021 15:29;19/04/2021 17:31;128;122;19.55;19.55;;thyroidde Tc;300;;3.2;256x256;140.5;20%;non;oui;seringue;Xeleris;Thyroid uptake index;67;Manuel;;383.802;378.399;O;0.95;03_L_GC6_LT_I10;;0;zz thyoride D870 gb tc99m^^^^;19042021;20210419;20210419;173118;NM;13_L_GC6_LT_I10;Tandem_870_DR;User&CQ&THYROIDE TC TEST;[0.690562. 0.690562];988.5;371.8;256;256;300;173118;421132;Tc99m_EM;140.5;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.021;0.405;0.130174272;0.112324219;393.647;3024;0.659603141;141.5081306;1442.072649;67.11798806;10;Fantome thyroide;0.041;0.405;0.150071712;0.134472656;378.781;2524;0.534394334;141.5111291;1203.634711;64.58329071;15;Fantome thyroide;0.061;0.405;0.164513146;0.150292969;362.916;2206;0.458854191;141.5188992;1051.988182;61.87826087;20;Fantome thyroide;0.081;0.405;0.177934749;0.166113281;343.592;1931;0.39976375;141.4987396;920.8473163;58.58346121;25;Fantome thyroide;0.102;0.405;0.192629921;0.181933594;318.032;1651;0.345220329;141.392991;787.322071;54.22540494;30;Fantome thyroide;0.122;0.405;0.206956553;0.197753906;290.567;1404;0.298709088;141.1469473;669.5337297;49.54254049;35;Fantome thyroide;0.142;0.405;0.22052349;0.210410156;262.864;1192;0.259552145;140.9031623;568.436044;44.81909633;40;Fantome thyroide;0.162;0.405;0.234742164;0.223066406;232.16;989;0.223568409;140.5678634;471.6302412;39.58397272;405.8168135;69.19297757;-0.671039342;1
26;3;50;1;10;Local;IRSN-15;CH;;;;GE;Discovery 870 DR;3;GC6;2020;PARA;LEHR;;NaI;0.95;54x40;0.69;Local;I15;11;Thyroide;;;;;;;8;Tc99m;Tc;360.402;0.001923261;0.29%;Ba-133;Tc99m;;27.8;19/04/2021 15:37;0.03;19/04/2021 15:40;19/04/2021 17:48;131;128;21.59;21.59;;thyroidde Tc;300;;3.2;256x256;140.5;20%;non;oui;seringue;Xeleris;Thyroid uptake index;67;Manuel;;421.745;416.27;O;0.95;03_L_GC6_LT_I15;;0;zz thyoride D870 gb tc99m^^^^;19042021;20210419;20210419;174809;NM;13_L_GC6_LT_I15;Tandem_870_DR;User&CQ&THYROIDE TC TEST;[0.690562. 0.690562];988.5;371.8;256;256;300;174809;456642;Tc99m_EM;140.5;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.016;0.31;0.109295657;0.093242188;430.297;3937;0.662702807;143.9799582;1877.460323;66.43461479;10;Fantome thyroide;0.031;0.31;0.125138956;0.112617188;416.963;3332;0.539720115;144.0334203;1588.950418;64.37594565;15;Fantome thyroide;0.047;0.31;0.138061358;0.127148438;400.516;2901;0.454952121;144.0897481;1383.416916;61.83665277;20;Fantome thyroide;0.062;0.31;0.147066794;0.136835938;385.315;2620;0.403945016;144.0843261;1249.414795;59.4897329;25;Fantome thyroide;0.078;0.31;0.158214753;0.151367188;362.47;2291;0.348648852;143.9952816;1092.522632;55.96263702;30;Fantome thyroide;0.093;0.31;0.169128385;0.165898438;337.242;1994;0.299987194;143.9094323;950.8904964;52.0676239;35;Fantome thyroide;0.109;0.31;0.180423818;0.178007813;309.066;1713;0.253225314;143.7750099;816.8883753;47.71746179;40;Fantome thyroide;0.124;0.31;0.189812166;0.190117188;283.959;1496;0.216674846;143.6964812;713.4063103;43.84113015;440.3337316;67.98421053;-0.234479746;1
26;3;51;1;11;Local;IRSN-20;CH;;;;GE;Discovery 870 DR;3;GC6;2020;PARA;LEHR;;NaI;0.95;54x40;0.69;Local;I20;19;Thyroide;;;;;;;8;Tc99m;Tc;360.402;0.001923261;0.29%;Ba-133;Tc99m;;28.3;19/04/2021 15:52;0.05;19/04/2021 15:55;19/04/2021 19:34;222;219;18.43;18.43;;thyroidde Tc;300;;3.2;256x256;140.5;20%;non;oui;seringue;Xeleris;Thyroid uptake index;67;Manuel;;355.164;348.084;O;0.94;03_L_GC6_LT_I20;;0;zz thyoride D870 gb tc99m^^^^;19042021;20210419;20210419;193417;NM;13_L_GC6_LT_I20;Tandem_870_DR;User&CQ&THYROIDE TC TEST;[0.690562. 0.690562];988.5;371.8;256;256;300;193417;381735;Tc99m_EM;140.5;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.01;0.188;0.069707096;0.059484375;361.501;5186;0.642431761;147.2265075;2473.078292;65.38270935;10;Fantome thyroide;0.019;0.188;0.078564383;0.072703125;352.047;4481;0.531366974;147.2804987;2136.8808;63.67281606;15;Fantome thyroide;0.029;0.188;0.085514444;0.080046875;340.433;3981;0.457059482;147.3382743;1898.442862;61.57225538;20;Fantome thyroide;0.038;0.188;0.091763979;0.087390625;326.588;3559;0.398836396;147.3548946;1697.201242;59.06818593;25;Fantome thyroide;0.047;0.188;0.097703995;0.094734375;310.601;3179;0.349838513;147.3242478;1515.988409;56.17670465;30;Fantome thyroide;0.057;0.188;0.105198027;0.103546875;287.927;2737;0.293261063;147.1603846;1305.209272;52.07578224;35;Fantome thyroide;0.066;0.188;0.110612295;0.109421875;269.894;2440;0.255157308;147.0739466;1163.577137;48.81425213;40;Fantome thyroide;0.076;0.188;0.116748582;0.115296875;247.04;2116;0.215597004;147.0003072;1009.069353;44.6807741;368.6687358;66.67909854;-0.190606063;1
26;3;53;1;12;Local;IRSN-30;CH;;;;GE;Discovery 870 DR;3;GC6;2020;PARA;LEHR;;NaI;0.95;54x40;0.69;Local;I30;30;Thyroide;;;;;;;8;Tc99m;Tc;360.402;0.001923261;0.29%;Ba-133;Tc99m;;27.9;19/04/2021 16:08;0.19;19/04/2021 16:20;19/04/2021 19:45;217;205;18.24;18.24;;thyroidde Tc;300;;3.2;256x256;140.5;20%;non;oui;seringue;Xeleris;Thyroid uptake index;67;Manuel;;347.586;339.614;O;0.94;03_L_GC6_LT_I30;;0;zz thyoride D870 gb tc99m^^^^;19042021;20210419;20210419;194548;NM;13_L_GC6_LT_I30;Tandem_870_DR;User&CQ&THYROIDE TC TEST;[0.690562. 0.690562];988.5;371.8;256;256;300;194548;373555;Tc99m_EM;140.5;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.008;0.146;0.053359723;0.048476563;354.522;6644;0.608513636;139.1652347;3168.363319;64.78837719;10;Fantome thyroide;0.015;0.146;0.059570961;0.056460938;345.452;5799;0.504712045;139.2266618;2765.403204;63.13084795;15;Fantome thyroide;0.022;0.146;0.064246021;0.062164063;335.043;5215;0.436857259;139.2623115;2486.907693;61.22861842;20;Fantome thyroide;0.03;0.146;0.068939811;0.066726563;320.708;4652;0.377787715;139.3063268;2218.426574;58.60891813;25;Fantome thyroide;0.037;0.146;0.073977211;0.073570313;301.901;4081;0.321572801;139.1834271;1946.130449;55.17196637;30;Fantome thyroide;0.044;0.146;0.078707229;0.079273438;282.008;3583;0.272693185;139.0458522;1708.646263;51.53654971;35;Fantome thyroide;0.052;0.146;0.083448232;0.082695313;259.524;3110;0.227247679;138.9494082;1483.083974;47.42763158;40;Fantome thyroide;0.059;0.146;0.086950524;0.087257813;240.766;2769;0.196369019;138.8574368;1320.4693;43.9996345;361.1392924;65.99767771;-0.265902227;1
26;3;55;1;13;Local;Seringue;CH;;;;GE;Discovery 870 DR;3;GC6;2020;PARA;LEHR;;NaI;0.95;54x40;0.69;Local;Ser;3;Seringue;;;;;;;8;Tc99m;Tc;360.402;0.001923261;0.29%;Ba-133;Tc99m;;27.1;19/04/2021 16:32;;;19/04/2021 19:56;205;;18.28;18.28;;thyroidde Tc;300;;3.2;256x256;140.5;20%;non;oui;seringue;Xeleris;Thyroid uptake index;67;Manuel;;379.101;375.072;O;1.01;03_L_GC6_LT_Ser;;0;zz thyoride D870 gb tc99m^^^^;19042021;20210419;20210419;195656;NM;13_L_GC6_LT_Ser;Tandem_870_DR;User&CQ&THYROIDE TC TEST;[0.690562. 0.690562];988.5;371.8;256;256;300;195656;411135;Tc99m_EM;140.5;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.023;0.455;0.18491954;0.161738281;386.112;2088;0.681332288;142.2025769;995.7168288;70.40700219;10;Fantome thyroide;0.046;0.455;0.213985739;0.200839844;375.117;1753;0.545621908;142.1943761;835.9634104;68.40207877;15;Fantome thyroide;0.069;0.455;0.236432203;0.232832031;362.687;1534;0.454306545;142.1770097;731.5275935;66.13548505;20;Fantome thyroide;0.091;0.455;0.251045617;0.250605469;352.217;1403;0.400506691;142.2130167;669.0568538;64.22629468;25;Fantome thyroide;0.114;0.455;0.267585115;0.271933594;337.96;1263;0.344187607;142.1346127;602.2942312;61.62654996;30;Fantome thyroide;0.137;0.455;0.281456125;0.286152344;323.956;1151;0.300059435;142.1693643;548.8841331;59.07293946;35;Fantome thyroide;0.16;0.455;0.294457579;0.300371094;308.886;1049;0.261156541;142.2020763;500.2427938;56.3249453;40;Fantome thyroide;0.182;0.455;0.307474183;0.311035156;291.793;949;0.224263074;142.1938286;452.5552062;53.20805981;393.4894087;71.75226271;-0.000385034;1
26;3;54;1;14;Local;Routine;CH;;;;GE;Discovery 870 DR;3;GC6;2020;PARA;LEHR;;NaI;0.95;54x40;0.69;Local;Rou;5;Seringue;non;Seringue;;;;;8;Tc99m;Tc;360.402;0.001923261;0.29%;Ba-133;Tc99m;;148.6;19/04/2021 16:43;0;19/04/2021 16:45;19/04/2021 20:09;206;204;100.04;100.03;;thyroidde Tc;300;;3.2;256x256;140.5;20%;non;oui;seringue;Xeleris;Thyroid uptake index;67;Manuel;;2030;2009.053;O;1;03_L_GC6_LT_Rou;;0;zz thyoride D870 gb tc99m^^^^;19042021;20210419;20210419;200905;NM;13_L_GC6_LT_Rou;Tandem_870_DR;User&CQ&THYROIDE TC TEST;[0.690562. 0.690562];1000.9;613.6;256;256;300;200905;2186628;Tc99m_EM;140.5;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.111;2.217;0.962083372;0.857355469;2065.593;2147;0.672024565;125.5430778;1023.852505;68.83245026;10;Fantome thyroide;0.222;2.217;1.105524437;1.065199219;2013.16;1821;0.54055149;125.5289816;868.3909699;67.08520777;15;Fantome thyroide;0.333;2.217;1.200559364;1.186441406;1961.714;1634;0.46368576;125.524145;779.2151811;65.37085541;20;Fantome thyroide;0.446;2.217;1.28953021;1.290363281;1899.478;1473;0.39791444;125.5190707;702.4381651;63.29694425;25;Fantome thyroide;0.555;2.217;1.353438738;1.376964844;1844.737;1363;0.354152667;125.5250886;649.9818188;61.4727915;30;Fantome thyroide;0.667;2.217;1.426063607;1.446246094;1771.171;1242;0.307736274;125.4949829;592.2798378;59.02132694;35;Fantome thyroide;0.776;2.217;1.491244503;1.515527344;1695.545;1137;0.26823797;125.4437892;542.2078708;56.5012163;40;Fantome thyroide;0.887;2.217;1.549706897;1.567488281;1617.894;1044;0.234751019;125.4754826;497.8584144;53.91362591;2100.730772;70.00335807;-0.042636951;1
27;3;73;2;1;Std;IRSN-3;CH;30;Cr¶?¶?e pour le GT;;GE;Discovery 870 DR;3;GC6;2020;PARA;LEHR;;NaI;0.95;54x40;1.1;Standardis¶?;I3;3;Thyroide;;Seringue;;;cale GT;;8;I-123;I;793.404;0.000873637;0.06%;Ba-133;I-123;5;5.88;21/04/2021 15:31;0;21/04/2021 15:37;21/04/2021 17:30;119;113;5.3;5.3;;thyroide I123;300;;2;256x256;159;20%;;;;Xeleris;Thyroid uptake index;55.5;Manuel;;93.629;88.154;O;1.01;03_S_GC6_LI_I3;;0;ZZZ THYROIDE D870 I123^^^^;21042021;20210421;20210421;173019;NM;13_S_GC6_LI_I3;Tandem_870_DR;User&CQ&THYROIDE I123 TE;[1.104900. 1.104900];991.3;492.6;256;256;300;173019;175360;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.016;0.312;0.106440133;0.09140625;96.009;902;0.688797125;191.8169813;1101.165217;60.38301887;10;Fantome thyroide;0.032;0.312;0.125440816;0.11578125;92.199;735;0.543086366;191.8775491;897.2909474;57.98679245;15;Fantome thyroide;0.047;0.312;0.139613924;0.13528125;88.236;632;0.450721102;192.0307656;771.5481343;55.49433962;20;Fantome thyroide;0.063;0.312;0.151648014;0.14990625;84.013;554;0.381115637;192.1834643;676.3254215;52.83836478;25;Fantome thyroide;0.078;0.312;0.160165339;0.15965625;80.403;502;0.336840972;192.2548572;612.843613;50.56792453;30;Fantome thyroide;0.094;0.312;0.170285068;0.16696875;75.266;442;0.290363577;192.4941993;539.5953724;47.33710692;35;Fantome thyroide;0.11;0.312;0.180480519;0.17428125;69.485;385;0.247586207;192.7984262;470.0095439;43.70125786;40;Fantome thyroide;0.125;0.312;0.189357988;0.18403125;64.003;338;0.212879871;192.9875134;412.6317554;40.25345912;96.5169633;60.70249264;0.575148258;1
27;3;70;2;2;Std;IRSN-10;CH;;;;GE;Discovery 870 DR;3;GC6;2020;PARA;LEHR;;NaI;0.95;54x40;1.1;Standardis¶?;I10;8;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;0.06%;Ba-133;I-123;5;5.65;21/04/2021 15:43;0.01;21/04/2021 15:47;21/04/2021 17:46;123;119;5.07;5.07;;thyroide I123;300;;2;256x256;159;20%;;;;Xeleris;Thyroid uptake index;55.5;Manuel;;90.374;84.482;O;1.02;03_S_GC6_LI_I10;;0;ZZZ THYROIDE D870 I123^^^^;21042021;20210421;20210421;174604;NM;13_S_GC6_LI_I10;Tandem_870_DR;User&CQ&THYROIDE I123 TE;[1.104900. 1.104900];991.3;492.6;256;256;300;174604;166123;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.011;0.218;0.068323054;0.060460938;93.056;1362;0.68454035;194.955724;1662.735062;61.1808021;10;Fantome thyroide;0.022;0.218;0.080928312;0.072382813;89.183;1102;0.534155221;195.1202644;1345.326019;58.63445102;15;Fantome thyroide;0.033;0.218;0.089380503;0.082601563;85.269;954;0.450987224;195.3608921;1164.647026;56.06114398;20;Fantome thyroide;0.044;0.218;0.097085645;0.091117188;80.484;829;0.387456542;195.6246769;1012.046524;52.91518738;25;Fantome thyroide;0.055;0.218;0.103663014;0.097929688;75.674;730;0.340101012;195.8595413;891.1869273;49.75279421;30;Fantome thyroide;0.066;0.218;0.111458805;0.104742188;68.993;619;0.292709553;196.3588811;755.6776822;45.36028928;35;Fantome thyroide;0.077;0.218;0.118396975;0.111554688;62.632;529;0.255143864;196.8813706;645.8053213;41.17817226;40;Fantome thyroide;0.088;0.218;0.125606818;0.118367188;55.267;440;0.223190014;197.4603274;537.1537644;36.33596318;92.2425;60.64595661;1.185080108;1
27;3;71;2;3;Std;IRSN-15;CH;;;;GE;Discovery 870 DR;3;GC6;2020;PARA;LEHR;;NaI;0.95;54x40;1.1;Standardis¶?;I15;11;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;0.06%;Ba-133;I-123;5;5.7;21/04/2021 15:51;0.01;21/04/2021 15:55;21/04/2021 17:57;127;123;5.1;5.1;;thyroide I123;300;;2;256x256;159;20%;;;;Xeleris;Thyroid uptake index;55.5;Manuel;;92.435;86.037;O;1.02;03_S_GC6_LI_I15;;0;ZZZ THYROIDE D870 I123^^^^;21042021;20210421;20210421;175752;NM;13_S_GC6_LI_I15;Tandem_870_DR;User&CQ&THYROIDE I123 TE;[1.104900. 1.104900];991.3;492.6;256;256;300;175752;165307;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.009;0.164;0.054229621;0.049328125;94.468;1742;0.662408021;193.4987554;2126.640585;61.74379085;10;Fantome thyroide;0.017;0.164;0.062844828;0.058296875;91.125;1450;0.529267177;193.6664436;1770.165815;59.55882353;15;Fantome thyroide;0.025;0.164;0.069702962;0.064703125;87.059;1249;0.440814175;193.8121254;1524.784208;56.90130719;20;Fantome thyroide;0.033;0.164;0.074697487;0.069828125;83.213;1114;0.384978431;194.0244911;1359.975667;54.3875817;25;Fantome thyroide;0.041;0.164;0.079334004;0.074953125;78.858;994;0.339738977;194.3014699;1213.479186;51.54117647;30;Fantome thyroide;0.05;0.164;0.084610209;0.080078125;72.934;862;0.295923077;194.6210017;1052.333057;47.66928105;35;Fantome thyroide;0.058;0.164;0.08959434;0.085203125;66.479;742;0.261505597;195.0962676;905.8365754;43.4503268;40;Fantome thyroide;0.066;0.164;0.094891026;0.090328125;59.212;624;0.229706203;195.482645;761.7817022;38.70065359;92.13974444;60.22205519;0.929085728;1
27;3;72;2;4;Std;IRSN-20;CH;;;;GE;Discovery 870 DR;3;GC6;2020;PARA;LEHR;;NaI;0.95;54x40;1.1;Standardis¶?;I20;19;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;0.06%;Ba-133;I-123;5;5.64;21/04/2021 16:13;0.03;21/04/2021 16:17;21/04/2021 19:03;170;166;4.84;4.84;;thyroide I123;300;;2;256x256;159;20%;;;;Xeleris;Thyroid uptake index;55.5;Manuel;;86.925;79.689;O;1.01;03_S_GC6_LI_I20;;0;ZZZ THYROIDE D870 I123^^^^;21042021;20210421;20210421;190341;NM;13_S_GC6_LI_I20;Tandem_870_DR;User&CQ&THYROIDE I123 TE;[1.104900. 1.104900];991.3;492.6;256;256;300;190341;152076;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.006;0.115;0.034800153;0.030996094;90.898;2612;0.713772204;217.7615367;3188.740074;62.60192837;10;Fantome thyroide;0.012;0.115;0.04429257;0.042675781;85.839;1938;0.495363347;217.9931741;2365.918171;59.1177686;15;Fantome thyroide;0.018;0.115;0.048413146;0.047167969;82.496;1704;0.416435785;218.2927977;2080.250033;56.815427;20;Fantome thyroide;0.023;0.115;0.051216495;0.049863281;79.488;1552;0.369402049;218.5177751;1894.687824;54.74380165;25;Fantome thyroide;0.029;0.115;0.054701318;0.052558594;74.722;1366;0.319219257;219.0455395;1667.618278;51.46143251;30;Fantome thyroide;0.035;0.115;0.057884167;0.055253906;69.461;1200;0.280308902;219.5516014;1464.964812;47.83815427;35;Fantome thyroide;0.041;0.115;0.061122705;0.057949219;63.262;1035;0.247329454;220.3901393;1263.53215;43.56887052;40;Fantome thyroide;0.046;0.115;0.064273243;0.059746094;56.689;882;0.220390282;221.169248;1076.749137;39.04201102;86.07300777;59.27893097;1.436037783;1
