CONFIG_ETUDE;Centre;N_Cyril;config;acq;Proto;fant;Type_centre;N_Patients;Utilisation;rmq_utilisation;Marque;Modele;num_camera;Modele_simple;Annee_Installation;Collimateur;modele_colli;facteur_stenope;NaI_CZT;Taille_Cristal;Dimensions FOV;Pixel;Protocole;Geometrie_Fantome;Volume;Conditionnement;Fantome;Type_fantome;Commentaire_Fantome;Distance_Source;cale;cale_new;Distance;Radionucleide;Radionucleide_simple;T_min;l;Justesse;Source_Constance;Calibre;A_necessaire;A_Prep;Heure_Prep;A_seringue_vide;Heure_seringue_vide;Heure_acq;delta_t_prep;delta_t_seringue;A_acq;A_acq_corr;TC;Nom_Protocole;Duree;Kcps;Zoom;Matrice;Energie;Fenetre_spectro;Calibrage_Patient;Calibrage_Facteur;Geometrie_Cali_F;Nom_Console;Nom_PRG;Facteur_calibrage;Contourage;Seuil;Nb_kCps_ROI;Nb_kCps_BGRD;BGRD_O_N;Indice_Thyroidien ;Nom_Fichier_DICOM;Remarques;Unnamed: 1;PatientName;PatientID;StudyDate (YYMMDD);AcquisitionDate (YYMMDD);AcquisitionTime (hhmmss);Modality;SeriesDescription;ManufacturerModelName;ProtocolName;PixelSpacing (mm);Table Height;Table Traverse;taille Matrice X;taille Matrice Y;ActualFrameDuration (s);Acquisition time (s);Counts Accumulated;Energie window name;Energie(KeV);Collimateur Type;Collimateur Name;Volume Theorique (ml);activite theorique (MBq); Seuil(% max)_5%;region_5%;Min (kCps)_F_5%;Max(kCps)_F_5%;mean(kCps)_F_5%;median(kCps)_F_5%;Coups Totaux(kCps)_F_5%;Nombre de Pixel_F_5%;CV(%)_F_5%;Rcentre de gravite(mm)_F_5%;surface(mm^2)_F_5%;sensibilite (Cps/(MBq.s))_5%; Seuil(% max)_10%;region_10%;Min (kCps)_F_10%;Max(kCps)_F_10%;mean(kCps)_F_10%;median(kCps)_F_10%;Coups Totaux(kCps)_F_10%;Nombre de Pixel_F_10%;CV(%)_F_10%;Rcentre de gravite(mm)_F_10%;surface(mm^2)_F_10%;sensibilite (Cps/(MBq.s))_10%; Seuil(% max)_15%;region_15%;Min (kCps)_F_15%;Max(kCps)_F_15%;mean(kCps)_F_15%;median(kCps)_F_15%;Coups Totaux(kCps)_F_15%;Nombre de Pixel_F_15%;CV(%)_F_15%;Rcentre de gravite(mm)_F_15%;surface(mm^2)_F_15%;sensibilite (Cps/(MBq.s))_15%; Seuil(% max)_20%;region_20%;Min (kCps)_F_20%;Max(kCps)_F_20%;mean(kCps)_F_20%;median(kCps)_F_20%;Coups Totaux(kCps)_F_20%;Nombre de Pixel_F_20%;CV(%)_F_20%;Rcentre de gravite(mm)_F_20%;surface(mm^2)_F_20%;sensibilite (Cps/(MBq.s))_20%; Seuil(% max)_25%;region_25%;Min (kCps)_F_25%;Max(kCps)_F_25%;mean(kCps)_F_25%;median(kCps)_F_25%;Coups Totaux(kCps)_F_25%;Nombre de Pixel_F_25%;CV(%)_F_25%;Rcentre de gravite(mm)_F_25%;surface(mm^2)_F_25%;sensibilite (Cps/(MBq.s))_25%; Seuil(% max)_30%;region_30%;Min (kCps)_F_30%;Max(kCps)_F_30%;mean(kCps)_F_30%;median(kCps)_F_30%;Coups Totaux(kCps)_F_30%;Nombre de Pixel_F_30%;CV(%)_F_30%;Rcentre de gravite(mm)_F_30%;surface(mm^2)_F_30%;sensibilite (Cps/(MBq.s))_30%; Seuil(% max)_35%;region_35%;Min (kCps)_F_35%;Max(kCps)_F_35%;mean(kCps)_F_35%;median(kCps)_F_35%;Coups Totaux(kCps)_F_35%;Nombre de Pixel_F_35%;CV(%)_F_35%;Rcentre de gravite(mm)_F_35%;surface(mm^2)_F_35%;sensibilite (Cps/(MBq.s))_35%; Seuil(% max)_40%;region_40%;Min (kCps)_F_40%;Max(kCps)_F_40%;mean(kCps)_F_40%;median(kCps)_F_40%;Coups Totaux(kCps)_F_40%;Nombre de Pixel_F_40%;CV(%)_F_40%;Rcentre de gravite(mm)_F_40%;surface(mm^2)_F_40%;sensibilite (Cps/(MBq.s))_40%; SAM (kCps);sensibilite SAM (Cps/(MBq.s)));CDMnorm (%);LimiteCDM2STD
27;3;74;2;5;Std;IRSN-30;CH;;;;GE;Discovery 870 DR;3;GC6;2020;PARA;LEHR;;NaI;0.95;54x40;1.1;Standardis¶?;I30;30;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;0.06%;Ba-133;I-123;5;5.86;21/04/2021 16:23;0.01;21/04/2021 16:25;21/04/2021 19:16;173;171;5.03;5.03;;thyroide I123;300;;2;256x256;159;20%;;;;Xeleris;Thyroid uptake index;55.5;Manuel;;91.986;83.744;O;1.01;03_S_GC6_LI_I30;;0;ZZZ THYROIDE D870 I123^^^^;21042021;20210421;20210421;191620;NM;13_S_GC6_LI_I30;Tandem_870_DR;User&CQ&THYROIDE I123 TE;[1.104900. 1.104900];991.3;492.6;256;256;300;191620;158603;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.005;0.1;0.026399893;0.022265625;98.366;3726;0.787350432;201.2252189;4548.715741;65.18621604;10;Fantome thyroide;0.01;0.1;0.036525893;0.034765625;90.986;2491;0.501921763;201.3874866;3041.022789;60.29555997;15;Fantome thyroide;0.015;0.1;0.039827492;0.037890625;87.501;2197;0.42641678;201.5990976;2682.10641;57.9860835;20;Fantome thyroide;0.02;0.1;0.042397468;0.040234375;83.735;1975;0.376830614;201.9073656;2411.08792;55.49039099;25;Fantome thyroide;0.025;0.1;0.045137199;0.041796875;78.629;1742;0.332682697;202.529752;2126.640585;52.10669317;30;Fantome thyroide;0.03;0.1;0.048234543;0.044921875;71.773;1488;0.291574454;203.2502804;1816.556367;47.56328694;35;Fantome thyroide;0.035;0.1;0.051265339;0.048046875;64.338;1255;0.258396572;203.8102585;1532.109033;42.6361829;40;Fantome thyroide;0.04;0.1;0.054871129;0.051953125;54.926;1001;0.227048835;204.3204071;1222.024814;36.3989397;90.16304938;59.7501984;1.435451559;1
27;3;76;2;6;Std;Seringue;CH;;;;GE;Discovery 870 DR;3;GC6;2020;PARA;LEHR;;NaI;0.95;54x40;1.1;Standardis¶?;Ser;3;Seringue;;;;;cale GT;;8;I-123;I;793.404;0.000873637;0.06%;Ba-133;I-123;5;5.77;21/04/2021 16:41;;;21/04/2021 19:27;166;;4.99;4.99;;thyroide I123;300;;2;256x256;159;20%;;;;Xeleris;Thyroid uptake index;55.5;Manuel;;87.989;83.467;O;0.99;03_S_GC6_LI_Ser;;0;ZZZ THYROIDE D870 I123^^^^;21042021;20210421;20210421;192722;NM;13_S_GC6_LI_Ser;Tandem_870_DR;User&CQ&THYROIDE I123 TE;[1.104900. 1.104900];991.3;492.6;256;256;300;192722;161375;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.014;0.261;0.098707317;0.084621094;89.034;902;0.695485545;195.0752412;1101.165217;59.4749499;10;Fantome thyroide;0.027;0.261;0.11672962;0.111128906;85.913;736;0.542278913;195.0195722;898.5117514;57.39011356;15;Fantome thyroide;0.04;0.261;0.12926875;0.127441406;82.732;640;0.451049802;195.0373485;781.3145664;55.26519706;20;Fantome thyroide;0.053;0.261;0.138912892;0.137636719;79.736;574;0.386749701;195.0350768;700.7415017;53.26386106;25;Fantome thyroide;0.066;0.261;0.147040307;0.147832031;76.608;521;0.337471809;194.9595483;636.0388892;51.1743487;30;Fantome thyroide;0.079;0.261;0.15625431;0.155988281;72.502;464;0.285226095;194.8758328;566.4530606;48.43152973;35;Fantome thyroide;0.092;0.261;0.162041958;0.162105469;69.516;429;0.254655698;194.9200673;523.7249203;46.43687375;40;Fantome thyroide;0.105;0.261;0.168464103;0.170261719;65.701;390;0.223442069;194.9252869;476.1135639;43.88844355;88.50112376;59.11898715;-0.048369947;1
27;3;75;2;7;Std;Routine;CH;;;;GE;Discovery 870 DR;3;GC6;2020;PARA;LEHR;;NaI;0.95;54x40;1.1;Standardis¶?;Rou;2.5;Seringue;non;Seringue;;;*;;10;I-123;I;793.404;0.000873637;0.06%;Ba-133;I-123;8;8.58;21/04/2021 18:44;0;21/04/2021 18:44;21/04/2021 19:51;67;67;8.09;8.09;;thyroide I123;300;;2;256x256;159;20%;;;;Xeleris;Thyroid uptake index;55.5;Manuel;;150.427;144.612;O;1.08;03_S_GC6_LI_Rou;;0;ZZZ THYROIDE D870 I123^^^^;21042021;20210421;20210421;195131;NM;13_S_GC6_LI_Rou;Tandem_870_DR;User&CQ&THYROIDE I123 TE;[1.104900. 1.104900];989.3;492.6;256;256;300;195131;289840;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.065;1.3;0.423608815;0.299609375;153.77;363;0.810058033;214.9408465;443.1518556;63.35805521;10;Fantome thyroide;0.131;1.3;0.52631769;0.441796875;145.79;277;0.629103365;215.0365316;338.1627108;60.07004532;15;Fantome thyroide;0.199;1.3;0.599865217;0.512890625;137.969;230;0.527268288;215.1111756;280.7849223;56.84754841;20;Fantome thyroide;0.26;1.3;0.653850746;0.573828125;131.424;201;0.462025006;215.1956017;245.381606;54.15080346;25;Fantome thyroide;0.328;1.3;0.717181287;0.655078125;122.638;171;0.395051359;215.2469301;208.7574857;50.53069633;30;Fantome thyroide;0.397;1.3;0.773533784;0.726171875;114.483;148;0.339635107;215.3142224;180.6789935;47.17058096;35;Fantome thyroide;0.456;1.3;0.807081481;0.746484375;108.956;135;0.310447794;215.4269405;164.8085413;44.89328389;40;Fantome thyroide;0.526;1.3;0.866245614;0.848046875;98.752;114;0.26240173;215.3856735;139.1716571;40.68891636;155.5505899;64.09171403;0.162100789;1
27;3;45;2;8;Local;IRSN-3;CH;;;;GE;Discovery 870 DR;3;GC6;2020;PARA;LEHR;;NaI;0.95;54x40;0.69;Local;I3;3;Thyroide;;Seringue;;;cale maison;cale maison;8;I-123;I;793.404;0.000873637;0.06%;Ba-133;I-123;;5.88;21/04/2021 15:31;0;21/04/2021 15:37;21/04/2021 17:36;125;119;5.27;5.27;;thyroide I123;300;;3.2;256x256;159;20%;non;oui;seringue;Xeleris;Thyroid uptake index;55.5;Manuel;;91.824;85.888;O;0.99;03_L_GC6_LI_I3;;0;ZZZ THYROIDE D870 I123^^^^;21042021;20210421;20210421;173604;NM;13_L_GC6_LI_I3;Tandem_870_DR;User&CQ&THYROIDE I123 TE;[0.690562. 0.690562];991.3;492.6;256;256;300;173604;141729;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.007;0.129;0.042003551;0.035777344;94.634;2253;0.686928716;117.0584943;1074.401348;59.8570525;10;Fantome thyroide;0.013;0.129;0.049429815;0.045855469;90.852;1838;0.542999935;117.1910208;876.4978598;57.46489564;15;Fantome thyroide;0.02;0.129;0.055271392;0.052910156;86.555;1566;0.448387293;117.318367;746.7876216;54.74699557;20;Fantome thyroide;0.026;0.129;0.060114286;0.057949219;82.056;1365;0.379858134;117.4446058;650.9355705;51.90132827;25;Fantome thyroide;0.033;0.129;0.064692695;0.062988281;77.049;1191;0.321478204;117.5716032;567.9591681;48.73434535;30;Fantome thyroide;0.039;0.129;0.068114447;0.066011719;72.61;1066;0.282888505;117.7116012;508.3496836;45.92662872;35;Fantome thyroide;0.046;0.129;0.071827438;0.070042969;67.015;933;0.246341609;117.9184241;444.9251922;42.38772929;40;Fantome thyroide;0.052;0.129;0.075340321;0.073066406;61.101;811;0.216183246;118.2096482;386.7463353;38.64705882;95.33833333;60.30255113;0.86171254;1
27;3;42;2;9;Local;IRSN-10;CH;;;;GE;Discovery 870 DR;3;GC6;2020;PARA;LEHR;;NaI;0.95;54x40;0.69;Local;I10;8;Thyroide;;;;;;;8;I-123;I;793.404;0.000873637;0.06%;Ba-133;I-123;;5.65;21/04/2021 15:43;0.01;21/04/2021 15:47;21/04/2021 17:51;128;124;5.04;5.04;;thyroide I123;300;;3.2;256x256;159;20%;non;oui;seringue;Xeleris;Thyroid uptake index;55.5;Manuel;;89.17;82.004;O;1;03_L_GC6_LI_I10;;0;ZZZ THYROIDE D870 I123^^^^;21042021;20210421;20210421;175128;NM;13_L_GC6_LI_I10;Tandem_870_DR;User&CQ&THYROIDE I123 TE;[0.690562. 0.690562];991.3;492.6;256;256;300;175128;135626;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.005;0.095;0.026859397;0.022636719;93.605;3485;0.696436169;120.3335028;1661.912427;61.90806878;10;Fantome thyroide;0.01;0.095;0.033084301;0.030058594;88.302;2669;0.515439777;120.5621507;1272.781713;58.40079365;15;Fantome thyroide;0.015;0.095;0.036602273;0.033769531;83.746;2288;0.433869848;120.7955598;1091.092004;55.38756614;20;Fantome thyroide;0.019;0.095;0.03935072;0.036738281;79.213;2013;0.380000168;121.0275929;959.9511381;52.38955026;25;Fantome thyroide;0.024;0.095;0.042504945;0.039707031;73.066;1719;0.32716504;121.4718113;819.7496306;48.32407407;30;Fantome thyroide;0.029;0.095;0.045950739;0.042675781;65.296;1421;0.279574896;121.9789812;677.6406196;43.18518519;35;Fantome thyroide;0.034;0.095;0.049424479;0.047128906;56.937;1152;0.238833129;122.5008841;549.361009;37.65674603;40;Fantome thyroide;0.038;0.095;0.052018538;0.050097656;50.51;971;0.212539243;122.8793658;463.0464754;33.40608466;92.27810553;61.03049307;1.885764159;1
27;3;43;2;10;Local;IRSN-15;CH;;;;GE;Discovery 870 DR;3;GC6;2020;PARA;LEHR;;NaI;0.95;54x40;0.69;Local;I15;11;Thyroide;;;;;;;8;I-123;I;793.404;0.000873637;0.06%;Ba-133;I-123;;5.7;21/04/2021 15:51;0.01;21/04/2021 15:55;21/04/2021 18:03;132;128;5.07;5.07;;thyroide I123;300;;3.2;256x256;159;20%;non;oui;seringue;Xeleris;Thyroid uptake index;55.5;Manuel;;90.322;82.178;O;1.01;03_L_GC6_LI_I15;;0;ZZZ THYROIDE D870 I123^^^^;21042021;20210421;20210421;180317;NM;13_L_GC6_LI_I15;Tandem_870_DR;User&CQ&THYROIDE I123 TE;[0.690562. 0.690562];991.3;492.6;256;256;300;180317;134750;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.004;0.072;0.020122038;0.01715625;95.962;4769;0.718326053;118.831423;2274.221052;63.09138725;10;Fantome thyroide;0.008;0.072;0.025831315;0.02390625;89.583;3468;0.500849749;119.0254853;1653.805537;58.8974359;15;Fantome thyroide;0.011;0.072;0.028000976;0.02615625;86.047;3073;0.433699387;119.1850851;1465.439566;56.57264957;20;Fantome thyroide;0.015;0.072;0.030442604;0.02896875;80.886;2657;0.369217652;119.5321013;1267.059202;53.17948718;25;Fantome thyroide;0.018;0.072;0.032194515;0.03009375;76.301;2370;0.330384956;119.8308793;1130.195826;50.16502301;30;Fantome thyroide;0.022;0.072;0.034701666;0.03290625;68.744;1981;0.283516975;120.2449868;944.69111;45.1965812;35;Fantome thyroide;0.026;0.072;0.037298071;0.03515625;59.938;1607;0.244721725;120.7742221;766.3395325;39.4069691;40;Fantome thyroide;0.029;0.072;0.039438017;0.03684375;52.492;1331;0.21779623;121.1056101;634.7217907;34.51150559;91.89971759;60.42059013;1.717612216;1
27;3;44;2;11;Local;IRSN-20;CH;;;;GE;Discovery 870 DR;3;GC6;2020;PARA;LEHR;;NaI;0.95;54x40;0.69;Local;I20;19;Thyroide;;;;;;;8;I-123;I;793.404;0.000873637;0.06%;Ba-133;I-123;;5.64;21/04/2021 16:13;0.03;21/04/2021 16:17;21/04/2021 19:08;176;172;4.82;4.82;;thyroide I123;300;;3.2;256x256;159;20%;non;oui;seringue;Xeleris;Thyroid uptake index;55.5;Manuel;;84.537;76.505;O;0.99;03_L_GC6_LI_I20;;0;ZZZ THYROIDE D870 I123^^^^;21042021;20210421;20210421;190855;NM;13_L_GC6_LI_I20;Tandem_870_DR;User&CQ&THYROIDE I123 TE;[0.690562. 0.690562];991.3;492.6;256;256;300;190855;123124;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.003;0.053;0.012976071;0.010144531;92.727;7146;0.761423378;142.9966008;3407.755009;64.12655602;10;Fantome thyroide;0.006;0.053;0.018089243;0.017183594;83.916;4639;0.480590296;143.5438135;2212.227188;58.03319502;15;Fantome thyroide;0.008;0.053;0.019413785;0.018011719;80.839;4164;0.421732404;143.787529;1985.711147;55.90525588;20;Fantome thyroide;0.011;0.053;0.021145337;0.020082031;75.51;3571;0.357049765;144.3095581;1702.923753;52.21991701;25;Fantome thyroide;0.014;0.053;0.022918422;0.020910156;68.549;2991;0.304075263;145.0888578;1426.335745;47.40594744;30;Fantome thyroide;0.016;0.053;0.024213735;0.022980469;62.762;2592;0.272146748;145.7857448;1236.06227;43.40387275;35;Fantome thyroide;0.019;0.053;0.026282803;0.025050781;52.881;2012;0.230261167;146.797095;959.4742622;36.57053942;40;Fantome thyroide;0.022;0.053;0.028492277;0.027121094;42.425;1489;0.193724333;147.5635463;710.0681791;29.3395574;85.34272521;59.01986529;2.724069033;1
27;3;46;2;12;Local;IRSN-30;CH;;;;GE;Discovery 870 DR;3;GC6;2020;PARA;LEHR;;NaI;0.95;54x40;0.69;Local;I30;30;Thyroide;;;;;;;8;I-123;I;793.404;0.000873637;0.06%;Ba-133;I-123;;5.86;21/04/2021 16:23;0.01;21/04/2021 16:25;21/04/2021 19:21;178;176;5.01;5.01;;thyroide I123;300;;3.2;256x256;159;20%;non;oui;seringue;Xeleris;Thyroid uptake index;55.5;Manuel;;88.923;79.871;O;0.99;03_L_GC6_LI_I30;;0;ZZZ THYROIDE D870 I123^^^^;21042021;20210421;20210421;192130;NM;13_L_GC6_LI_I30;Tandem_870_DR;User&CQ&THYROIDE I123 TE;[0.690562. 0.690562];991.3;492.6;256;256;300;192130;128823;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.003;0.053;0.011419276;0.010144531;98.103;8591;0.713538166;126.5845521;4096.840649;65.27145709;10;Fantome thyroide;0.006;0.053;0.015532589;0.013871094;87.697;5646;0.461473483;126.9179518;2692.441195;58.34797073;15;Fantome thyroide;0.008;0.053;0.016741923;0.015113281;83.425;4983;0.403903301;127.2537929;2376.272489;55.50565536;20;Fantome thyroide;0.011;0.053;0.018582256;0.017183594;74.775;4024;0.335464056;128.0188366;1918.948524;49.750499;25;Fantome thyroide;0.014;0.053;0.02065947;0.018839844;63.156;3057;0.277960959;128.8885489;1457.809552;42.01996008;30;Fantome thyroide;0.016;0.053;0.022214578;0.020910156;54.248;2442;0.243233835;129.4706537;1164.530889;36.09314704;35;Fantome thyroide;0.019;0.053;0.024522995;0.022980469;41.591;1696;0.201007246;130.0099302;808.7814854;27.67198935;40;Fantome thyroide;0.022;0.053;0.026898564;0.025878906;29.965;1114;0.167025098;130.432251;531.2397257;19.93679308;89.35471293;59.4509068;2.694348393;1
27;3;48;2;13;Local;Seringue;CH;;;;GE;Discovery 870 DR;3;GC6;2020;PARA;LEHR;;NaI;0.95;54x40;0.69;Local;Ser;3;Seringue;;;;;;;8;I-123;I;793.404;0.000873637;0.06%;Ba-133;I-123;;5.77;21/04/2021 16:41;;;21/04/2021 19:32;171;;4.97;4.97;;thyroide I123;300;;3.2;256x256;159;20%;non;oui;seringue;Xeleris;Thyroid uptake index;55.5;Manuel;;86.067;80.516;O;0.98;03_L_GC6_LI_Ser;;0;ZZZ THYROIDE D870 I123^^^^;21042021;20210421;20210421;193230;NM;13_L_GC6_LI_Ser;Tandem_870_DR;User&CQ&THYROIDE I123 TE;[0.690562. 0.690562];991.3;492.6;256;256;300;193230;131568;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.006;0.111;0.038869318;0.031652344;88.933;2288;0.701398818;120.3832331;1091.092004;59.64654594;10;Fantome thyroide;0.012;0.111;0.046771679;0.043792969;85.218;1822;0.534926495;120.3723534;868.8678458;57.15492958;15;Fantome thyroide;0.017;0.111;0.051441379;0.049863281;82.049;1595;0.451600468;120.3370154;760.617022;55.0295104;20;Fantome thyroide;0.023;0.111;0.056089799;0.055933594;78.077;1392;0.37740652;120.3374523;663.8112192;52.36552649;25;Fantome thyroide;0.028;0.111;0.059400636;0.060269531;74.726;1258;0.328900234;120.269681;599.9098518;50.11804158;30;Fantome thyroide;0.034;0.111;0.063021448;0.062871094;70.521;1119;0.279390862;120.098431;533.6241051;47.29778672;35;Fantome thyroide;0.039;0.111;0.065581623;0.064605469;67.09;1023;0.247046784;120.0353789;487.844021;44.99664655;40;Fantome thyroide;0.045;0.111;0.068922136;0.068074219;61.961;899;0.208338867;120.0680469;428.7114124;41.55667337;88.54913431;59.38909075;-0.253445024;1
27;3;47;2;14;Local;Routine;CH;;;;GE;Discovery 870 DR;3;GC6;2020;PARA;LEHR;;NaI;0.95;54x40;0.69;Local;Rou;2.5;Seringue;non;Seringue;;;;;8;I-123;I;793.404;0.000873637;0.06%;Ba-133;I-123;;8.58;21/04/2021 18:44;0;21/04/2021 18:44;21/04/2021 19:46;62;62;8.13;8.13;;thyroide I123;300;;3.2;256x256;159;20%;non;oui;seringue;Xeleris;Thyroid uptake index;55.5;Manuel;;147.048;140.508;O;1.06;03_L_GC6_LI_Rou;;0;ZZZ THYROIDE D870 I123^^^^;21042021;20210421;20210421;194617;NM;13_L_GC6_LI_Rou;Tandem_870_DR;User&CQ&THYROIDE I123 TE;[0.690562. 0.690562];989.3;492.6;256;256;300;194617;238525;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.029;0.568;0.173849143;0.12646875;152.118;875;0.769658793;140.2775181;417.2663914;62.36900369;10;Fantome thyroide;0.057;0.568;0.212570162;0.17971875;143.91;677;0.604169422;140.3478591;322.8449679;59.00369004;15;Fantome thyroide;0.086;0.568;0.242314286;0.21521875;135.696;560;0.502149518;140.4553577;267.0504905;55.63591636;20;Fantome thyroide;0.114;0.568;0.268841438;0.25071875;127.162;473;0.423840185;140.570182;225.5622893;52.13694137;25;Fantome thyroide;0.142;0.568;0.291566176;0.26846875;118.959;408;0.364253394;140.5567761;194.5653573;48.77367774;30;Fantome thyroide;0.171;0.568;0.311977465;0.29509375;110.752;355;0.316356049;140.7299783;169.2909359;45.40877409;35;Fantome thyroide;0.199;0.568;0.332977049;0.32171875;101.558;305;0.271853419;140.7400119;145.4471421;41.63919639;40;Fantome thyroide;0.229;0.568;0.351354717;0.34390625;93.109;265;0.235376369;140.7868907;126.3721071;38.17507175;156.6700833;64.23537652;0.311841245;1
28;3;66;3;1;Std;IRSN-3;CH;180;Cr¶?¶?e pour le GT;;Siemens;Symbia Intevo T2_T6_T16;4;GC13;2016;PARA;LEHR;;NaI;0.95;53.3x38.7;1.2;Standardis¶?;I3;3;Thyroide;;Seringue;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;0.29%;Ba-133;Tc99m;20;28.3;19/04/2021 14:55;0.03;19/04/2021 15:09;19/04/2021 18:42;227;213;18.27;18.27;;thyroide Tc;300;;2;256x256;140;15%;;;;SymbiaNet;Taux de fixation;73.3;Auto;15;404.463;390.78;O;0.97;03_S_GC13_LT_I3;;0;ZZ THYROIDE INTEVO TC TOULON;19042021++1+;20210419;20210419;184237;NM;13_S_GC13_LT_I3;Encore2;3003.0.480454964@;[1.198800. 1.198800];0;0;256;256;300.001;184237;476601;99m Technetium;139.51;PARA;18890900;a determiner;a rentrer;5;Fantome thyroide;0.079;1.58;0.58139782;0.487578125;426.746;734;0.696214113;211.649383;1054.847137;77.85889026;10;Fantome thyroide;0.158;1.58;0.679867987;0.611015625;412;606;0.555638285;211.6935872;870.8955926;75.16851426;15;Fantome thyroide;0.237;1.58;0.740929368;0.685078125;398.62;538;0.481774769;211.7439862;773.1713347;72.72736203;20;Fantome thyroide;0.316;1.58;0.803162105;0.734453125;381.502;475;0.415108632;211.7765481;682.632684;69.60421973;25;Fantome thyroide;0.396;1.58;0.858125296;0.820859375;362.987;423;0.36316662;211.8196263;607.9023691;66.22619778;30;Fantome thyroide;0.475;1.58;0.910978723;0.870234375;342.528;376;0.31818112;211.8773727;540.3576614;62.49349722;35;Fantome thyroide;0.554;1.58;0.958744048;0.931953125;322.138;336;0.28079221;211.7817573;482.8728038;58.77338555;40;Fantome thyroide;0.636;1.58;1.008310811;0.968984375;298.46;296;0.246029528;211.831055;425.3879462;54.45338536;438.5879733;80.01943284;0.064895013;1
28;3;63;3;2;Std;IRSN-10;CH;;;;Siemens;Symbia Intevo T2_T6_T16;4;GC13;2016;PARA;LEHR;;NaI;0.95;53.3x38.7;1.2;Standardis¶?;I10;8;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;0.29%;Ba-133;Tc99m;20;25.8;19/04/2021 15:23;0.78;19/04/2021 15:29;19/04/2021 18:12;169;163;18.07;18.07;;thyroide Tc;300;;2;256x256;140;15%;;;;SymbiaNet;Taux de fixation;73.3;Auto;15;409.016;398.421;O;0.99;03_S_GC13_LT_I10;;0;ZZ THYROIDE INTEVO TC TOULON;19042021++1+;20210419;20210419;181224;NM;13_S_GC13_LT_I10;Encore2;3003.0.480454964@;[1.198800. 1.198800];0;0;256;256;300.001;181224;471297;99m Technetium;139.51;PARA;18890900;a determiner;a rentrer;5;Fantome thyroide;0.052;1.023;0.398763889;0.339667969;430.665;1080;0.670029246;216.708445;1552.091155;79.44356474;10;Fantome thyroide;0.103;1.023;0.455739935;0.419589844;418.825;919;0.546661659;216.7581227;1320.714603;77.25947315;15;Fantome thyroide;0.156;1.023;0.500238566;0.467542969;404.693;809;0.464213356;216.7481269;1162.631245;74.65258274;20;Fantome thyroide;0.205;1.023;0.534823288;0.499511719;390.421;730;0.407431987;216.8315782;1049.098651;72.01986693;25;Fantome thyroide;0.256;1.023;0.564762406;0.539472656;375.567;665;0.362999346;216.8103645;955.6857576;69.2797912;30;Fantome thyroide;0.307;1.023;0.592488449;0.571441406;359.048;606;0.326531621;216.8088606;870.8955926;66.2325776;35;Fantome thyroide;0.36;1.023;0.632663498;0.619394531;332.781;526;0.277642231;216.8176493;755.9258774;61.38717778;40;Fantome thyroide;0.41;1.023;0.663632479;0.651363281;310.58;468;0.242746871;216.7502489;672.5728339;57.29182157;438.4750432;80.8842615;-0.003632658;1
28;3;64;3;3;Std;IRSN-15;CH;;;;Siemens;Symbia Intevo T2_T6_T16;4;GC13;2016;PARA;LEHR;;NaI;0.95;53.3x38.7;1.2;Standardis¶?;I15;11;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;0.29%;Ba-133;Tc99m;20;27.8;19/04/2021 15:37;0.03;19/04/2021 15:40;19/04/2021 18:31;174;171;19.88;19.87;;thyroide Tc;300;;2;256x256;140;15%;;;;SymbiaNet;Taux de fixation;73.3;Auto;15;443.031;422.709;O;0.97;03_S_GC13_LT_I15;;0;ZZ THYROIDE INTEVO TC TOULON;19042021++1+;20210419;20210419;183116;NM;13_S_GC13_LT_I15;Encore2;3003.0.480454964@;[1.198800. 1.198800];0;0;256;256;300.001;183116;508623;99m Technetium;139.51;PARA;18890900;a determiner;a rentrer;5;Fantome thyroide;0.045;0.893;0.344116519;0.289527344;466.622;1356;0.68687578;210.3322412;1948.736673;78.27888686;10;Fantome thyroide;0.091;0.893;0.395821834;0.345339844;453.216;1145;0.55893501;210.3789737;1645.504049;76.02994284;15;Fantome thyroide;0.134;0.893;0.432331034;0.394175781;438.816;1015;0.482149067;210.4176865;1458.678262;73.61424883;20;Fantome thyroide;0.179;0.893;0.462253275;0.436035156;423.424;916;0.426916949;210.403524;1316.403239;71.03214034;25;Fantome thyroide;0.224;0.893;0.493275946;0.470917969;403.993;819;0.376234434;210.4123528;1177.002459;67.77246324;30;Fantome thyroide;0.268;0.893;0.528779637;0.519753906;379.135;717;0.32311773;210.2684875;1030.416072;63.60237145;35;Fantome thyroide;0.313;0.893;0.563416933;0.554636719;352.699;626;0.27467415;210.0815469;899.6380214;59.16755986;40;Fantome thyroide;0.359;0.893;0.592109712;0.582542969;329.213;556;0.236273875;210.0834512;799.0395206;55.22763003;474.6972686;79.63356589;-0.140669133;1
28;3;65;3;4;Std;IRSN-20;CH;;;;Siemens;Symbia Intevo T2_T6_T16;4;GC13;2016;PARA;LEHR;;NaI;0.95;53.3x38.7;1.2;Standardis¶?;I20;19;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;0.29%;Ba-133;Tc99m;20;28.3;19/04/2021 15:52;0.05;19/04/2021 15:55;19/04/2021 18:54;182;179;19.9;19.9;;thyroide Tc;300;;2;256x256;140;15%;;;;SymbiaNet;Taux de fixation;73.3;Auto;15;438.497;416.473;O;0.96;03_S_GC13_LT_I20;;0;ZZ THYROIDE INTEVO TC TOULON;19042021++1+;20210419;20210419;185425;NM;13_S_GC13_LT_I20;Encore2;3003.0.480454964@;[1.198800. 1.198800];0;0;256;256;300.001;185425;498044;99m Technetium;139.51;PARA;18890900;a determiner;a rentrer;5;Fantome thyroide;0.031;0.617;0.255087991;0.224144531;460.944;1807;0.665271514;216.9150235;2596.878442;77.20979289;10;Fantome thyroide;0.062;0.617;0.291793372;0.267527344;449.07;1539;0.538757223;216.9663707;2211.729896;75.22085479;15;Fantome thyroide;0.093;0.617;0.315145428;0.291628906;437.737;1389;0.468264023;216.9955388;1996.16168;73.32253616;20;Fantome thyroide;0.124;0.617;0.334994479;0.315730469;424.773;1268;0.414951482;217.0313497;1822.269986;71.15101911;25;Fantome thyroide;0.155;0.617;0.353913495;0.339832031;409.124;1156;0.369852954;217.0109307;1661.312385;68.52975482;30;Fantome thyroide;0.186;0.617;0.372789122;0.363933594;390.683;1048;0.329353835;217.0081913;1506.103269;65.44082039;35;Fantome thyroide;0.216;0.617;0.393592513;0.388035156;368.009;935;0.288236191;216.8883735;1343.708546;61.6428431;40;Fantome thyroide;0.247;0.617;0.415418182;0.412136719;342.72;825;0.246959035;216.7754044;1185.625188;57.40684382;465.8205388;78.02663084;-0.088094087;1
28;3;67;3;5;Std;IRSN-30;CH;;;;Siemens;Symbia Intevo T2_T6_T16;4;GC13;2016;PARA;LEHR;;NaI;0.95;53.3x38.7;1.2;Standardis¶?;I30;30;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;0.29%;Ba-133;Tc99m;20;27.9;19/04/2021 16:08;0.19;19/04/2021 16:20;19/04/2021 19:05;177;165;19.7;19.7;;thyroide Tc;300;;2;256x256;140;15%;;;;SymbiaNet;Taux de fixation;73.3;Auto;15;433.312;411.217;O;0.95;03_S_GC13_LT_I30;;0;ZZ THYROIDE INTEVO TC TOULON;19042021++1+;20210419;20210419;190551;NM;13_S_GC13_LT_I30;Encore2;3003.0.480454964@;[1.198800. 1.198800];0;0;256;256;300.002;190551;487062;99m Technetium;139.51;PARA;18890900;a determiner;a rentrer;5;Fantome thyroide;0.025;0.491;0.197231239;0.174535156;452.054;2292;0.636669971;217.0035798;3293.88234;76.48916858;10;Fantome thyroide;0.05;0.491;0.222089079;0.205222656;441.291;1987;0.523871452;217.0606259;2855.560301;74.66803013;15;Fantome thyroide;0.074;0.491;0.239149694;0.232074219;429.752;1797;0.456487688;217.0752307;2582.507228;72.71558968;20;Fantome thyroide;0.099;0.491;0.255399385;0.251253906;415.024;1625;0.399576041;217.0969893;2335.32234;70.22355892;25;Fantome thyroide;0.123;0.491;0.271034765;0.270433594;397.608;1467;0.350328709;217.0058176;2108.257152;67.27670885;30;Fantome thyroide;0.148;0.491;0.290576773;0.289613281;372.81;1283;0.293138099;216.9262985;1843.826808;63.08079774;35;Fantome thyroide;0.172;0.491;0.303846484;0.304957031;354.285;1166;0.255911516;216.7321312;1675.683599;59.94630087;40;Fantome thyroide;0.197;0.491;0.317394084;0.316464844;332.629;1048;0.220684314;216.6779633;1506.103269;56.28202749;456.7133781;77.27755217;-0.1766043;1
28;3;69;3;6;Std;Seringue;CH;;;;Siemens;Symbia Intevo T2_T6_T16;4;GC13;2016;PARA;LEHR;;NaI;0.95;53.3x38.7;1.2;Standardis¶?;Ser;3;Seringue;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;0.29%;Ba-133;Tc99m;20;27.1;19/04/2021 16:32;;;19/04/2021 19:18;166;;19.69;19.69;;thyroide Tc;300;;2;256x256;140;15%;;;;SymbiaNet;Taux de fixation;73.3;Auto;15;473.972;458.841;O;1.06;03_S_GC13_LT_Ser;;0;ZZ THYROIDE INTEVO TC TOULON;19042021++1+;20210419;20210419;191822;NM;13_S_GC13_LT_Ser;Encore2;3003.0.480454964@;[1.198800. 1.198800];0;0;256;256;300.001;191822;553401;99m Technetium;139.51;PARA;18890900;a determiner;a rentrer;5;Fantome thyroide;0.082;1.618;0.694440111;0.600429688;498.608;718;0.689641492;216.110586;1031.853194;84.40940206;10;Fantome thyroide;0.162;1.618;0.804159204;0.764757813;484.908;603;0.553050121;216.137459;866.5842283;82.09012759;15;Fantome thyroide;0.243;1.618;0.873001848;0.840601563;472.294;541;0.478185618;216.1000565;777.482699;79.95470217;20;Fantome thyroide;0.325;1.618;0.934242363;0.929085938;458.713;491;0.416401314;216.1659756;705.626627;77.65557321;25;Fantome thyroide;0.405;1.618;0.99345618;0.992289063;442.088;445;0.362176253;215.9766671;639.5190408;74.84112517;30;Fantome thyroide;0.488;1.618;1.052338308;1.068132813;423.04;402;0.311300664;216.2433526;577.7228189;71.6164872;35;Fantome thyroide;0.568;1.618;1.087946809;1.106054688;409.068;376;0.283403309;216.2276801;540.3576614;69.25116581;40;Fantome thyroide;0.648;1.618;1.148565868;1.181898438;383.621;334;0.236808944;216.1043721;479.998561;64.94324044;502.4865426;85.06600096;-0.015310624;1
28;3;68;3;7;Std;Routine;CH;;;;Siemens;Symbia Intevo T2_T6_T16;4;GC13;2016;PARA;LEHR;;NaI;0.95;53.3x38.7;1.2;Standardis¶?;Rou;2.5;Seringue;non;Seringue;;;*;;10;Tc99m;Tc;360.402;0.001923261;0.29%;Ba-133;Tc99m;100;148.6;19/04/2021 16:43;0;19/04/2021 16:45;19/04/2021 20:19;216;214;98.09;98.09;;thyroide Tc;300;;2;256x256;140;15%;;;;SymbiaNet;Taux de fixation;73.3;Auto;15;2352.994;2282.385;O;1.05;03_S_GC13_LT_Rou;;0;ZZ THYROIDE INTEVO TC TOULON;19042021++1+;20210419;20210419;201918;NM;13_S_GC13_LT_Rou;Encore2;3003.0.480454964@;[1.198800. 1.198800];0;0;256;256;300.001;201918;2667413;99m Technetium;139.51;PARA;18890900;a determiner;a rentrer;5;Fantome thyroide;0.395;7.679;3.446868085;3.029605469;2430.042;705;0.683908724;241.2782445;1013.170615;82.578377;10;Fantome thyroide;0.777;7.679;3.970314908;3.869496094;2370.278;597;0.550119306;241.2716305;857.9614997;80.54745979;15;Fantome thyroide;1.154;7.679;4.344109228;4.229449219;2306.722;531;0.465946246;241.3176671;763.1114846;78.38768175;20;Fantome thyroide;1.538;7.679;4.598273469;4.589402344;2253.154;490;0.412688776;241.2758906;704.1895056;76.56731877;25;Fantome thyroide;1.927;7.679;4.909124434;5.069339844;2169.833;442;0.353015947;241.3558186;635.2076765;73.7358809;30;Fantome thyroide;2.309;7.679;5.129426829;5.249316406;2103.065;410;0.312244741;241.2869185;589.2197904;71.46695177;35;Fantome thyroide;2.699;7.679;5.301225974;5.369300781;2040.972;385;0.28269987;241.2552409;553.2917544;69.35688982;40;Fantome thyroide;3.079;7.679;5.559942529;5.669261719;1934.86;348;0.240349;241.3728289;500.1182611;65.75096172;2451.853966;83.3195974;0.041926166;1
28;3;38;3;8;Local;IRSN-3;CH;;;;Siemens;Symbia Intevo T2_T6_T16;4;GC13;2016;PARA;LEHR;;NaI;0.95;53.3x38.7;0.7;Local;I3;3;Thyroide;;;;;cale maison;cale maison;8;Tc99m;Tc;360.402;0.001923261;0.29%;Ba-133;Tc99m;;28.3;19/04/2021 14:55;0.03;19/04/2021 15:09;19/04/2021 18:47;233;218;18.08;18.08;;thyroide Tc;300;;3.2;256x256;140;15%;non;oui;seringue;SymbiaNet;Taux de fixation;73.3;Auto;15;396.913;367.535;O;0.93;03_L_GC13_LT_I3;;0;ZZ THYROIDE INTEVO TC TOULON;19042021++1+;20210419;20210419;184751;NM;13_L_GC13_LT_I3;Encore2;3003.0.480454964@;[0.749250. 0.749250];0;0;256;256;300.001;184751;468305;99m Technetium;139.51;PARA;18890900;a determiner;a rentrer;5;Fantome thyroide;0.031;0.601;0.223153358;0.185464844;421.983;1891;0.706500613;130.5553356;1061.561189;77.79896633;10;Fantome thyroide;0.061;0.601;0.260121096;0.232417969;408.13;1569;0.569112004;130.6235709;880.7982576;75.24495567;15;Fantome thyroide;0.091;0.601;0.287236669;0.265285156;393.227;1369;0.484125247;130.6604445;768.5231451;72.49736159;20;Fantome thyroide;0.121;0.601;0.310796205;0.288761719;376.685;1212;0.419400279;130.740402;680.3871818;69.44759299;25;Fantome thyroide;0.151;0.601;0.330547706;0.312238281;360.297;1090;0.370586011;130.7388911;611.8993631;66.42621663;30;Fantome thyroide;0.181;0.601;0.351733954;0.335714844;339.775;966;0.323836362;130.7767178;542.2887934;62.64267467;35;Fantome thyroide;0.211;0.601;0.370439675;0.359191406;319.319;862;0.286675424;130.7174066;483.9057349;58.87130081;40;Fantome thyroide;0.241;0.601;0.389358268;0.377972656;296.691;762;0.252426053;130.7480787;427.7681786;54.69948581;433.2846791;79.88260229;0.095227254;1
28;3;35;3;9;Local;IRSN-10;CH;;;;Siemens;Symbia Intevo T2_T6_T16;4;GC13;2016;PARA;LEHR;;NaI;0.95;53.3x38.7;0.7;Local;I10;8;Thyroide;;;;;;;8;Tc99m;Tc;360.402;0.001923261;0.29%;Ba-133;Tc99m;;25.8;19/04/2021 15:23;0.78;19/04/2021 15:29;19/04/2021 18:19;176;170;17.82;17.82;;thyroide Tc;300;;3.2;256x256;140;15%;non;oui;seringue;SymbiaNet;Taux de fixation;73.3;Auto;15;404.539;371.158;O;0.95;03_L_GC13_LT_I10;;0;ZZ THYROIDE INTEVO TC TOULON;19042021++1+;20210419;20210419;181939;NM;13_L_GC13_LT_I10;Encore2;3003.0.480454964@;[0.749250. 0.749250];0;0;256;256;300.001;181939;464051;99m Technetium;139.51;PARA;18890900;a determiner;a rentrer;5;Fantome thyroide;0.022;0.428;0.15570128;0.135421875;425.843;2735;0.662631158;135.5647958;1535.362163;79.65611308;10;Fantome thyroide;0.043;0.428;0.179019089;0.162171875;412.639;2305;0.534751451;135.6390169;1293.970672;77.18623729;15;Fantome thyroide;0.065;0.428;0.197311133;0.185578125;396.99;2012;0.449323972;135.6557049;1129.487632;74.25901173;20;Fantome thyroide;0.086;0.428;0.210421574;0.198953125;382.336;1817;0.395496434;135.6642353;1020.019397;71.51790601;25;Fantome thyroide;0.107;0.428;0.223316401;0.215671875;364.899;1634;0.348174026;135.6951809;917.2876691;68.2562259;30;Fantome thyroide;0.129;0.428;0.236733793;0.229046875;343.264;1450;0.304852142;135.6755297;813.9945656;64.2092884;35;Fantome thyroide;0.15;0.428;0.252137271;0.245765625;315.928;1253;0.259296044;135.5566888;703.4035798;59.09594967;40;Fantome thyroide;0.172;0.428;0.265526508;0.262484375;290.486;1094;0.222050414;135.4982284;614.1448654;54.33689333;434.6703704;81.3073179;-0.103904251;1
28;3;36;3;10;Local;IRSN-15;CH;;;;Siemens;Symbia Intevo T2_T6_T16;4;GC13;2016;PARA;LEHR;;NaI;0.95;53.3x38.7;0.7;Local;I15;11;Thyroide;;;;;;;8;Tc99m;Tc;360.402;0.001923261;0.29%;Ba-133;Tc99m;;27.8;19/04/2021 15:37;0.03;19/04/2021 15:40;19/04/2021 18:36;179;176;19.68;19.67;;thyroide Tc;300;;3.2;256x256;140;15%;non;oui;seringue;SymbiaNet;Taux de fixation;73.3;Auto;15;436.676;396.747;O;0.92;03_L_GC13_LT_I15;;0;ZZ THYROIDE INTEVO TC TOULON;19042021++1+;20210419;20210419;183632;NM;13_L_GC13_LT_I15;Encore2;3003.0.480454964@;[0.749250. 0.749250];0;0;256;256;300.001;183632;500398;99m Technetium;139.51;PARA;18890900;a determiner;a rentrer;5;Fantome thyroide;0.018;0.359;0.134165794;0.110785156;461.262;3438;0.683634829;129.2436606;1930.009184;78.16649084;10;Fantome thyroide;0.036;0.359;0.153766644;0.136027344;448.076;2914;0.559425442;129.2857297;1635.848389;75.93196177;15;Fantome thyroide;0.054;0.359;0.167546543;0.152855469;433.778;2589;0.485698333;129.2967932;1453.401331;73.50899069;20;Fantome thyroide;0.072;0.359;0.180744348;0.169683594;415.712;2300;0.42462722;129.2902167;1291.163794;70.4474859;25;Fantome thyroide;0.09;0.359;0.194785821;0.186511719;392.883;2017;0.366996276;129.2556678;1132.29451;66.57883247;30;Fantome thyroide;0.108;0.359;0.208805792;0.203339844;367.707;1761;0.314050783;129.1260765;988.5823656;62.31245116;35;Fantome thyroide;0.126;0.359;0.219757942;0.217363281;345.899;1574;0.275972601;129.0215577;883.6051354;58.61681868;40;Fantome thyroide;0.144;0.359;0.232057455;0.231386719;319.079;1375;0.236390424;128.8166994;771.8913984;54.07184145;469.4059286;79.54657921;-0.36410679;1
28;3;37;3;11;Local;IRSN-20;CH;;;;Siemens;Symbia Intevo T2_T6_T16;4;GC13;2016;PARA;LEHR;;NaI;0.95;53.3x38.7;0.7;Local;I20;19;Thyroide;;;;;;;8;Tc99m;Tc;360.402;0.001923261;0.29%;Ba-133;Tc99m;;28.3;19/04/2021 15:52;0.05;19/04/2021 15:55;19/04/2021 18:59;187;184;19.71;19.7;;thyroide Tc;300;;3.2;256x256;140;15%;non;oui;seringue;SymbiaNet;Taux de fixation;73.3;Auto;15;433.796;391.573;O;0.9;03_L_GC13_LT_I20;;0;ZZ THYROIDE INTEVO TC TOULON;19042021++1+;20210419;20210419;185938;NM;13_L_GC13_LT_I20;Encore2;3003.0.480454964@;[0.749250. 0.749250];0;0;256;256;300.001;185938;489705;99m Technetium;139.51;PARA;18890900;a determiner;a rentrer;5;Fantome thyroide;0.014;0.273;0.101323063;0.090644531;453.826;4479;0.642517047;135.855333;2514.401144;76.78925334;10;Fantome thyroide;0.028;0.273;0.115672966;0.107707031;440.714;3810;0.518761584;135.9288526;2138.840893;74.57064822;15;Fantome thyroide;0.041;0.273;0.125240914;0.118371094;427.322;3412;0.447619007;135.9723221;1915.413419;72.30466592;20;Fantome thyroide;0.055;0.273;0.134205556;0.129035156;410.669;3060;0.388840683;135.9413649;1717.809221;69.48690882;25;Fantome thyroide;0.069;0.273;0.142467249;0.139699219;391.5;2748;0.341071564;135.926975;1542.660046;66.24343401;30;Fantome thyroide;0.082;0.273;0.151272952;0.148230469;367.442;2429;0.295742444;135.8890131;1363.581241;62.17272;35;Fantome thyroide;0.096;0.273;0.160699811;0.158894531;339.398;2112;0.250343706;135.7139067;1185.625188;57.42755815;40;Fantome thyroide;0.11;0.273;0.168700215;0.167425781;313.445;1858;0.214141137;135.6058083;1043.035795;53.03620223;459.9747107;77.82964085;-0.238223077;1
28;3;39;3;12;Local;IRSN-30;CH;;;;Siemens;Symbia Intevo T2_T6_T16;4;GC13;2016;PARA;LEHR;;NaI;0.95;53.3x38.7;0.7;Local;I30;30;Thyroide;;;;;;;8;Tc99m;Tc;360.402;0.001923261;0.29%;Ba-133;Tc99m;;27.9;19/04/2021 16:08;0.19;19/04/2021 16:20;19/04/2021 19:11;183;171;19.48;19.48;;thyroide Tc;300;;3.2;256x256;140;15%;non;oui;seringue;SymbiaNet;Taux de fixation;73.3;Auto;15;429.217;387.998;O;0.91;03_L_GC13_LT_I30;;0;ZZ THYROIDE INTEVO TC TOULON;19042021++1+;20210419;20210419;191122;NM;13_L_GC13_LT_I30;Encore2;3003.0.480454964@;[0.749250. 0.749250];0;0;256;256;300.001;191122;479487;99m Technetium;139.51;PARA;18890900;a determiner;a rentrer;5;Fantome thyroide;0.011;0.202;0.077696438;0.068648438;447.143;5755;0.622849192;136.0156051;3230.716362;76.51292086;10;Fantome thyroide;0.021;0.202;0.087415011;0.082851563;435.589;4983;0.511506298;136.07449;2797.334428;74.53585695;15;Fantome thyroide;0.031;0.202;0.094172268;0.090742188;423.116;4493;0.444473035;136.1231438;2522.260402;72.40153826;20;Fantome thyroide;0.041;0.202;0.10071524;0.098632813;407.091;4042;0.387111857;136.1375418;2269.080024;69.65941873;25;Fantome thyroide;0.051;0.202;0.107485143;0.106523438;387.054;3601;0.333515957;136.0931726;2021.513401;66.23078539;30;Fantome thyroide;0.061;0.202;0.114038774;0.114414063;364.696;3198;0.285793273;135.8897951;1795.279049;62.4049939;35;Fantome thyroide;0.071;0.202;0.120199789;0.120726563;341.127;2838;0.243771917;135.760286;1593.183846;58.37198202;40;Fantome thyroide;0.081;0.202;0.125477541;0.125460938;318.462;2538;0.210168686;135.6864069;1424.771178;54.49365819;452.4537479;77.42167004;-0.286014672;1
28;3;41;3;13;Local;Seringue;CH;;;;Siemens;Symbia Intevo T2_T6_T16;4;GC13;2016;PARA;LEHR;;NaI;0.95;53.3x38.7;0.7;Local;Ser;3;Seringue;;;;;;;8;Tc99m;Tc;360.402;0.001923261;0.29%;Ba-133;Tc99m;;27.1;19/04/2021 16:32;;;19/04/2021 19:23;171;;19.49;19.49;;thyroide Tc;300;;3.2;256x256;140;15%;non;oui;seringue;SymbiaNet;Taux de fixation;73.3;Auto;15;469.199;438.992;O;1.02;03_L_GC13_LT_Ser;;0;ZZ THYROIDE INTEVO TC TOULON;19042021++1+;20210419;20210419;192343;NM;13_L_GC13_LT_Ser;Encore2;3003.0.480454964@;[0.749250. 0.749250];0;0;256;256;300.001;192343;543264;99m Technetium;139.51;PARA;18890900;a determiner;a rentrer;5;Fantome thyroide;0.033;0.649;0.26871904;0.225628906;492.562;1833;0.692106863;135.2684895;1029.001406;84.24155261;10;Fantome thyroide;0.065;0.649;0.311610026;0.286472656;478.633;1536;0.554947527;135.2550595;862.272864;81.85931325;15;Fantome thyroide;0.098;0.649;0.341888807;0.337175781;464.285;1358;0.470708765;135.2517773;762.3480139;79.40541344;20;Fantome thyroide;0.13;0.649;0.370607291;0.372667969;447.323;1207;0.39755145;135.244231;677.5803039;76.50444825;25;Fantome thyroide;0.163;0.649;0.389541779;0.392949219;433.56;1113;0.353172376;135.2721316;624.8110011;74.15059942;30;Fantome thyroide;0.195;0.649;0.409993103;0.413230469;416.143;1015;0.308456096;135.2495113;569.7961959;71.17181681;35;Fantome thyroide;0.228;0.649;0.432069003;0.438582031;394.479;913;0.263049891;135.2447872;512.5358886;67.46668122;40;Fantome thyroide;0.26;0.649;0.445043326;0.453792969;380.067;854;0.237763902;135.1660371;479.4147304;65.00183566;497.8081702;85.13879098;-0.065861562;1
28;3;40;3;14;Local;Routine;CH;;;;Siemens;Symbia Intevo T2_T6_T16;4;GC13;2016;PARA;LEHR;;NaI;0.95;53.3x38.7;0.7;Local;Rou;2.5;Seringue;non;Seringue;;;;;8;Tc99m;Tc;360.402;0.001923261;0.29%;Ba-133;Tc99m;;148.6;19/04/2021 16:43;0;19/04/2021 16:45;19/04/2021 20:25;222;220;96.94;96.94;;thyroide Tc;300;;3.2;256x256;140;15%;non;oui;seringue;SymbiaNet;Taux de fixation;73.3;Auto;15;2364.577;2236.03;O;1.04;03_L_GC13_LT_Rou;;0;ZZ THYROIDE INTEVO TC TOULON;19042021++1+;20210419;20210419;202531;NM;13_L_GC13_LT_Rou;Encore2;3003.0.480454964@;[0.749250. 0.749250];0;0;256;256;300.002;202531;2658029;99m Technetium;139.51;PARA;18890900;a determiner;a rentrer;5;Fantome thyroide;0.15;2.996;1.326078142;1.182015625;2426.723;1830;0.673982129;142.1024328;1027.317279;83.44360161;10;Fantome thyroide;0.3;2.996;1.513989776;1.462890625;2369.394;1565;0.548598682;142.0998988;878.5527553;81.47232667;15;Fantome thyroide;0.45;2.996;1.657370956;1.650140625;2305.403;1391;0.463803476;142.111483;780.8734074;79.27197685;20;Fantome thyroide;0.6;2.996;1.761366275;1.767171875;2245.742;1275;0.407328208;142.1009795;715.7538422;77.22051539;25;Fantome thyroide;0.75;2.996;1.874448962;1.931015625;2166.863;1156;0.3500363;142.0953328;648.9501503;74.5082372;30;Fantome thyroide;0.899;2.996;1.966004704;2.024640625;2089.863;1063;0.306771632;142.1420453;596.7422229;71.860569;35;Fantome thyroide;1.049;2.996;2.046083333;2.094859375;2013.346;984;0.270546598;142.1066091;552.3935535;69.2295089;40;Fantome thyroide;1.201;2.996;2.127413717;2.188484375;1923.182;904;0.235956821;142.1458516;507.4835085;66.12919259;2457.931572;84.51671776;0.032327936;1
29;3;59;4;1;Std;IRSN-3;CH;30;Cr¶?¶?e pour le GT;;Siemens;Symbia Intevo T2_T6_T16;4;GC13;2016;PARA;LEHR;;NaI;0.95;53.3x38.7;1.2;Standardis¶?;I3;3;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;0.06%;Ba-133;I-123;5;5.88;21/04/2021 15:31;0;21/04/2021 15:37;21/04/2021 18:16;165;159;5.09;5.09;;;300;;2;256x256;159;15%;;;;SymbiaNet;Taux de fixation;68.3;Auto;15;115.454;104.088;O;1;03_S_GC13_LI_I3;;0;ZZZ INTEVO THYROIDE I23 TOULON;21.04.21;20210421;20210421;181634;NM;13_S_GC13_LI_I3;Encore2;2.0.253152300@;[1.198800. 1.198800];0;0;256;256;300.001;181634;266196;123 Iodine;155.81;PARA;18890900;a determiner;a rentrer;5;Fantome thyroide;0.022;0.422;0.132598532;0.097257813;126.499;954;0.789678116;215.1922449;1371.013854;82.84124318;10;Fantome thyroide;0.043;0.422;0.17224238;0.153304688;118.675;689;0.566110226;215.2184655;990.1766722;77.71748816;15;Fantome thyroide;0.064;0.422;0.194319588;0.182976563;113.094;582;0.463367199;215.3598077;836.4046781;74.06262149;20;Fantome thyroide;0.085;0.422;0.209572534;0.202757813;108.349;517;0.400277554;215.449676;742.9917845;70.95523172;25;Fantome thyroide;0.107;0.422;0.224649891;0.222539063;102.665;457;0.344655366;215.6076378;656.7644981;67.23291276;30;Fantome thyroide;0.127;0.422;0.239312655;0.239023438;96.443;403;0.294645453;215.737437;579.1599403;63.15827015;35;Fantome thyroide;0.148;0.422;0.251685237;0.252210938;90.355;359;0.256656758;216.0159926;515.926597;59.17138102;40;Fantome thyroide;0.169;0.422;0.264484177;0.262101563;83.577;316;0.219349505;216.2381574;454.130375;54.73262699;122.4923824;80.21740278;0.471559672;1
29;3;56;4;2;Std;IRSN-10;CH;;;;Siemens;Symbia Intevo T2_T6_T16;4;GC13;2016;PARA;LEHR;;NaI;0.95;53.3x38.7;1.2;Standardis¶?;I10;8;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;0.06%;Ba-133;I-123;5;5.65;21/04/2021 15:43;0.01;21/04/2021 15:47;21/04/2021 18:28;165;161;4.88;4.88;;;300;;2;256x256;159;15%;;;;SymbiaNet;Taux de fixation;68.3;Auto;15;114.88;101.575;O;1.02;03_S_GC13_LI_I10;;0;ZZZ INTEVO THYROIDE I23 TOULON;21.04.21;20210421;20210421;182839;NM;13_S_GC13_LI_I10;Encore2;2.0.253152300@;[1.198800. 1.198800];0;0;256;256;300.001;182839;251818;123 Iodine;155.81;PARA;18890900;a determiner;a rentrer;5;Fantome thyroide;0.015;0.283;0.080619138;0.058589844;127.217;1578;0.816153476;220.0142702;2267.777632;86.89656827;10;Fantome thyroide;0.029;0.283;0.109686567;0.100597656;117.584;1072;0.556838662;219.984793;1540.594184;80.31667217;15;Fantome thyroide;0.043;0.283;0.122681271;0.113863281;112.008;913;0.463872425;220.2018858;1312.091875;76.50794169;20;Fantome thyroide;0.057;0.283;0.133285714;0.124917969;106.362;798;0.39769848;220.4162889;1146.822909;72.65139717;25;Fantome thyroide;0.071;0.283;0.142132768;0.135972656;100.63;708;0.349683461;220.6290479;1017.48198;68.73610968;30;Fantome thyroide;0.085;0.283;0.151403877;0.147027344;93.719;619;0.305435798;221.047301;889.5781714;64.015497;35;Fantome thyroide;0.1;0.283;0.160381041;0.153660156;86.285;538;0.267551128;221.5870833;773.1713347;58.93764507;40;Fantome thyroide;0.114;0.283;0.170842572;0.164714844;77.05;451;0.227842639;222.0356173;648.1417694;52.62960599;117.3667188;80.16825657;0.923646579;1
29;3;57;4;3;Std;IRSN-15;CH;;;;Siemens;Symbia Intevo T2_T6_T16;4;GC13;2016;PARA;LEHR;;NaI;0.95;53.3x38.7;1.2;Standardis¶?;I15;11;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;0.06%;Ba-133;I-123;5;5.7;21/04/2021 15:51;0.01;21/04/2021 15:55;21/04/2021 18:40;170;166;4.91;4.91;;;300;;2;256x256;159;15%;;;;SymbiaNet;Taux de fixation;68.3;Auto;15;118.018;101.757;O;1.01;03_S_GC13_LI_I15;;0;ZZZ INTEVO THYROIDE I23 TOULON;21.04.21;20210421;20210421;184101;NM;13_S_GC13_LI_I15;Encore2;2.0.253152300@;[1.198800. 1.198800];0;0;256;256;300.001;184101;249822;123 Iodine;155.81;PARA;18890900;a determiner;a rentrer;5;Fantome thyroide;0.011;0.219;0.054983441;0.031652344;136.139;2476;0.91849134;218.6974938;3558.312685;92.42263829;10;Fantome thyroide;0.022;0.219;0.08543078;0.079558594;121.568;1423;0.555435375;218.6979354;2045.023809;82.53061424;15;Fantome thyroide;0.033;0.219;0.0962806;0.091535156;115.633;1201;0.454027074;218.8605573;1725.982849;78.50143555;20;Fantome thyroide;0.044;0.219;0.104151086;0.098378906;110.296;1059;0.38900931;219.012733;1521.911605;74.8782297;25;Fantome thyroide;0.055;0.219;0.110751586;0.103511719;104.771;946;0.341170731;219.2987711;1359.516882;71.12739359;30;Fantome thyroide;0.066;0.219;0.117070155;0.112066406;98.456;841;0.301386154;219.6336658;1208.619131;66.84023884;35;Fantome thyroide;0.077;0.219;0.123226415;0.117199219;91.434;742;0.26760069;220.1662618;1066.344108;62.07311285;40;Fantome thyroide;0.088;0.219;0.129646417;0.122332031;83.233;642;0.237607224;220.5859942;922.6319645;56.50558218;118.2559524;80.2821169;0.855928658;1
29;3;58;4;4;Std;IRSN-20;CH;;;;Siemens;Symbia Intevo T2_T6_T16;4;GC13;2016;PARA;LEHR;;NaI;0.95;53.3x38.7;1.2;Standardis¶?;I20;19;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;0.06%;Ba-133;I-123;5;5.64;21/04/2021 16:13;0.03;21/04/2021 16:17;21/04/2021 18:53;160;156;4.88;4.88;;;300;;2;256x256;159;15%;;;;SymbiaNet;Taux de fixation;68.3;Auto;15;117.396;100.62;O;1.01;03_S_GC13_LI_I20;;0;ZZZ INTEVO THYROIDE I23 TOULON;21.04.21;20210421;20210421;185348;NM;13_S_GC13_LI_I20;Encore2;2.0.253152300@;[1.198800. 1.198800];0;0;256;256;300.001;185348;243907;123 Iodine;155.81;PARA;18890900;a determiner;a rentrer;5;Fantome thyroide;0.009;0.164;0.041098795;0.022421875;136.448;3320;0.89366566;221.2185801;4771.243181;93.20187512;10;Fantome thyroide;0.017;0.164;0.063236002;0.059578125;120.844;1911;0.544514612;221.1120986;2746.339072;82.5434407;15;Fantome thyroide;0.025;0.164;0.071735755;0.068546875;114.562;1597;0.43591166;221.3244181;2295.08294;78.2524714;20;Fantome thyroide;0.033;0.164;0.076772187;0.073671875;109.861;1431;0.378983952;221.5904786;2056.520781;75.04141653;25;Fantome thyroide;0.041;0.164;0.081880315;0.078796875;103.988;1270;0.327966954;221.99815;1825.144229;71.02981788;30;Fantome thyroide;0.05;0.164;0.0864845;0.082640625;97.641;1129;0.287744173;222.5943618;1622.510106;66.69444982;35;Fantome thyroide;0.058;0.164;0.091253293;0.086484375;90.067;987;0.251496808;223.1677838;1418.438861;61.52096979;40;Fantome thyroide;0.066;0.164;0.095280783;0.091609375;82.799;869;0.225553372;223.9463742;1248.858531;56.55650547;114.8459664;78.44643689;1.265604588;1
29;3;60;4;5;Std;IRSN-30;CH;;;;Siemens;Symbia Intevo T2_T6_T16;4;GC13;2016;PARA;LEHR;;NaI;0.95;53.3x38.7;1.2;Standardis¶?;I30;30;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;0.06%;Ba-133;I-123;5;5.86;21/04/2021 16:23;0.01;21/04/2021 16:25;21/04/2021 19:40;197;195;4.93;4.93;;;300;;2;256x256;159;15%;;;;SymbiaNet;Taux de fixation;68.3;Auto;15;123.161;102.12;O;1.01;03_S_GC13_LI_I30;;0;ZZZ INTEVO THYROIDE I23 TOULON;21.04.21;20210421;20210421;194049;NM;13_S_GC13_LI_I30;Encore2;2.0.253152300@;[1.198800. 1.198800];0;0;256;256;300.001;194049;243036;123 Iodine;155.81;PARA;18890900;a determiner;a rentrer;5;Fantome thyroide;0.007;0.14;0.029836837;0.013671875;149.035;4995;0.961833689;222.2324235;7178.421593;100.7670745;10;Fantome thyroide;0.014;0.14;0.05072517;0.047578125;127.168;2507;0.544059708;222.1650756;3602.86345;85.98213395;15;Fantome thyroide;0.021;0.14;0.057470869;0.055234375;120.344;2094;0.43837925;222.3503729;3009.332295;81.368221;20;Fantome thyroide;0.028;0.14;0.061841424;0.058515625;114.654;1854;0.37911603;222.6479511;2664.42315;77.52103977;25;Fantome thyroide;0.035;0.14;0.066106814;0.061796875;107.688;1629;0.329698294;223.2452275;2341.070826;72.81111632;30;Fantome thyroide;0.042;0.14;0.06975104;0.065078125;100.581;1442;0.293933819;223.8537651;2072.329116;68.00585851;35;Fantome thyroide;0.049;0.14;0.073867421;0.069453125;91.374;1237;0.260442954;224.6745136;1777.719221;61.78072713;40;Fantome thyroide;0.056;0.14;0.078535363;0.072734375;79.949;1018;0.229832104;225.3241061;1462.989626;54.05593881;118.9269815;80.41013189;1.401994005;1
29;3;62;4;6;Std;Seringue;CH;;;;Siemens;Symbia Intevo T2_T6_T16;4;GC13;2016;PARA;LEHR;;NaI;0.95;53.3x38.7;1.2;Standardis¶?;Ser;3;Seringue;;;;;cale GT;;8;I-123;I;793.404;0.000873637;0.06%;Ba-133;I-123;5;5.77;21/04/2021 16:41;;;21/04/2021 19:54;194;;4.87;4.87;;;300;;2;256x256;159;15%;;;;SymbiaNet;Taux de fixation;68.3;Auto;15;108.788;98.861;O;0.99;03_S_GC13_LI_Ser;;0;ZZZ INTEVO THYROIDE I23 TOULON;21.04.21;20210421;20210421;195500;NM;13_S_GC13_LI_Ser;Encore2;2.0.253152300@;[1.198800. 1.198800];0;0;256;256;300.001;195500;249965;123 Iodine;155.81;PARA;18890900;a determiner;a rentrer;5;Fantome thyroide;0.018;0.348;0.107113274;0.058453125;121.038;1130;0.919285856;217.3081802;1623.947227;82.84571974;10;Fantome thyroide;0.035;0.348;0.157610482;0.140015625;111.273;706;0.592128046;217.2125714;1014.607737;76.16196379;15;Fantome thyroide;0.053;0.348;0.179419899;0.175359375;106.396;593;0.479150213;217.214327;852.2130139;72.82385034;20;Fantome thyroide;0.07;0.348;0.195162214;0.194390625;102.265;524;0.404411821;217.2024963;753.0516346;69.99634437;25;Fantome thyroide;0.087;0.348;0.206123173;0.205265625;98.733;479;0.356885345;217.0860102;688.3811698;67.57883018;30;Fantome thyroide;0.105;0.348;0.218219907;0.224296875;94.271;432;0.307534205;217.1501574;620.8364621;64.52476781;35;Fantome thyroide;0.122;0.348;0.228063291;0.232453125;90.085;395;0.269937886;217.1431186;567.6629688;61.65961651;40;Fantome thyroide;0.14;0.348;0.23896338;0.243328125;84.832;355;0.230687472;217.1570259;510.1781112;58.06414595;107.9751367;73.9047069;-0.025578494;1
