CONFIG_ETUDE;Centre;N_Cyril;config;acq;Proto;fant;Type_centre;N_Patients;Utilisation;rmq_utilisation;Marque;Modele;num_camera;Modele_simple;Annee_Installation;Collimateur;modele_colli;facteur_stenope;NaI_CZT;Taille_Cristal;Dimensions FOV;Pixel;Protocole;Geometrie_Fantome;Volume;Conditionnement;Fantome;Type_fantome;Commentaire_Fantome;Distance_Source;cale;cale_new;Distance;Radionucleide;Radionucleide_simple;T_min;l;Justesse;Source_Constance;Calibre;A_necessaire;A_Prep;Heure_Prep;A_seringue_vide;Heure_seringue_vide;Heure_acq;delta_t_prep;delta_t_seringue;A_acq;A_acq_corr;TC;Nom_Protocole;Duree;Kcps;Zoom;Matrice;Energie;Fenetre_spectro;Calibrage_Patient;Calibrage_Facteur;Geometrie_Cali_F;Nom_Console;Nom_PRG;Facteur_calibrage;Contourage;Seuil;Nb_kCps_ROI;Nb_kCps_BGRD;BGRD_O_N;Indice_Thyroidien ;Nom_Fichier_DICOM;Remarques;Unnamed: 1;PatientName;PatientID;StudyDate (YYMMDD);AcquisitionDate (YYMMDD);AcquisitionTime (hhmmss);Modality;SeriesDescription;ManufacturerModelName;ProtocolName;PixelSpacing (mm);Table Height;Table Traverse;taille Matrice X;taille Matrice Y;ActualFrameDuration (s);Acquisition time (s);Counts Accumulated;Energie window name;Energie(KeV);Collimateur Type;Collimateur Name;Volume Theorique (ml);activite theorique (MBq); Seuil(% max)_5%;region_5%;Min (kCps)_F_5%;Max(kCps)_F_5%;mean(kCps)_F_5%;median(kCps)_F_5%;Coups Totaux(kCps)_F_5%;Nombre de Pixel_F_5%;CV(%)_F_5%;Rcentre de gravite(mm)_F_5%;surface(mm^2)_F_5%;sensibilite (Cps/(MBq.s))_5%; Seuil(% max)_10%;region_10%;Min (kCps)_F_10%;Max(kCps)_F_10%;mean(kCps)_F_10%;median(kCps)_F_10%;Coups Totaux(kCps)_F_10%;Nombre de Pixel_F_10%;CV(%)_F_10%;Rcentre de gravite(mm)_F_10%;surface(mm^2)_F_10%;sensibilite (Cps/(MBq.s))_10%; Seuil(% max)_15%;region_15%;Min (kCps)_F_15%;Max(kCps)_F_15%;mean(kCps)_F_15%;median(kCps)_F_15%;Coups Totaux(kCps)_F_15%;Nombre de Pixel_F_15%;CV(%)_F_15%;Rcentre de gravite(mm)_F_15%;surface(mm^2)_F_15%;sensibilite (Cps/(MBq.s))_15%; Seuil(% max)_20%;region_20%;Min (kCps)_F_20%;Max(kCps)_F_20%;mean(kCps)_F_20%;median(kCps)_F_20%;Coups Totaux(kCps)_F_20%;Nombre de Pixel_F_20%;CV(%)_F_20%;Rcentre de gravite(mm)_F_20%;surface(mm^2)_F_20%;sensibilite (Cps/(MBq.s))_20%; Seuil(% max)_25%;region_25%;Min (kCps)_F_25%;Max(kCps)_F_25%;mean(kCps)_F_25%;median(kCps)_F_25%;Coups Totaux(kCps)_F_25%;Nombre de Pixel_F_25%;CV(%)_F_25%;Rcentre de gravite(mm)_F_25%;surface(mm^2)_F_25%;sensibilite (Cps/(MBq.s))_25%; Seuil(% max)_30%;region_30%;Min (kCps)_F_30%;Max(kCps)_F_30%;mean(kCps)_F_30%;median(kCps)_F_30%;Coups Totaux(kCps)_F_30%;Nombre de Pixel_F_30%;CV(%)_F_30%;Rcentre de gravite(mm)_F_30%;surface(mm^2)_F_30%;sensibilite (Cps/(MBq.s))_30%; Seuil(% max)_35%;region_35%;Min (kCps)_F_35%;Max(kCps)_F_35%;mean(kCps)_F_35%;median(kCps)_F_35%;Coups Totaux(kCps)_F_35%;Nombre de Pixel_F_35%;CV(%)_F_35%;Rcentre de gravite(mm)_F_35%;surface(mm^2)_F_35%;sensibilite (Cps/(MBq.s))_35%; Seuil(% max)_40%;region_40%;Min (kCps)_F_40%;Max(kCps)_F_40%;mean(kCps)_F_40%;median(kCps)_F_40%;Coups Totaux(kCps)_F_40%;Nombre de Pixel_F_40%;CV(%)_F_40%;Rcentre de gravite(mm)_F_40%;surface(mm^2)_F_40%;sensibilite (Cps/(MBq.s))_40%; SAM (kCps);sensibilite SAM (Cps/(MBq.s)));CDMnorm (%);LimiteCDM2STD
29;3;61;4;7;Std;Routine;CH;;;;Siemens;Symbia Intevo T2_T6_T16;4;GC13;2016;PARA;LEHR;;NaI;0.95;53.3x38.7;1.2;Standardis¶?;Rou;2.5;Seringue;non;Seringue;;;*;;10;I-123;I;793.404;0.000873637;0.06%;Ba-133;I-123;8;8.58;21/04/2021 18:44;0;21/04/2021 18:44;21/04/2021 20:09;85;85;7.97;7.97;;;300;;2;256x256;159;15%;;;;SymbiaNet;Taux de fixation;68.3;Auto;15;179.204;165.957;O;1.01;03_S_GC13_LI_Rou;;0;ZZZ INTEVO THYROIDE I23 TOULON;21.04.21;20210421;20210421;200910;NM;13_S_GC13_LI_Rou;Encore2;2.0.253152300@;[1.198800. 1.198800];0;0;256;256;300.001;200910;453024;123 Iodine;155.81;PARA;18890900;a determiner;a rentrer;5;Fantome thyroide;0.095;1.841;0.546522472;0.352378906;194.562;356;0.883838908;227.6431772;511.6152326;81.37237619;10;Fantome thyroide;0.193;1.841;0.71825;0.524972656;180.999;252;0.665304476;227.734081;362.1546029;75.69987314;15;Fantome thyroide;0.277;1.841;0.833738916;0.697566406;169.249;203;0.555713187;227.8837401;291.7356523;70.7856277;20;Fantome thyroide;0.37;1.841;0.922630058;0.798246094;159.615;173;0.482518815;227.9848129;248.6220091;66.75636468;25;Fantome thyroide;0.461;1.841;1.008189189;0.898925781;149.212;148;0.421730116;228.2521458;212.6939731;62.40547998;30;Fantome thyroide;0.561;1.841;1.111772358;1.057136719;136.748;123;0.352645378;228.3704558;176.7659371;57.19261572;35;Fantome thyroide;0.659;1.841;1.173;1.114667969;129.03;110;0.314560931;228.5093801;158.0833584;53.96468837;40;Fantome thyroide;0.74;1.841;1.232102041;1.157816406;120.746;98;0.281816753;228.4770624;140.8379011;50.50004078;187.9959806;78.62624588;0.325188588;1
29;3;31;4;8;Local;IRSN-3;CH;;;;Siemens;Symbia Intevo T2_T6_T16;4;GC13;2016;PARA;LEHR;;NaI;0.95;53.3x38.7;0.7;Local;I3;3;Thyroide;;;;;cale maison;cale maison;8;I-123;I;793.404;0.000873637;0.06%;Ba-133;I-123;;5.88;21/04/2021 15:31;0;21/04/2021 15:37;21/04/2021 18:22;171;165;5.06;5.06;;;300;;3.2;256x256;159;15%;non;oui;seringue;SymbiaNet;Taux de fixation;68.3;Auto;15;114.605;99.214;O;0.96;03_L_GC13_LI_I3;;0;ZZZ INTEVO THYROIDE I23 TOULON;21.04.21;20210421;20210421;182208;NM;13_L_GC13_LI_I3;Encore2;2.0.253152300@;[0.749250. 0.749250];0;0;256;256;300.001;182208;223407;123 Iodine;155.81;PARA;18890900;a determiner;a rentrer;5;Fantome thyroide;0.01;0.187;0.052439501;0.038714844;126.117;2405;0.782557524;134.0546952;1350.108228;83.08075073;10;Fantome thyroide;0.019;0.187;0.070093205;0.063550781;116.565;1663;0.537997629;134.1238536;933.5675604;76.78828159;15;Fantome thyroide;0.029;0.187;0.078955683;0.075238281;110.459;1399;0.437624635;134.2537101;785.3644119;72.7658971;20;Fantome thyroide;0.038;0.187;0.085865242;0.082542969;104.498;1217;0.369067358;134.438445;683.1940596;68.83903272;25;Fantome thyroide;0.047;0.187;0.091571429;0.089847656;98.714;1078;0.317944542;134.5833291;605.1628564;65.02876874;30;Fantome thyroide;0.057;0.187;0.097378981;0.095691406;91.731;942;0.271928819;134.7680559;528.8157799;60.42865233;35;Fantome thyroide;0.066;0.187;0.103135135;0.101535156;83.952;814;0.230757536;134.9166513;456.9597079;55.30416348;40;Fantome thyroide;0.075;0.187;0.108182461;0.105917969;76.485;707;0.197646149;135.1273963;396.8925227;50.38520754;122.4882195;80.69025772;0.742664154;1
29;3;28;4;9;Local;IRSN-10;CH;;;;Siemens;Symbia Intevo T2_T6_T16;4;GC13;2016;PARA;LEHR;;NaI;0.95;53.3x38.7;0.7;Local;I10;8;Thyroide;;;;;;;8;I-123;I;793.404;0.000873637;0.06%;Ba-133;I-123;;5.65;21/04/2021 15:43;0.01;21/04/2021 15:47;21/04/2021 18:33;171;167;4.86;4.86;;;300;;3.2;256x256;159;15%;non;oui;seringue;SymbiaNet;Taux de fixation;68.3;Auto;15;113.057;95.034;O;0.95;03_L_GC13_LI_I10;;0;ZZZ INTEVO THYROIDE I23 TOULON;21.04.21;20210421;20210421;183353;NM;13_L_GC13_LI_I10;Encore2;2.0.253152300@;[0.749250. 0.749250];0;0;256;256;300.001;183353;210769;123 Iodine;155.81;PARA;18890900;a determiner;a rentrer;5;Fantome thyroide;0.007;0.128;0.032047391;0.0235;127.132;3967;0.804690921;138.9008037;2226.976856;87.19586847;10;Fantome thyroide;0.013;0.128;0.044282209;0.0405;115.488;2608;0.540658008;138.9558627;1464.067467;79.20961251;15;Fantome thyroide;0.02;0.128;0.05045247;0.0475;108.271;2146;0.434596526;139.1923192;1204.711957;74.2596976;20;Fantome thyroide;0.026;0.128;0.054454449;0.0515;102.211;1877;0.377011686;139.5186399;1053.701931;70.10333285;25;Fantome thyroide;0.032;0.128;0.05835107;0.0555;95.404;1635;0.327699747;139.8572502;917.8490447;65.43462413;30;Fantome thyroide;0.039;0.128;0.062809628;0.0605;86.112;1371;0.281287398;140.3708507;769.6458962;59.06153152;35;Fantome thyroide;0.045;0.128;0.066961672;0.0645;76.872;1148;0.243668684;140.8842662;644.4591458;52.72410409;40;Fantome thyroide;0.052;0.128;0.071523758;0.0685;66.231;926;0.208031919;141.5588033;519.8337709;45.42577451;116.427459;79.8539581;1.838769866;1
29;3;29;4;10;Local;IRSN-15;CH;;;;Siemens;Symbia Intevo T2_T6_T16;4;GC13;2016;PARA;LEHR;;NaI;0.95;53.3x38.7;0.7;Local;I15;11;Thyroide;;;;;;;8;I-123;I;793.404;0.000873637;0.06%;Ba-133;I-123;;5.7;21/04/2021 15:51;0.01;21/04/2021 15:55;21/04/2021 18:47;176;172;4.88;4.88;;;300;;3.2;256x256;159;15%;non;oui;seringue;SymbiaNet;Taux de fixation;68.3;Auto;15;115.295;96.92;O;0.97;03_L_GC13_LI_I15;;0;ZZZ INTEVO THYROIDE I23 TOULON;21.04.21;20210421;20210421;184724;NM;13_L_GC13_LI_I15;Encore2;2.0.253152300@;[0.749250. 0.749250];0;0;256;256;300.001;184724;208268;123 Iodine;155.81;PARA;18890900;a determiner;a rentrer;5;Fantome thyroide;0.005;0.1;0.020782969;0.009765625;137.895;6635;0.931693528;137.6504473;3724.726857;94.1902598;10;Fantome thyroide;0.01;0.1;0.034191587;0.030859375;118.679;3471;0.537917366;137.6951398;1948.534577;81.06462049;15;Fantome thyroide;0.015;0.1;0.038768991;0.037109375;111.771;2883;0.434028678;137.8687706;1618.445747;76.34605699;20;Fantome thyroide;0.02;0.1;0.042094762;0.040234375;105.279;2501;0.370034211;138.1254549;1404.000282;71.91164554;25;Fantome thyroide;0.025;0.1;0.045066972;0.043359375;98.246;2180;0.320946512;138.5528437;1223.798726;67.1076998;30;Fantome thyroide;0.03;0.1;0.048190323;0.045703125;89.634;1860;0.277143191;139.040402;1044.158546;61.22520575;35;Fantome thyroide;0.035;0.1;0.051228808;0.048828125;80.378;1569;0.240713937;139.4165186;880.7982576;54.90282246;40;Fantome thyroide;0.04;0.1;0.054434375;0.051953125;69.676;1280;0.209598808;139.9498087;718.56072;47.59273753;116.3992039;79.5073879;1.611055362;1
29;3;30;4;11;Local;IRSN-20;CH;;;;Siemens;Symbia Intevo T2_T6_T16;4;GC13;2016;PARA;LEHR;;NaI;0.95;53.3x38.7;0.7;Local;I20;19;Thyroide;;;;;;;8;I-123;I;793.404;0.000873637;0.06%;Ba-133;I-123;;5.64;21/04/2021 16:13;0.03;21/04/2021 16:17;21/04/2021 18:59;166;162;4.86;4.86;;;300;;3.2;256x256;159;15%;non;oui;seringue;SymbiaNet;Taux de fixation;68.3;Auto;15;115.377;94.536;O;0.95;03_L_GC13_LI_I20;;0;ZZZ INTEVO THYROIDE I23 TOULON;21.04.21;20210421;20210421;185902;NM;13_L_GC13_LI_I20;Encore2;2.0.253152300@;[0.749250. 0.749250];0;0;256;256;300.001;185902;200725;123 Iodine;155.81;PARA;18890900;a determiner;a rentrer;5;Fantome thyroide;0.004;0.075;0.014895411;0.006738281;143.13;9609;0.941791914;140.1008474;5394.25778;98.16839705;10;Fantome thyroide;0.008;0.075;0.025680714;0.023730469;119.441;4651;0.522623745;140.1660137;2610.957741;81.92085176;15;Fantome thyroide;0.012;0.075;0.029258901;0.027832031;111.769;3820;0.414931317;140.4882374;2144.454649;76.65886656;20;Fantome thyroide;0.015;0.075;0.031176178;0.030175781;106.529;3417;0.365500102;140.7550181;1918.220297;73.0649142;25;Fantome thyroide;0.019;0.075;0.033502203;0.031933594;98.865;2951;0.313726332;141.4485814;1656.619285;67.80841595;30;Fantome thyroide;0.023;0.075;0.035882919;0.034277344;89.492;2494;0.270035019;142.1999642;1400.070653;61.37976797;35;Fantome thyroide;0.027;0.075;0.038394814;0.037207031;78.479;2044;0.231937;143.0309558;1147.45165;53.8262952;40;Fantome thyroide;0.03;0.075;0.040232719;0.037792969;69.844;1736;0.20918091;143.6458309;974.5479765;47.90381837;116.0593317;79.60147105;2.422497883;1
29;3;32;4;12;Local;IRSN-30;CH;;;;Siemens;Symbia Intevo T2_T6_T16;4;GC13;2016;PARA;LEHR;;NaI;0.95;53.3x38.7;0.7;Local;I30;30;Thyroide;;;;;;;8;I-123;I;793.404;0.000873637;0.06%;Ba-133;I-123;;5.86;21/04/2021 16:23;0.01;21/04/2021 16:25;21/04/2021 19:48;206;204;4.89;4.89;;;300;;3.2;256x256;159;15%;non;oui;seringue;SymbiaNet;Taux de fixation;68.3;Auto;15;119.812;96.591;O;0.96;03_L_GC13_LI_I30;;0;ZZZ INTEVO THYROIDE I23 TOULON;21.04.21;20210421;20210421;194900;NM;13_L_GC13_LI_I30;Encore2;2.0.253152300@;[0.749250. 0.749250];0;0;256;256;300.001;194900;200327;123 Iodine;155.81;PARA;18890900;a determiner;a rentrer;5;Fantome thyroide;0.004;0.064;0.013954251;0.00925;144.273;10339;0.818784468;141.2471369;5804.061941;98.34527545;10;Fantome thyroide;0.007;0.064;0.020934944;0.01925;123.893;5918;0.509288908;141.3324629;3322.220579;84.45302456;15;Fantome thyroide;0.01;0.064;0.023530067;0.02225;116.215;4939;0.415030111;141.6482607;2772.633903;79.21923151;20;Fantome thyroide;0.013;0.064;0.025327622;0.02425;109.39;4319;0.360195634;142.0358913;2424.581054;74.56689527;25;Fantome thyroide;0.016;0.064;0.027094728;0.02525;101.253;3737;0.315144194;142.6715169;2097.860477;69.02021983;30;Fantome thyroide;0.02;0.064;0.029621366;0.02825;87.62;2958;0.263971097;143.527089;1660.548914;59.72713561;35;Fantome thyroide;0.023;0.064;0.031732015;0.03025;75.427;2377;0.229938219;144.2752204;1334.389712;51.4156432;40;Fantome thyroide;0.026;0.064;0.033937297;0.03225;62.784;1850;0.200450318;144.8213343;1038.544791;42.79740335;118.3619104;80.68269654;2.409086634;1
29;3;34;4;13;Local;Seringue;CH;;;;Siemens;Symbia Intevo T2_T6_T16;4;GC13;2016;PARA;LEHR;;NaI;0.95;53.3x38.7;0.7;Local;Ser;3;Seringue;;;;;;;8;I-123;I;793.404;0.000873637;0.06%;Ba-133;I-123;;5.77;21/04/2021 16:41;;;21/04/2021 20:02;201;;4.84;4.84;;;300;;3.2;256x256;159;15%;non;oui;seringue;SymbiaNet;Taux de fixation;68.3;Auto;15;107.422;94.729;O;0.95;03_L_GC13_LI_Ser;;0;ZZZ INTEVO THYROIDE I23 TOULON;21.04.21;20210421;20210421;200240;NM;13_L_GC13_LI_Ser;Encore2;2.0.253152300@;[0.749250. 0.749250];0;0;256;256;300.001;200240;209199;123 Iodine;155.81;PARA;18890900;a determiner;a rentrer;5;Fantome thyroide;0.008;0.145;0.042284317;0.024355469;121.06;2863;0.902012746;136.0874939;1607.218235;83.37437773;10;Fantome thyroide;0.015;0.145;0.062864078;0.058339844;110.075;1751;0.570426844;136.0816135;982.9686099;75.80897595;15;Fantome thyroide;0.022;0.145;0.070277741;0.068535156;105.768;1505;0.472809098;136.0831949;844.8702216;72.8427324;20;Fantome thyroide;0.029;0.145;0.076285929;0.076464844;101.384;1329;0.402090207;135.9903025;746.0681226;69.82345872;25;Fantome thyroide;0.037;0.145;0.082372751;0.083261719;96.129;1167;0.336132023;136.0739881;655.1252814;66.20432477;30;Fantome thyroide;0.044;0.145;0.086662264;0.087792969;91.862;1060;0.292564256;136.0046077;595.0580963;63.26562933;35;Fantome thyroide;0.051;0.145;0.090622407;0.092324219;87.36;964;0.254798693;136.030832;541.1660423;60.16508871;40;Fantome thyroide;0.058;0.145;0.094150171;0.094589844;82.758;879;0.223565824;135.9502803;493.4491194;56.99567778;110.9811938;76.43307425;-0.096603867;1
29;3;33;4;14;Local;Routine;CH;;;;Siemens;Symbia Intevo T2_T6_T16;4;GC13;2016;PARA;LEHR;;NaI;0.95;53.3x38.7;0.7;Local;Rou;2.5;Seringue;non;Seringue;;;;;8;I-123;I;793.404;0.000873637;0.06%;Ba-133;I-123;;8.58;21/04/2021 18:44;0;21/04/2021 18:44;21/04/2021 20:14;90;90;7.93;7.93;;;300;;3.2;256x256;159;15%;non;oui;seringue;SymbiaNet;Taux de fixation;68.3;Auto;15;175.731;156.828;O;0.96;03_L_GC13_LI_Rou;;0;ZZZ INTEVO THYROIDE I23 TOULON;21.04.21;20210421;20210421;201428;NM;13_L_GC13_LI_Rou;Encore2;2.0.253152300@;[0.749250. 0.749250];0;0;256;256;300.001;201428;382348;123 Iodine;155.81;PARA;18890900;a determiner;a rentrer;5;Fantome thyroide;0.039;0.769;0.221284897;0.147191406;193.403;874;0.861093521;146.9687444;490.6422416;81.29565167;10;Fantome thyroide;0.077;0.769;0.286476115;0.219285156;179.907;628;0.656612964;147.1430176;352.5438533;75.62269874;15;Fantome thyroide;0.116;0.769;0.328613592;0.273355469;169.236;515;0.554865713;147.2559626;289.1084147;71.13721559;20;Fantome thyroide;0.154;0.769;0.373732057;0.333433594;156.22;418;0.464370817;147.5188553;234.6549851;65.66602744;25;Fantome thyroide;0.193;0.769;0.41190625;0.375488281;144.991;352;0.395223672;147.6909334;197.604198;60.94599273;30;Fantome thyroide;0.231;0.769;0.443003279;0.417542969;135.116;305;0.344668463;147.7782542;171.2195466;56.79510282;35;Fantome thyroide;0.271;0.769;0.475477099;0.459597656;124.575;262;0.294642924;147.8459922;147.0803974;52.36426429;40;Fantome thyroide;0.308;0.769;0.498583691;0.483628906;116.17;233;0.263222887;147.8373429;130.8005061;48.83127901;191.2060533;80.3721799;0.4696549;1
30;7;282;1;1;Std;IRSN-3;CH;138;Routine;;GE;Infinia;10;GC10;2007;PARA;LEHR;;NaI;0.95;54x40;1.1;Standardis¶?;I3;3;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;0.19%;Ba-133;Tc99m;20;508.4;03/05/2021 15:26;50.4;03/05/2021 15:28;04/05/2021 15:38;1452;1450;28.05;28.05;1.9;THYROIDE LEHR;300;;2;256x256;140;20%;;;;XELERIS;THYROID UPTAKE;58;Manuel;10;513.673;509.5196964;O;1.05;07_S_GC10_LT_I3;pour le calcul du  (indice thyroidien)  contourage manuel (prg different que celui pour obtenir les Kcps);0;INFINIA^THYROIDE^^^;PHYSIQUE;20210504;20210504;153809;NM;LEHR STANDARD I3;INFINIA;CrystalThickness 3;[1.104515. 1.104515];0;597.126;256;256;300;153809;562807;;140;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.083;1.645;0.613696827;0.481933594;522.256;851;0.716930895;7.767570567;1038.180331;62.06250743;10;Fantome thyroide;0.165;1.645;0.701753463;0.584746094;506.666;722;0.599333746;7.758528886;880.8063441;60.20986334;15;Fantome thyroide;0.248;1.645;0.777031898;0.674707031;487.199;627;0.515589022;7.704884246;764.9107725;57.89649436;20;Fantome thyroide;0.332;1.645;0.839785971;0.764667969;466.921;556;0.455192288;7.665091195;678.2940822;55.48674985;25;Fantome thyroide;0.412;1.645;0.914489583;0.867480469;438.955;480;0.391714768;7.772262554;585.5776249;52.16339869;30;Fantome thyroide;0.494;1.645;0.981054762;0.931738281;412.043;420;0.339732353;7.623419168;512.3804218;48.96530006;35;Fantome thyroide;0.578;1.645;1.044236413;1.021699219;384.279;368;0.294270203;7.683491239;448.9428458;45.66595365;40;Fantome thyroide;0.658;1.645;1.097593272;1.085957031;358.913;327;0.258653922;7.685712247;398.924757;42.65157457;537.2028318;63.83872035;-0.947428642;1
30;7;279;1;2;Std;IRSN-10;CH;;;;GE;Infinia;10;GC10;2007;PARA;LEHR;;NaI;0.95;54x40;1.1;Standardis¶?;I10;8;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;0.19%;Ba-133;Tc99m;20;486.4;03/05/2021 15:35;52.7;03/05/2021 15:39;04/05/2021 15:47;1452;1448;26.54;26.54;1.8;THYROIDE LEHR;300;;2;256x256;140;20%;;;;XELERIS;THYROID UPTAKE;58;Manuel;10;487.445;483.9335022;O;1.06;07_S_GC10_LT_I10;pour le calcul du  (indice thyroidien)  contourage manuel (prg different que celui pour obtenir les Kcps);0;INFINIA^THYROIDE^^^;PHYSIQUE;20210504;20210504;154758;NM;LEHR STANDARD I10;INFINIA;CrystalThickness 3;[1.104515. 1.104515];0;597.126;256;256;300;154758;530961;;140;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.051;1.014;0.388771944;0.352523438;496.073;1276;0.668113835;2.218183599;1556.66052;62.3050741;10;Fantome thyroide;0.102;1.014;0.445376155;0.407976563;481.897;1082;0.542820778;2.134440529;1319.989563;60.52461693;15;Fantome thyroide;0.153;1.014;0.487967539;0.447585938;466.009;955;0.461538262;2.062144045;1165.055483;58.52913841;20;Fantome thyroide;0.205;1.014;0.52498007;0.495117188;447.808;853;0.39923001;1.97671631;1040.620238;56.24315499;25;Fantome thyroide;0.256;1.014;0.554065637;0.526804688;430.509;777;0.355069936;1.973725078;947.9037803;54.07045968;30;Fantome thyroide;0.305;1.014;0.581770538;0.558492188;410.73;706;0.317736359;1.920177622;861.28709;51.58628485;35;Fantome thyroide;0.357;1.014;0.613052548;0.590179688;384.997;628;0.28027519;1.818898952;766.1307259;48.35430796;40;Fantome thyroide;0.406;1.014;0.647641026;0.645632813;353.612;546;0.242948173;2.019989068;666.0945483;44.41245918;507.6793306;63.76278957;-5.665944585;1
30;7;280;1;3;Std;IRSN-15;CH;;;;GE;Infinia;10;GC10;2007;PARA;LEHR;;NaI;0.95;54x40;1.1;Standardis¶?;I15;11;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;0.19%;Ba-133;Tc99m;20;478.8;03/05/2021 16:10;36;03/05/2021 16:12;04/05/2021 15:54;1424;1422;28.62;28.62;1.9;THYROIDE LEHR;300;;2;256x256;140;20%;;;;XELERIS;THYROID UPTAKE;58;Manuel;10;522.576;518.1874082;O;1.05;07_S_GC10_LT_I15;pour le calcul du  (indice thyroidien)  contourage manuel (prg different que celui pour obtenir les Kcps);0;INFINIA^THYROIDE^^^;PHYSIQUE;20210504;20210504;155442;NM;LEHR STANDARD I15;INFINIA;CrystalThickness 3;[1.104515. 1.104515];0;597.126;256;256;300;155442;567823;;140;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.045;0.896;0.337475888;0.2835;531.862;1576;0.682380863;2.151455488;1922.646535;61.94525973;10;Fantome thyroide;0.09;0.896;0.385626119;0.3395;516.739;1340;0.561323996;2.081819289;1634.737536;60.18390403;15;Fantome thyroide;0.135;0.896;0.422461929;0.3815;499.35;1182;0.482693263;2.03246468;1441.984901;58.15863033;20;Fantome thyroide;0.18;0.896;0.453707663;0.4235;479.569;1057;0.425353678;2.038775981;1289.490728;55.85476357;25;Fantome thyroide;0.224;0.896;0.488234661;0.4725;453.57;929;0.369273558;2.046549319;1133.336695;52.82669462;30;Fantome thyroide;0.269;0.896;0.522456442;0.5075;425.802;815;0.317288901;2.13582278;994.262009;49.59259259;35;Fantome thyroide;0.314;0.896;0.550138736;0.5425;400.501;728;0.278998954;2.100336814;888.1260644;46.64581877;40;Fantome thyroide;0.359;0.896;0.581725984;0.5705;369.396;635;0.23799506;2.19843133;774.6703996;43.0230608;543.0169059;63.24445677;5.30432948;1
30;7;281;1;4;Std;IRSN-20;CH;;;;GE;Infinia;10;GC10;2007;PARA;LEHR;;NaI;0.95;54x40;1.1;Standardis¶?;I20;19;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;0.19%;Ba-133;Tc99m;20;459.1;03/05/2021 16:22;20.87;03/05/2021 16:24;04/05/2021 16:00;1418;1416;28.66;28.66;1.9;THYROIDE LEHR;300;;2;256x256;140;20%;;;;XELERIS;THYROID UPTAKE;58;Manuel;10;519.832;516.2873304;O;1.04;07_S_GC10_LT_I20;pour le calcul du  (indice thyroidien)  contourage manuel (prg different que celui pour obtenir les Kcps);0;INFINIA^THYROIDE^^^;PHYSIQUE;20210504;20210504;160055;NM;LEHR STANDARD I20;INFINIA;CrystalThickness 3;[1.104515. 1.104515];0;597.126;256;256;300;160055;562188;;140;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.031;0.617;0.251579248;0.219324219;528.568;2101;0.655592072;3.42911739;2563.122062;61.47569202;10;Fantome thyroide;0.062;0.617;0.285579501;0.257886719;515.471;1805;0.536144483;3.496497666;2202.01586;59.9524308;15;Fantome thyroide;0.093;0.617;0.309612724;0.286808594;501.263;1619;0.462670116;3.551593038;1975.104531;58.29995348;20;Fantome thyroide;0.124;0.617;0.329126016;0.306089844;485.79;1476;0.409761427;3.592189347;1800.651197;56.50034892;25;Fantome thyroide;0.155;0.617;0.346515891;0.330191406;468.836;1353;0.367344003;3.635451375;1650.59693;54.528495;30;Fantome thyroide;0.186;0.617;0.365737705;0.359113281;446.2;1220;0.325815754;3.643081459;1488.34313;51.89578972;35;Fantome thyroide;0.216;0.617;0.387320037;0.388035156;417.531;1078;0.283481207;3.477558546;1315.109749;48.56140963;40;Fantome thyroide;0.247;0.617;0.409205074;0.407316406;387.108;946;0.242071894;3.378343193;1154.075902;45.02302861;537.7134448;62.5393632;-3.497408836;1
30;7;283;1;5;Std;IRSN-30;CH;;;;GE;Infinia;10;GC10;2007;PARA;LEHR;;NaI;0.95;54x40;1.1;Standardis¶?;I30;30;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;0.19%;Ba-133;Tc99m;20;464;03/05/2021 16:45;15.35;03/05/2021 16:46;04/05/2021 16:06;1401;1400;30.32;30.32;1.94;THYROIDE LEHR;300;;2;256x256;140;20%;;;;XELERIS;THYROID UPTAKE;58;Manuel;10;549.71;546.5924966;O;1.04;07_S_GC10_LT_I30;pour le calcul du  (indice thyroidien)  contourage manuel (prg different que celui pour obtenir les Kcps);0;INFINIA^THYROIDE^^^;PHYSIQUE;20210504;20210504;160640;NM;LEHR STANDARD I30;INFINIA;CrystalThickness 3;[1.104515. 1.104515];0;597.126;256;256;300;160640;591032;;140;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.025;0.49;0.20385636;0.178007813;557.751;2736;0.640226312;2.409475922;3337.792462;61.31827177;10;Fantome thyroide;0.049;0.49;0.228716562;0.212460938;545.489;2385;0.530387;2.454048776;2909.588824;59.97020668;15;Fantome thyroide;0.074;0.49;0.24675766;0.235429688;531.516;2154;0.460768726;2.515438447;2627.779592;58.43403694;20;Fantome thyroide;0.098;0.49;0.26149848;0.250742188;516.198;1974;0.410098795;2.525239316;2408.187982;56.75;25;Fantome thyroide;0.123;0.49;0.276227349;0.269882813;496.933;1799;0.365029234;2.559314645;2194.69614;54.63203606;30;Fantome thyroide;0.147;0.49;0.293953096;0.292851563;470.031;1599;0.315573241;2.454260403;1950.705463;51.6744723;35;Fantome thyroide;0.172;0.49;0.312305398;0.311992188;439.726;1408;0.266817064;2.338998202;1717.694366;48.34278804;40;Fantome thyroide;0.196;0.49;0.324927457;0.327304688;416.557;1282;0.235188086;2.177242061;1563.98024;45.79562445;566.4693631;62.27675495;-12.71363989;1
30;7;285;1;6;Std;Seringue;CH;;;;GE;Infinia;10;GC10;2007;PARA;LEHR;;NaI;0.95;54x40;1.1;Standardis¶?;Ser;3;Seringue;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;0.19%;Ba-133;Tc99m;20;471;03/05/2021 16:55;0;03/05/2021 16:55;04/05/2021 16:13;1398;1398;32.01;32.01;2.3;THYROIDE LEHR;300;;2;256x256;140;20%;;;;XELERIS;THYROID UPTAKE;58;Manuel;10;639.611;636.8057248;O;1.14;07_S_GC10_LT_Ser;pour le calcul du  (indice thyroidien)  contourage manuel (prg different que celui pour obtenir les Kcps);0;INFINIA^THYROIDE^^^;PHYSIQUE;20210504;20210504;161320;NM;LEHR STANDARD Ser;INFINIA;CrystalThickness 3;[1.104515. 1.104515];0;597.126;256;256;300;161320;695566;;140;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.091;1.807;0.780700361;0.670566406;648.762;831;0.691663851;4.117449962;1013.781263;67.55826304;10;Fantome thyroide;0.181;1.807;0.90138;0.854089844;630.966;700;0.558692741;4.110962625;853.9673697;65.70509216;15;Fantome thyroide;0.273;1.807;0.988008065;0.952910156;612.565;620;0.475299311;4.156513745;756.3710988;63.78892013;20;Fantome thyroide;0.363;1.807;1.050276408;1.023496094;596.557;568;0.41979436;4.105099354;692.9335228;62.12194106;25;Fantome thyroide;0.452;1.807;1.120742188;1.122316406;573.82;512;0.362625041;4.206707499;624.6161332;59.75424347;30;Fantome thyroide;0.544;1.807;1.178002132;1.178785156;552.483;469;0.318927138;4.106470058;572.1581377;57.53233365;35;Fantome thyroide;0.633;1.807;1.229598608;1.235253906;529.957;431;0.282464673;4.204194832;525.799909;55.18660835;40;Fantome thyroide;0.736;1.807;1.2881;1.319957031;502.359;390;0.242059599;4.172073813;475.7818202;52.31271478;659.766523;68.70420942;1.464767665;1
30;7;284;1;7;Std;Routine;CH;;;;GE;Infinia;10;GC10;2007;PARA;LEHR;;NaI;0.95;54x40;1.1;Standardis¶?;Rou;2;Seringue;oui;PTW Thyroid Uptake;;19;*;;10;Tc99m;Tc;360.402;0.001923261;0.19%;Ba-133;Tc99m;15;262.8;03/05/2021 16:56;0;03/05/2021 16:56;04/05/2021 16:21;1405;1405;17.62;17.62;1.22;THYROIDE LEHR;300;;2;256x256;140;20%;;;;XELERIS;THYROID UPTAKE;58;Manuel;10;311.569;308.6364154;O;1.01;07_S_GC10_LT_Rou;pour le calcul du  (indice thyroidien)  contourage manuel (prg different que celui pour obtenir les Kcps);0;INFINIA^THYROIDE^^^;PHYSIQUE;20210504;20210504;162136;NM;LEHR STANDARD Rou;INFINIA;CrystalThickness 3;[1.104515. 1.104515];0;807.826;256;256;300;162136;363286;;140;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.063;1.242;0.464134588;0.325054688;320.717;691;0.781421825;32.73108528;842.9877892;60.67290957;10;Fantome thyroide;0.125;1.242;0.560425455;0.470601563;308.234;550;0.617423992;33.11028194;670.9743619;58.31138857;15;Fantome thyroide;0.187;1.242;0.647275938;0.616148438;293.216;453;0.494625116;33.34496394;552.6388835;55.4702989;20;Fantome thyroide;0.249;1.242;0.69395599;0.664664063;283.828;409;0.434759894;33.49976798;498.9609346;53.6942868;25;Fantome thyroide;0.314;1.242;0.754358543;0.761695313;269.306;357;0.364246203;33.50120811;435.5233585;50.94702989;30;Fantome thyroide;0.373;1.242;0.788442424;0.800507813;260.186;330;0.32648292;33.53775495;402.5846171;49.22171774;35;Fantome thyroide;0.435;1.242;0.829704698;0.829617188;247.252;298;0.284566212;33.57083397;363.5461088;46.77487703;40;Fantome thyroide;0.499;1.242;0.872835206;0.868429688;233.047;267;0.241002565;33.71496937;325.7275539;44.08758986;312.0837805;59.03968606;1.793528023;1
30;7;254;1;8;Local;IRSN-3;CH;;;;GE;Infinia;10;GC10;2007;PARA;LEHR;;NaI;0.95;54x40;0.74;Local;I3;3;Thyroide;;;;;Pas de cale;pas de cale;15;Tc99m;Tc;360.402;0.001923261;0.19%;Ba-133;Tc99m;;508.4;03/05/2021 15:26;50.4;03/05/2021 15:28;04/05/2021 16:29;1503;1501;25.43;25.43;1.62;THYROIDE LEHR;600;;3;256x256;140;20%;non;oui;seringue;XELERIS;THYROID UPTAKE;58;Manuel;10;919.772;912.1027766;O;1.03;07_L_GC10_LT_I3;pour le calcul du  (indice thyroidien)  contourage manuel (prg different que celui pour obtenir les Kcps);0;INFINIA^THYROIDE^^^;PHYSIQUE;20210504;20210504;162944;NM;LEHR LOCAL I3;INFINIA;CrystalThickness 3;[0.736343. 0.736343];0;546.084;256;256;600;162944;995946;;140;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.056;1.119;0.40302263;0.345316406;943.879;2342;0.686887493;11.00132687;1269.834774;61.86125311;10;Fantome thyroide;0.112;1.119;0.466507669;0.423996094;912.489;1956;0.555874998;10.98369469;1060.545183;59.80397169;15;Fantome thyroide;0.168;1.119;0.513379673;0.467707031;878.906;1712;0.473854557;10.97083938;928.2481354;57.60296238;20;Fantome thyroide;0.224;1.119;0.555173827;0.511417969;839.978;1513;0.410336928;10.95323977;820.3501337;55.05164504;25;Fantome thyroide;0.28;1.119;0.592112676;0.555128906;798.76;1349;0.360567776;10.93092932;731.4291674;52.3502425;30;Fantome thyroide;0.336;1.119;0.627016653;0.590097656;753.047;1201;0.319178396;10.90981128;651.1834174;49.3542404;35;Fantome thyroide;0.392;1.119;0.662116147;0.625066406;701.181;1059;0.282406142;10.86477624;574.1908735;45.95497444;40;Fantome thyroide;0.449;1.119;0.700399344;0.686261719;640.165;914;0.246294879;10.91005437;495.5717265;41.95602307;968.9913413;63.50710062;-0.674976615;1
30;7;251;1;9;Local;IRSN-10;CH;;;;GE;Infinia;10;GC10;2007;PARA;LEHR;;NaI;0.95;54x40;0.74;Local;I10;8;Thyroide;;;;;Pas de cale;;15;Tc99m;Tc;360.402;0.001923261;0.19%;Ba-133;Tc99m;;486.4;03/05/2021 15:35;52.7;03/05/2021 15:39;04/05/2021 16:41;1506;1502;23.93;23.93;1.55;THYROIDE LEHR;400;;3;256x256;140;20%;non;oui;seringue;XELERIS;THYROID UPTAKE;58;Manuel;10;579.595;574.2356628;O;1.04;07_L_GC10_LT_I10;pour le calcul du  (indice thyroidien)  contourage manuel (prg different que celui pour obtenir les Kcps);0;INFINIA^THYROIDE^^^;PHYSIQUE;20210504;20210504;164155;NM;LEHR LOCAL I10;INFINIA;CrystalThickness 3;[0.736343. 0.736343];0;546.084;256;256;400;164155;624026;;140;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.025;0.481;0.179247582;0.159707031;592.951;3308;0.662731085;6.112108878;1793.600953;61.94640618;10;Fantome thyroide;0.049;0.481;0.20510271;0.189769531;575.108;2804;0.539655607;6.061283762;1520.331642;60.08232344;15;Fantome thyroide;0.073;0.481;0.225630444;0.216074219;554.374;2457;0.45563158;5.986671323;1332.187891;57.91621396;20;Fantome thyroide;0.097;0.481;0.242498861;0.231105469;532.285;2195;0.394580235;5.880275284;1190.131225;55.60854576;25;Fantome thyroide;0.121;0.481;0.257584389;0.246136719;508.214;1973;0.345714525;5.801718615;1069.7626;53.09381529;30;Fantome thyroide;0.145;0.481;0.272547673;0.261167969;480.229;1762;0.302107951;5.756793107;955.358186;50.17018387;35;Fantome thyroide;0.169;0.481;0.285302457;0.276199219;452.775;1587;0.26884579;5.676464277;860.4730087;47.30202674;40;Fantome thyroide;0.193;0.481;0.299972003;0.291230469;417.861;1393;0.234188026;5.600737588;755.286012;43.65451316;606.3734973;63.34867293;-8.222955761;1
30;7;252;1;10;Local;IRSN-15;CH;;;;GE;Infinia;10;GC10;2007;PARA;LEHR;;NaI;0.95;54x40;0.74;Local;I15;11;Thyroide;;;;;Pas de cale;;15;Tc99m;Tc;360.402;0.001923261;0.19%;Ba-133;Tc99m;;478.8;03/05/2021 16:10;36;03/05/2021 16:12;04/05/2021 16:49;1479;1477;25.75;25.75;1.66;THYROIDE LEHR;400;;3;256x256;140;20%;non;oui;seringue;XELERIS;THYROID UPTAKE;58;Manuel;10;618.345;613.204688;O;1.03;07_L_GC10_LT_I15;pour le calcul du  (indice thyroidien)  contourage manuel (prg different que celui pour obtenir les Kcps);0;INFINIA^THYROIDE^^^;PHYSIQUE;20210504;20210504;164908;NM;LEHR LOCAL I15;INFINIA;CrystalThickness 3;[0.736343. 0.736343];0;546.084;256;256;400;164908;666391;;140;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.023;0.445;0.157712581;0.133847656;634.32;4022;0.670026068;8.957312306;2180.732477;61.58446602;10;Fantome thyroide;0.045;0.445;0.18010176;0.161660156;614.147;3410;0.551592893;8.852624968;1848.905457;59.62592233;15;Fantome thyroide;0.067;0.445;0.198254197;0.179042969;590.401;2978;0.470287554;8.813869703;1614.674619;57.32048544;20;Fantome thyroide;0.089;0.445;0.213824867;0.196425781;564.07;2638;0.40996736;8.758897902;1430.326274;54.76407767;25;Fantome thyroide;0.112;0.445;0.228586045;0.217285156;533.977;2336;0.359907993;8.671556627;1266.581568;51.84242718;30;Fantome thyroide;0.134;0.445;0.244767522;0.234667969;495.899;2026;0.311791245;8.735606618;1098.499254;48.14553398;35;Fantome thyroide;0.156;0.445;0.26010757;0.252050781;457.009;1757;0.270145367;8.826361172;952.647181;44.36980583;40;Fantome thyroide;0.178;0.445;0.275823256;0.269433594;415.114;1505;0.230277984;8.904525686;816.0125255;40.3023301;648.0808833;62.92047411;0.582857752;1
30;7;253;1;11;Local;IRSN-20;CH;;;;GE;Infinia;10;GC10;2007;PARA;LEHR;;NaI;0.95;54x40;0.74;Local;I20;19;Thyroide;;;;;Pas de cale;;15;Tc99m;Tc;360.402;0.001923261;0.19%;Ba-133;Tc99m;;459.1;03/05/2021 16:22;20.87;03/05/2021 16:24;04/05/2021 16:56;1474;1472;25.73;25.73;1.64;THYROIDE LEHR;400;;3;256x256;140;20%;non;oui;seringue;XELERIS;THYROID UPTAKE;58;Manuel;10;611.944;606.6212406;O;1.02;07_L_GC10_LT_I20;pour le calcul du  (indice thyroidien)  contourage manuel (prg different que celui pour obtenir les Kcps);0;INFINIA^THYROIDE^^^;PHYSIQUE;20210504;20210504;165618;NM;LEHR LOCAL I20;INFINIA;CrystalThickness 3;[0.736343. 0.736343];0;546.084;256;256;400;165618;656184;;140;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.016;0.319;0.117857546;0.103425781;627.12;5321;0.664168803;4.235778778;2885.051594;60.93276331;10;Fantome thyroide;0.032;0.319;0.134655538;0.123363281;609.047;4523;0.541811427;4.124287295;2452.375185;59.17673921;15;Fantome thyroide;0.048;0.319;0.147570246;0.135824219;588.215;3986;0.461197598;4.06835786;2161.21324;57.15264283;20;Fantome thyroide;0.064;0.319;0.158611236;0.148285156;564.656;3560;0.400884583;4.012012507;1930.235609;54.86358337;25;Fantome thyroide;0.08;0.319;0.168616781;0.160746094;538.562;3194;0.352366169;4.003810376;1731.790038;52.32821609;30;Fantome thyroide;0.096;0.319;0.178907872;0.173207031;506.846;2833;0.308179277;3.980075814;1536.055472;49.2465993;35;Fantome thyroide;0.112;0.319;0.1889048;0.185667969;472.262;2500;0.269499599;4.026199419;1355.502534;45.88631947;40;Fantome thyroide;0.128;0.319;0.199807034;0.198128906;431.783;2161;0.230348434;4.165948717;1171.69639;41.95326467;637.3456979;61.92632121;1.000046445;1
30;7;255;1;12;Local;IRSN-30;CH;;;;GE;Infinia;10;GC10;2007;PARA;LEHR;;NaI;0.95;54x40;0.74;Local;I30;30;Thyroide;;;;;Pas de cale;;15;Tc99m;Tc;360.402;0.001923261;0.19%;Ba-133;Tc99m;;464;03/05/2021 16:45;15.35;03/05/2021 16:46;04/05/2021 17:03;1458;1457;27.17;27.17;1.71;THYROIDE LEHR;400;;3;256x256;140;20%;non;oui;seringue;XELERIS;THYROID UPTAKE;58;Manuel;10;645.139;639.1675199;O;1.03;07_L_GC10_LT_I30;pour le calcul du  (indice thyroidien)  contourage manuel (prg different que celui pour obtenir les Kcps);0;INFINIA^THYROIDE^^^;PHYSIQUE;20210504;20210504;170343;NM;LEHR LOCAL I30;INFINIA;CrystalThickness 3;[0.736343. 0.736343];0;546.084;256;256;400;170343;689300;;140;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.014;0.265;0.098066171;0.085917969;659.495;6725;0.647797806;4.904116341;3646.301817;60.68227825;10;Fantome thyroide;0.027;0.265;0.111480933;0.100410156;640.235;5743;0.529970722;4.8310029;3113.860421;58.91010305;15;Fantome thyroide;0.04;0.265;0.120870226;0.112832031;620.306;5132;0.458852857;4.764121752;2782.575602;57.076371;20;Fantome thyroide;0.053;0.265;0.129734916;0.123183594;595.613;4591;0.399876056;4.674562001;2489.244854;54.80428782;25;Fantome thyroide;0.067;0.265;0.138211426;0.133535156;566.114;4096;0.350599986;4.69485162;2220.855352;52.08998896;30;Fantome thyroide;0.08;0.265;0.147442184;0.143886719;529.17;3589;0.30250635;4.751870239;1945.959438;48.69065145;35;Fantome thyroide;0.093;0.265;0.156232188;0.154238281;491.194;3144;0.259658891;4.894757843;1704.679987;45.19635628;40;Fantome thyroide;0.106;0.265;0.164316286;0.162519531;453.02;2757;0.223078134;5.034704409;1494.848195;41.68384247;671.3230389;61.77061454;4.045947731;1
30;7;257;1;13;Local;Seringue;CH;;;;GE;Infinia;10;GC10;2007;PARA;LEHR;;NaI;0.95;54x40;0.74;Local;Ser;3;Seringue;;;;;Pas de cale;;15;Tc99m;Tc;360.402;0.001923261;0.19%;Ba-133;Tc99m;;471;03/05/2021 16:55;0;03/05/2021 16:55;04/05/2021 17:11;1456;1456;28.63;28.63;2;THYROIDE LEHR;400;;3;256x256;140;20%;non;oui;seringue;XELERIS;THYROID UPTAKE;58;Manuel;10;747.908;743.8464265;O;1.12;07_L_GC10_LT_Ser;pour le calcul du  (indice thyroidien)  contourage manuel (prg different que celui pour obtenir les Kcps);0;INFINIA^THYROIDE^^^;PHYSIQUE;20210504;20210504;171106;NM;LEHR LOCAL Ser;INFINIA;CrystalThickness 3;[0.736343. 0.736343];0;546.084;256;256;400;171106;806275;;140;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.041;0.817;0.32528802;0.271269531;765.728;2354;0.69907691;8.993309976;1276.341186;66.86412854;10;Fantome thyroide;0.082;0.817;0.37519768;0.341480469;744.017;1983;0.568854145;8.997344209;1075.18461;64.96830248;15;Fantome thyroide;0.123;0.817;0.416281159;0.398925781;718.085;1725;0.476635601;8.986272348;935.2967485;62.70389452;20;Fantome thyroide;0.164;0.817;0.449301948;0.437222656;691.925;1540;0.409849386;9.02907986;834.989561;60.41957737;25;Fantome thyroide;0.205;0.817;0.479502531;0.475519531;663.152;1383;0.353872934;9.027437524;749.8640019;57.90709046;30;Fantome thyroide;0.246;0.817;0.505897845;0.513816406;633.89;1253;0.308449194;8.98569319;679.3778701;55.3519036;35;Fantome thyroide;0.288;0.817;0.531225066;0.539347656;601.878;1133;0.267630058;9.041446997;614.3137485;52.556584;40;Fantome thyroide;0.327;0.817;0.553062984;0.564878906;570.761;1032;0.234541293;9.062904386;559.5514461;49.8394167;782.5817362;68.3358135;0.723390369;1
30;7;256;1;14;Local;Routine;CH;;;;GE;Infinia;10;GC10;2007;PARA;LEHR;;NaI;0.95;54x40;0.74;Local;Rou;2;Seringue;oui;PTW Thyroid Uptake;;19;Pas de cale;;15;Tc99m;Tc;360.402;0.001923261;0.19%;Ba-133;Tc99m;;262.8;03/05/2021 16:56;0;03/05/2021 16:56;04/05/2021 17:19;1463;1463;15.76;15.76;1.07;THYROIDE LEHR;400;;3;256x256;140;20%;non;oui;seringue;XELERIS;THYROID UPTAKE;58;Manuel;10;365.703;355.5072625;O;0.99;07_L_GC10_LT_Rou;pour le calcul du  (indice thyroidien)  contourage manuel (prg different que celui pour obtenir les Kcps);0;INFINIA^THYROIDE^^^;PHYSIQUE;20210504;20210504;171918;NM;LEHR LOCAL Rou;INFINIA;CrystalThickness 3;[0.736343. 0.736343];0;546.084;256;256;400;171918;419484;;140;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.028;0.543;0.182570879;0.137871094;379.93;2081;0.766379608;54.04233296;1128.320309;60.26808376;10;Fantome thyroide;0.055;0.543;0.224627719;0.193019531;361.426;1609;0.588973938;54.37453029;872.401431;57.33280457;15;Fantome thyroide;0.082;0.543;0.251580786;0.231199219;345.672;1374;0.495055913;54.4823227;744.9841928;54.83375635;20;Fantome thyroide;0.109;0.543;0.27735339;0.265136719;327.277;1180;0.416520748;54.63550402;639.7971961;51.91576777;25;Fantome thyroide;0.136;0.543;0.297047755;0.286347656;311.009;1047;0.362419239;54.68816469;567.6844613;49.33518401;30;Fantome thyroide;0.163;0.543;0.316865801;0.311800781;292.784;924;0.312084155;54.74182423;500.9937366;46.44416244;35;Fantome thyroide;0.191;0.543;0.336625926;0.333011719;272.667;810;0.265344943;54.76000189;439.1828211;43.25301396;40;Fantome thyroide;0.218;0.543;0.351094521;0.349980469;256.299;730;0.233574838;54.76704341;395.80674;40.65656726;385.6328673;61.17272641;0.716695845;1
31;7;289;2;1;Std;IRSN-3;CH;0;Obsol¶?te;;GE;Infinia;10;GC10;2007;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.1;Standardis¶?;I3;3;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;0.19%;Ba-133;Tc99m;20;508.4;03/05/2021 15:26;50.4;03/05/2021 15:28;04/05/2021 19:26;1680;1678;18.09;18.09;1.78;THYROIDE PINHOLE;300;;2;256x256;140;20%;;;;XELERIS;THYROID UPTAKE;38;Manuel;10;498.158;495.3588842;O;2.42;07_S_GC10_PT_I3;pour le calcul du  (indice thyroidien)  contourage manuel (prg different que celui pour obtenir les Kcps);0;INFINIA^THYROIDE^^^;PHYSIQUE;20210504;20210504;192643;NM;PINHOLE STANDARD I3;INFINIA;CrystalThickness 3;[1.104515. 1.104515];0;550.126;256;256;300;192643;529970;;140;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.04;0.8;0.28473734;0.228125;511.673;1797;0.730321598;14.68087155;2192.256233;94.28284503;10;Fantome thyroide;0.08;0.8;0.336117486;0.296875;492.076;1464;0.586016736;14.69714972;1786.011756;90.67182605;15;Fantome thyroide;0.12;0.8;0.377155324;0.346875;471.067;1249;0.488753646;14.70677707;1523.721778;86.8006265;20;Fantome thyroide;0.16;0.8;0.411546288;0.390625;448.997;1091;0.417559693;14.65669822;1330.969143;82.73392298;25;Fantome thyroide;0.2;0.8;0.439603289;0.421875;427.734;973;0.365486318;14.57254059;1187.014644;78.8159204;30;Fantome thyroide;0.24;0.8;0.466733256;0.453125;404.191;866;0.319902399;14.56193737;1056.479632;74.4777962;35;Fantome thyroide;0.28;0.8;0.49290625;0.484375;378.552;768;0.280120987;14.577678;936.9241999;69.75345495;40;Fantome thyroide;0.32;0.8;0.517481645;0.503125;352.405;681;0.245551744;14.49578553;830.7882553;64.93550765;522.7021716;96.31512282;-1.389122348;1
31;7;286;2;2;Std;IRSN-10;CH;;;;GE;Infinia;10;GC10;2007;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.1;Standardis¶?;I10;8;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;0.19%;Ba-133;Tc99m;20;486.4;03/05/2021 15:35;52.7;03/05/2021 15:39;04/05/2021 19:33;1678;1674;17.19;17.19;1.7;THYROIDE PINHOLE;300;;2;256x256;140;20%;;;;XELERIS;THYROID UPTAKE;38;Manuel;10;472.525;470.5643258;O;2.43;07_S_GC10_PT_I10;pour le calcul du  (indice thyroidien)  contourage manuel (prg different que celui pour obtenir les Kcps);0;INFINIA^THYROIDE^^^;PHYSIQUE;20210504;20210504;193331;NM;PINHOLE STANDARD I10;INFINIA;CrystalThickness 3;[1.104515. 1.104515];0;550.126;256;256;300;193331;495587;;140;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.023;0.446;0.174374501;0.155054688;480.053;2753;0.625544642;7.529369354;3358.53167;93.08764786;10;Fantome thyroide;0.045;0.446;0.194474295;0.179445313;469.072;2412;0.522182681;7.469077097;2942.527565;90.95830909;15;Fantome thyroide;0.067;0.446;0.209427456;0.193382813;456.133;2178;0.455782354;7.386411828;2657.058473;88.44929222;20;Fantome thyroide;0.09;0.446;0.222989372;0.210804688;440.627;1976;0.402476395;7.377395491;2410.627889;85.44250533;25;Fantome thyroide;0.112;0.446;0.236085714;0.228226563;421.413;1785;0.357841661;7.302726822;2177.616793;81.71669575;30;Fantome thyroide;0.134;0.446;0.252420884;0.245648438;394.029;1561;0.307586035;7.423500237;1904.347234;76.40663176;35;Fantome thyroide;0.157;0.446;0.268209251;0.266554688;365.301;1362;0.262215784;7.332000107;1661.576511;70.83595113;40;Fantome thyroide;0.179;0.446;0.281611804;0.280492188;338.779;1203;0.226103561;7.360273509;1467.603922;65.69303859;488.1315287;94.65416495;-1.478254694;1
31;7;287;2;3;Std;IRSN-15;CH;;;;GE;Infinia;10;GC10;2007;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.1;Standardis¶?;I15;11;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;0.19%;Ba-133;Tc99m;20;478.8;03/05/2021 16:10;36;03/05/2021 16:12;04/05/2021 19:39;1649;1647;18.57;18.57;1.68;THYROIDE PINHOLE;300;;2;256x256;140;20%;;;;XELERIS;THYROID UPTAKE;38;Manuel;10;483.575;481.6735295;O;2.3;07_S_GC10_PT_I15;pour le calcul du  (indice thyroidien)  contourage manuel (prg different que celui pour obtenir les Kcps);0;INFINIA^THYROIDE^^^;PHYSIQUE;20210504;20210504;193915;NM;PINHOLE STANDARD I15;INFINIA;CrystalThickness 3;[1.104515. 1.104515];0;550.126;256;256;300;193915;504985;;140;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.018;0.36;0.143122741;0.12234375;490.911;3430;0.63733457;10.32936435;4184.440111;88.11900915;10;Fantome thyroide;0.036;0.36;0.158647525;0.14484375;480.702;3030;0.540337468;10.2511309;3696.458757;86.28648358;15;Fantome thyroide;0.054;0.36;0.172229974;0.16171875;466.571;2709;0.467178912;10.17482381;3304.853721;83.74995512;20;Fantome thyroide;0.072;0.36;0.183387556;0.17578125;450.95;2459;0.414577267;10.12573114;2999.865374;80.9459702;25;Fantome thyroide;0.09;0.36;0.196353184;0.18984375;428.639;2183;0.360452657;10.14607908;2663.15824;76.94112368;30;Fantome thyroide;0.108;0.36;0.210434783;0.20953125;401.72;1909;0.305910403;10.1689088;2328.891012;72.1091366;35;Fantome thyroide;0.126;0.36;0.222701775;0.22078125;376.366;1690;0.260484675;10.32361781;2061.721221;67.55806857;40;Fantome thyroide;0.144;0.36;0.232437582;0.23203125;353.77;1522;0.226833634;10.34548262;1856.769052;63.50206426;498.6666187;89.51115036;0.912008879;1
31;7;288;2;4;Std;IRSN-20;CH;;;;GE;Infinia;10;GC10;2007;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.1;Standardis¶?;I20;19;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;0.19%;Ba-133;Tc99m;20;459.1;03/05/2021 16:22;20.87;03/05/2021 16:24;04/05/2021 19:45;1643;1641;18.59;18.59;1.58;THYROIDE PINHOLE;300;;2;256x256;140;20%;;;;XELERIS;THYROID UPTAKE;38;Manuel;10;450.609;448.5314;O;2.14;07_S_GC10_PT_I20;pour le calcul du  (indice thyroidien)  contourage manuel (prg different que celui pour obtenir les Kcps);0;INFINIA^THYROIDE^^^;PHYSIQUE;20210504;20210504;194534;NM;PINHOLE STANDARD I20;INFINIA;CrystalThickness 3;[1.104515. 1.104515];0;550.126;256;256;300;194534;470141;;140;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.014;0.261;0.105068386;0.094816406;456.312;4343;0.60821575;6.058229114;5298.257552;81.82033351;10;Fantome thyroide;0.027;0.261;0.115233703;0.107050781;447.222;3881;0.520443815;5.989511074;4734.639088;80.19042496;15;Fantome thyroide;0.04;0.261;0.124588809;0.119285156;434.192;3485;0.450194434;6.002875175;4251.537548;77.85404339;20;Fantome thyroide;0.053;0.261;0.132472538;0.129480469;419.673;3168;0.397722544;5.942477297;3864.812324;75.2506724;25;Fantome thyroide;0.066;0.261;0.140976048;0.139675781;400.231;2839;0.347481078;5.953557541;3463.447661;71.76456876;30;Fantome thyroide;0.079;0.261;0.150620787;0.149871094;375.347;2492;0.294739655;5.92714249;3040.123836;67.30267169;35;Fantome thyroide;0.092;0.261;0.15882491;0.158027344;351.956;2216;0.252370024;5.862628652;2703.416702;63.10848126;40;Fantome thyroide;0.105;0.261;0.166086364;0.166183594;328.851;1980;0.217189679;5.784348295;2415.507703;58.96557289;462.1480104;82.86677612;-3.546860748;1
31;7;290;2;5;Std;IRSN-30;CH;;;;GE;Infinia;10;GC10;2007;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.1;Standardis¶?;I30;30;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;0.19%;Ba-133;Tc99m;20;464;03/05/2021 16:45;15.35;03/05/2021 16:46;04/05/2021 19:54;1629;1628;19.55;19.55;1.52;THYROIDE PINHOLE;300;;2;256x256;140;20%;;;;XELERIS;THYROID UPTAKE;38;Manuel;10;457.523;455.8999794;O;2.07;07_S_GC10_PT_I30;pour le calcul du  (indice thyroidien)  contourage manuel (prg different que celui pour obtenir les Kcps);0;INFINIA^THYROIDE^^^;PHYSIQUE;20210504;20210504;195437;NM;PINHOLE STANDARD I30;INFINIA;CrystalThickness 3;[1.104515. 1.104515];0;550.126;256;256;300;195437;476334;;140;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.01;0.199;0.080144435;0.072292969;464.437;5795;0.603359247;5.734365752;7069.629867;79.18789429;10;Fantome thyroide;0.02;0.199;0.088259008;0.083175781;455.593;5162;0.509377067;5.662873103;6297.399375;77.6799659;15;Fantome thyroide;0.03;0.199;0.094536596;0.092503906;444.322;4700;0.446113964;5.609858546;5733.780911;75.75822677;20;Fantome thyroide;0.04;0.199;0.100492984;0.098722656;429.708;4276;0.39313162;5.552392586;5216.520675;73.26649616;25;Fantome thyroide;0.05;0.199;0.107071354;0.106496094;409.655;3826;0.340888189;5.487085142;4667.541652;69.84739983;30;Fantome thyroide;0.06;0.199;0.114283338;0.114269531;384.792;3367;0.287431184;5.545909433;4107.583048;65.60818414;35;Fantome thyroide;0.07;0.199;0.120138354;0.120488281;362.097;3014;0.24656216;5.561531893;3676.939503;61.73861893;40;Fantome thyroide;0.08;0.199;0.125421325;0.125152344;338.763;2701;0.212358873;5.431478025;3295.094093;57.7601023;469.510574;80.0529538;-4.260259874;1
31;7;292;2;6;Std;Seringue;CH;;;;GE;Infinia;10;GC10;2007;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.1;Standardis¶?;Ser;3;Seringue;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;0.19%;Ba-133;Tc99m;20;471;03/05/2021 16:55;0;03/05/2021 16:55;04/05/2021 20:00;1625;1625;20.69;20.69;2.12;THYROIDE PINHOLE;300;;2;256x256;140;20%;;;;XELERIS;THYROID UPTAKE;38;Manuel;10;607.656;606.7695021;O;2.58;07_S_GC10_PT_Ser;pour le calcul du  (indice thyroidien)  contourage manuel (prg different que celui pour obtenir les Kcps);0;INFINIA^THYROIDE^^^;PHYSIQUE;20210504;20210504;200013;NM;PINHOLE STANDARD Ser;INFINIA;CrystalThickness 3;[1.104515. 1.104515];0;550.126;256;256;300;200013;632321;;140;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.043;0.856;0.378394219;0.34440625;615.269;1626;0.651300126;8.548586374;1983.644204;99.12502014;10;Fantome thyroide;0.086;0.856;0.430701075;0.41128125;600.828;1395;0.526904036;8.549391217;1701.834972;96.79845336;15;Fantome thyroide;0.129;0.856;0.462839243;0.45140625;587.343;1269;0.459135876;8.578382085;1548.120846;94.62590623;20;Fantome thyroide;0.172;0.856;0.493992208;0.49153125;570.561;1155;0.398708873;8.544886494;1409.04616;91.92218463;25;Fantome thyroide;0.214;0.856;0.519458216;0.52496875;553.223;1065;0.353563778;8.596621833;1299.250355;89.12888674;30;Fantome thyroide;0.259;0.856;0.547293814;0.55171875;530.875;970;0.307533542;8.533879581;1183.354784;85.52843564;35;Fantome thyroide;0.3;0.856;0.569148272;0.57178125;510.526;897;0.273730732;8.594972661;1094.298187;82.25004028;40;Fantome thyroide;0.343;0.856;0.592489647;0.59853125;486.434;821;0.239104537;8.522268415;1001.581729;78.36861608;623.4321159;100.4401669;-0.318258002;1
31;7;291;2;7;Std;Routine;CH;;;;GE;Infinia;10;GC10;2007;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.1;Standardis¶?;Rou;2;Seringue;oui;PTW Thyroid Uptake;;11;*;;10;Tc99m;Tc;360.402;0.001923261;0.19%;Ba-133;Tc99m;15;262.8;03/05/2021 16:56;0;03/05/2021 16:56;04/05/2021 17:45;1489;1489;14.99;14.99;0.75;THYROIDE PINHOLE;300;;2;256x256;140;20%;;;;XELERIS;THYROID UPTAKE;38;Manuel;10;203.99;202.4317673;O;1.19;07_S_GC10_PT_Rou;pour le calcul du  (indice thyroidien)  contourage manuel (prg different que celui pour obtenir les Kcps)  dist = 10 cm entre anti collision et source;0;INFINIA^THYROIDE^^^;PHYSIQUE;20210504;20210504;174546;NM;PINHOLE STANDARD Rou;INFINIA;CrystalThickness 3;[1.104515. 1.104515];0;550.126;256;256;300;174546;229972;;140;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.034;0.67;0.25057485;0.196289063;209.23;835;0.749914827;7.984161319;1018.661077;46.52657327;10;Fantome thyroide;0.067;0.67;0.29930312;0.269570313;201.431;673;0.593396874;8.319178856;821.0286283;44.79230598;15;Fantome thyroide;0.102;0.67;0.345954874;0.327148438;191.659;554;0.465946796;8.736032427;675.8541754;42.61930176;20;Fantome thyroide;0.135;0.67;0.365711765;0.348085938;186.513;510;0.417376031;8.751044044;622.1762265;41.47498332;25;Fantome thyroide;0.168;0.67;0.395024499;0.395195313;177.366;449;0.351317717;8.767785549;547.75907;39.44096064;30;Fantome thyroide;0.202;0.67;0.414982927;0.410898438;170.143;410;0.309420824;8.806232857;500.1808879;37.83477874;35;Fantome thyroide;0.236;0.67;0.434806452;0.431835938;161.748;372;0.271322018;8.941239329;453.8226593;35.96797865;40;Fantome thyroide;0.271;0.67;0.452858407;0.458007813;153.519;339;0.237670531;8.724924301;413.5641976;34.13809206;201.9954783;44.91782928;4.650417944;1
