CONFIG_ETUDE;Centre;N_Cyril;config;acq;Proto;fant;Type_centre;N_Patients;Utilisation;rmq_utilisation;Marque;Modele;num_camera;Modele_simple;Annee_Installation;Collimateur;modele_colli;facteur_stenope;NaI_CZT;Taille_Cristal;Dimensions FOV;Pixel;Protocole;Geometrie_Fantome;Volume;Conditionnement;Fantome;Type_fantome;Commentaire_Fantome;Distance_Source;cale;cale_new;Distance;Radionucleide;Radionucleide_simple;T_min;l;Justesse;Source_Constance;Calibre;A_necessaire;A_Prep;Heure_Prep;A_seringue_vide;Heure_seringue_vide;Heure_acq;delta_t_prep;delta_t_seringue;A_acq;A_acq_corr;TC;Nom_Protocole;Duree;Kcps;Zoom;Matrice;Energie;Fenetre_spectro;Calibrage_Patient;Calibrage_Facteur;Geometrie_Cali_F;Nom_Console;Nom_PRG;Facteur_calibrage;Contourage;Seuil;Nb_kCps_ROI;Nb_kCps_BGRD;BGRD_O_N;Indice_Thyroidien ;Nom_Fichier_DICOM;Remarques;Unnamed: 1;PatientName;PatientID;StudyDate (YYMMDD);AcquisitionDate (YYMMDD);AcquisitionTime (hhmmss);Modality;SeriesDescription;ManufacturerModelName;ProtocolName;PixelSpacing (mm);Table Height;Table Traverse;taille Matrice X;taille Matrice Y;ActualFrameDuration (s);Acquisition time (s);Counts Accumulated;Energie window name;Energie(KeV);Collimateur Type;Collimateur Name;Volume Theorique (ml);activite theorique (MBq); Seuil(% max)_5%;region_5%;Min (kCps)_F_5%;Max(kCps)_F_5%;mean(kCps)_F_5%;median(kCps)_F_5%;Coups Totaux(kCps)_F_5%;Nombre de Pixel_F_5%;CV(%)_F_5%;Rcentre de gravite(mm)_F_5%;surface(mm^2)_F_5%;sensibilite (Cps/(MBq.s))_5%; Seuil(% max)_10%;region_10%;Min (kCps)_F_10%;Max(kCps)_F_10%;mean(kCps)_F_10%;median(kCps)_F_10%;Coups Totaux(kCps)_F_10%;Nombre de Pixel_F_10%;CV(%)_F_10%;Rcentre de gravite(mm)_F_10%;surface(mm^2)_F_10%;sensibilite (Cps/(MBq.s))_10%; Seuil(% max)_15%;region_15%;Min (kCps)_F_15%;Max(kCps)_F_15%;mean(kCps)_F_15%;median(kCps)_F_15%;Coups Totaux(kCps)_F_15%;Nombre de Pixel_F_15%;CV(%)_F_15%;Rcentre de gravite(mm)_F_15%;surface(mm^2)_F_15%;sensibilite (Cps/(MBq.s))_15%; Seuil(% max)_20%;region_20%;Min (kCps)_F_20%;Max(kCps)_F_20%;mean(kCps)_F_20%;median(kCps)_F_20%;Coups Totaux(kCps)_F_20%;Nombre de Pixel_F_20%;CV(%)_F_20%;Rcentre de gravite(mm)_F_20%;surface(mm^2)_F_20%;sensibilite (Cps/(MBq.s))_20%; Seuil(% max)_25%;region_25%;Min (kCps)_F_25%;Max(kCps)_F_25%;mean(kCps)_F_25%;median(kCps)_F_25%;Coups Totaux(kCps)_F_25%;Nombre de Pixel_F_25%;CV(%)_F_25%;Rcentre de gravite(mm)_F_25%;surface(mm^2)_F_25%;sensibilite (Cps/(MBq.s))_25%; Seuil(% max)_30%;region_30%;Min (kCps)_F_30%;Max(kCps)_F_30%;mean(kCps)_F_30%;median(kCps)_F_30%;Coups Totaux(kCps)_F_30%;Nombre de Pixel_F_30%;CV(%)_F_30%;Rcentre de gravite(mm)_F_30%;surface(mm^2)_F_30%;sensibilite (Cps/(MBq.s))_30%; Seuil(% max)_35%;region_35%;Min (kCps)_F_35%;Max(kCps)_F_35%;mean(kCps)_F_35%;median(kCps)_F_35%;Coups Totaux(kCps)_F_35%;Nombre de Pixel_F_35%;CV(%)_F_35%;Rcentre de gravite(mm)_F_35%;surface(mm^2)_F_35%;sensibilite (Cps/(MBq.s))_35%; Seuil(% max)_40%;region_40%;Min (kCps)_F_40%;Max(kCps)_F_40%;mean(kCps)_F_40%;median(kCps)_F_40%;Coups Totaux(kCps)_F_40%;Nombre de Pixel_F_40%;CV(%)_F_40%;Rcentre de gravite(mm)_F_40%;surface(mm^2)_F_40%;sensibilite (Cps/(MBq.s))_40%; SAM (kCps);sensibilite SAM (Cps/(MBq.s)));CDMnorm (%);LimiteCDM2STD
31;7;261;2;8;Local;IRSN-3;CH;;;;GE;Infinia;10;GC10;2007;Pinhole;GPPH;4.45;NaI;0.95;54x40;0.88;Local;I3;3;Thyroide;;;;;Pas de cale;pas de cale;7;Tc99m;Tc;360.402;0.001923261;0.19%;Ba-133;Tc99m;;508.4;03/05/2021 15:26;50.4;03/05/2021 15:28;04/05/2021 20:07;1721;1719;16.72;16.72;1.05;THYROIDE PINHOLE;300;;2.5;256x256;140;20%;non;oui;seringue;XELERIS;THYROID UPTAKE;38;Manuel;10;294.737;291.92405;O;1.54;07_L_GC10_PT_I3;pour le calcul du  (indice thyroidien)  contourage manuel (prg different que celui pour obtenir les Kcps);0;INFINIA^THYROIDE^^^;PHYSIQUE;20210504;20210504;200715;NM;PINHOLE LOCAL I3;INFINIA;CrystalThickness 3;[0.883612. 0.883612];0;521.961;256;256;300;200715;316338;;140;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.022;0.439;0.155296963;0.121753906;301.742;1943;0.719572652;11.92295637;1517.036434;60.15590112;10;Fantome thyroide;0.044;0.439;0.178932515;0.152621094;291.66;1630;0.596968142;11.89172987;1272.655371;58.14593301;15;Fantome thyroide;0.066;0.439;0.203631154;0.186917969;277.142;1361;0.490095176;11.90652098;1062.628197;55.2515949;20;Fantome thyroide;0.088;0.439;0.222791209;0.210925781;263.562;1183;0.417316795;11.90726974;923.651107;52.54425837;25;Fantome thyroide;0.11;0.439;0.237166038;0.228074219;251.396;1060;0.368888236;11.91449352;827.6163765;50.11881978;30;Fantome thyroide;0.132;0.439;0.252935829;0.245222656;236.495;935;0.320280301;11.84539982;730.0201057;47.148126;35;Fantome thyroide;0.154;0.439;0.269170552;0.262371094;219.374;815;0.274707536;11.84907049;636.3276857;43.73484848;40;Fantome thyroide;0.176;0.439;0.282202479;0.279519531;204.879;726;0.239709588;11.80428712;566.8391409;40.84509569;309.0993322;61.62267389;-0.740771131;1
31;7;258;2;9;Local;IRSN-10;CH;;;;GE;Infinia;10;GC10;2007;Pinhole;GPPH;4.45;NaI;0.95;54x40;0.88;Local;I10;8;Thyroide;;;;;Pas de cale;;7;Tc99m;Tc;360.402;0.001923261;0.19%;Ba-133;Tc99m;;486.4;03/05/2021 15:35;52.7;03/05/2021 15:39;04/05/2021 20:13;1718;1714;15.91;15.91;0.96;THYROIDE PINHOLE;300;;2.5;256x256;140;20%;non;oui;seringue;XELERIS;THYROID UPTAKE;38;Manuel;10;277.556;276.1744995;O;1.54;07_L_GC10_PT_I10;pour le calcul du  (indice thyroidien)  contourage manuel (prg different que celui pour obtenir les Kcps);0;INFINIA^THYROIDE^^^;PHYSIQUE;20210504;20210504;201303;NM;PINHOLE LOCAL I10;INFINIA;CrystalThickness 3;[0.883612. 0.883612];0;521.961;256;256;300;201303;296719;;140;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.014;0.273;0.097530079;0.088511719;283.715;2909;0.619618254;6.268790956;2271.260414;59.44165095;10;Fantome thyroide;0.028;0.273;0.110267121;0.101308594;275.337;2497;0.505436618;6.242693282;1949.583106;57.68636078;15;Fantome thyroide;0.041;0.273;0.118929113;0.111972656;266.758;2243;0.43841322;6.148521345;1751.267484;55.88895873;20;Fantome thyroide;0.055;0.273;0.127736341;0.120503906;254.834;1995;0.379736784;6.136472459;1557.636482;53.39073958;25;Fantome thyroide;0.069;0.273;0.135935738;0.131167969;241.15;1774;0.331998491;6.123050884;1385.086275;50.52377959;30;Fantome thyroide;0.082;0.273;0.145267057;0.141832031;223.566;1539;0.282853794;6.110800271;1201.605286;46.83972344;35;Fantome thyroide;0.096;0.273;0.153786836;0.150363281;205.613;1337;0.242224189;6.197596979;1043.889713;43.07835743;40;Fantome thyroide;0.11;0.273;0.163015004;0.161027344;184.696;1133;0.201216887;6.227076976;884.6125987;38.69599832;289.863655;60.72986697;-0.250780681;1
31;7;259;2;10;Local;IRSN-15;CH;;;;GE;Infinia;10;GC10;2007;Pinhole;GPPH;4.45;NaI;0.95;54x40;0.88;Local;I15;11;Thyroide;;;;;Pas de cale;;7;Tc99m;Tc;360.402;0.001923261;0.19%;Ba-133;Tc99m;;478.8;03/05/2021 16:10;36;03/05/2021 16:12;04/05/2021 20:18;1688;1686;17.22;17.22;1.08;THYROIDE PINHOLE;300;;2.5;256x256;140;20%;non;oui;seringue;XELERIS;THYROID UPTAKE;38;Manuel;10;286.45;285.1854238;O;1.47;07_L_GC10_PT_I15;pour le calcul du  (indice thyroidien)  contourage manuel (prg different que celui pour obtenir les Kcps);0;INFINIA^THYROIDE^^^;PHYSIQUE;20210504;20210504;201848;NM;PINHOLE LOCAL I15;INFINIA;CrystalThickness 3;[0.883612. 0.883612];0;521.961;256;256;300;201848;304643;;140;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.012;0.224;0.081180428;0.070875;292.006;3597;0.621145908;8.7208669;2808.430289;56.52458382;10;Fantome thyroide;0.023;0.224;0.090357347;0.081375;284.716;3151;0.521663992;8.642793621;2460.206795;55.11343399;15;Fantome thyroide;0.034;0.224;0.097585841;0.090125;275.68;2825;0.455050838;8.591101315;2205.67572;53.36430507;20;Fantome thyroide;0.045;0.224;0.105068635;0.100625;263.302;2506;0.395379972;8.534577434;1956.610037;50.96825397;25;Fantome thyroide;0.056;0.224;0.112933881;0.109375;247.664;2193;0.340107579;8.642953785;1712.228975;47.9411537;30;Fantome thyroide;0.068;0.224;0.121699039;0.119875;228.064;1874;0.284184616;8.739959243;1463.163292;44.14711576;35;Fantome thyroide;0.079;0.224;0.128909369;0.128625;210.509;1633;0.241197895;8.737972585;1274.997682;40.74893535;40;Fantome thyroide;0.09;0.224;0.135168876;0.133875;193.697;1433;0.206659035;8.643841528;1118.843649;37.49457995;297.5649351;57.60064559;0.012123165;1
31;7;260;2;11;Local;IRSN-20;CH;;;;GE;Infinia;10;GC10;2007;Pinhole;GPPH;4.45;NaI;0.95;54x40;0.88;Local;I20;19;Thyroide;;;;;Pas de cale;;7;Tc99m;Tc;360.402;0.001923261;0.19%;Ba-133;Tc99m;;459.1;03/05/2021 16:22;20.87;03/05/2021 16:24;04/05/2021 20:24;1682;1680;17.25;17.25;;THYROIDE PINHOLE;300;;2.5;256x256;140;20%;non;oui;seringue;XELERIS;THYROID UPTAKE;38;Manuel;10;271.708;269.8495227;O;1.4;07_L_GC10_PT_I20;pour le calcul du  (indice thyroidien)  contourage manuel (prg different que celui pour obtenir les Kcps);0;INFINIA^THYROIDE^^^;PHYSIQUE;20210504;20210504;202428;NM;PINHOLE LOCAL I20;INFINIA;CrystalThickness 3;[0.883612. 0.883612];0;521.961;256;256;300;202428;287686;;140;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.008;0.153;0.059118702;0.051996094;276.912;4684;0.62358558;5.073317248;3657.12746;53.50956522;10;Fantome thyroide;0.016;0.153;0.065854638;0.061558594;270.465;4107;0.521812736;5.076976443;3206.623074;52.26376812;15;Fantome thyroide;0.023;0.153;0.070835712;0.066339844;263.013;3713;0.456811749;5.050175672;2898.999628;50.82376812;20;Fantome thyroide;0.031;0.153;0.075930372;0.073511719;253;3332;0.39799329;5.015295187;2601.526195;48.88888889;25;Fantome thyroide;0.039;0.153;0.081147973;0.079488281;240.198;2960;0.344923646;4.896781106;2311.079693;46.41507246;30;Fantome thyroide;0.046;0.153;0.085795918;0.085464844;227.016;2646;0.302194213;4.960143958;2065.917861;43.86782609;35;Fantome thyroide;0.054;0.153;0.091292354;0.091441406;210.155;2302;0.254436427;5.086070125;1797.332923;40.60966184;40;Fantome thyroide;0.062;0.153;0.096037642;0.096222656;193.9;2019;0.216195852;5.07813808;1576.374966;37.46859903;280.8328317;54.26721386;0.022875246;1
31;7;262;2;12;Local;IRSN-30;CH;;;;GE;Infinia;10;GC10;2007;Pinhole;GPPH;4.45;NaI;0.95;54x40;0.88;Local;I30;30;Thyroide;;;;;Pas de cale;;7;Tc99m;Tc;360.402;0.001923261;0.19%;Ba-133;Tc99m;;464;03/05/2021 16:45;15.35;03/05/2021 16:46;04/05/2021 20:30;1665;1664;18.25;18.25;0.99;THYROIDE PINHOLE;300;;2.5;256x256;140;20%;non;oui;seringue;XELERIS;THYROID UPTAKE;38;Manuel;10;276.846;275.2752936;O;1.34;07_L_GC10_PT_I30;pour le calcul du  (indice thyroidien)  contourage manuel (prg different que celui pour obtenir les Kcps);0;INFINIA^THYROIDE^^^;PHYSIQUE;20210504;20210504;203038;NM;PINHOLE LOCAL I30;INFINIA;CrystalThickness 3;[0.883612. 0.883612];0;521.961;256;256;300;203038;291913;;140;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.007;0.121;0.04658655;0.043011719;281.243;6037;0.588033868;4.660632239;4713.509495;51.36858447;10;Fantome thyroide;0.013;0.121;0.051383623;0.048683594;274.851;5349;0.494128843;4.601013435;4176.339621;50.20109589;15;Fantome thyroide;0.019;0.121;0.054876333;0.053410156;267.577;4876;0.434658468;4.578318399;3807.035332;48.87251142;20;Fantome thyroide;0.025;0.121;0.058358632;0.057191406;257.595;4414;0.383228119;4.5250246;3446.319515;47.04931507;25;Fantome thyroide;0.031;0.121;0.062636059;0.061917969;242.84;3877;0.326664901;4.533337787;3027.045936;44.3543379;30;Fantome thyroide;0.037;0.121;0.066783274;0.066644531;226.796;3396;0.275646453;4.58995752;2651.495486;41.42392694;35;Fantome thyroide;0.043;0.121;0.07011889;0.070425781;212.32;3028;0.237361392;4.512128207;2364.172064;38.77990868;40;Fantome thyroide;0.049;0.121;0.07329013;0.073261719;196.784;2685;0.203863107;4.433790481;2096.367897;35.94228311;285.4979629;52.14574664;-3.771557413;1
31;7;264;2;13;Local;Seringue;CH;;;;GE;Infinia;10;GC10;2007;Pinhole;GPPH;4.45;NaI;0.95;54x40;0.88;Local;Ser;3;Seringue;;;;;Pas de cale;;7;Tc99m;Tc;360.402;0.001923261;0.19%;Ba-133;Tc99m;;471;03/05/2021 16:55;;;04/05/2021 20:36;1661;;19.3;19.3;;THYROIDE PINHOLE;300;;2.5;256x256;140;20%;non;oui;seringue;XELERIS;THYROID UPTAKE;38;Manuel;10;359.767;358.7599668;O;1.63;07_L_GC10_PT_Ser;pour le calcul du  (indice thyroidien)  contourage manuel (prg different que celui pour obtenir les Kcps);0;INFINIA^THYROIDE^^^;PHYSIQUE;20210504;20210504;203628;NM;PINHOLE LOCAL Ser;INFINIA;CrystalThickness 3;[0.883612. 0.883612];0;521.961;256;256;300;203628;381452;;140;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.025;0.491;0.204564174;0.182207031;366.579;1792;0.656377682;8.303908482;1399.140138;63.31243523;10;Fantome thyroide;0.05;0.491;0.234629191;0.224402344;356.871;1521;0.526380708;8.343980648;1187.551423;61.6357513;15;Fantome thyroide;0.074;0.491;0.254980896;0.247417969;347.029;1361;0.448912435;8.357503823;1062.628197;59.93592401;20;Fantome thyroide;0.099;0.491;0.272739236;0.274269531;335.742;1231;0.387633903;8.351385195;961.128075;57.9865285;25;Fantome thyroide;0.123;0.491;0.286407048;0.293449219;325.072;1135;0.34426757;8.388972495;886.174139;56.14369603;30;Fantome thyroide;0.148;0.491;0.303079179;0.308792969;310.05;1023;0.294442879;8.374558507;798.7278804;53.5492228;35;Fantome thyroide;0.172;0.491;0.315402335;0.320300781;297.109;942;0.260020984;8.374972997;735.4854969;51.31416235;40;Fantome thyroide;0.197;0.491;0.328131548;0.331808594;281.865;859;0.226646155;8.379790295;670.6815731;48.68134715;372.648989;64.36079257;0.427333445;1
31;7;263;2;14;Local;Routine;CH;;;;GE;Infinia;10;GC10;2007;Pinhole;GPPH;4.45;NaI;0.95;54x40;0.88;Local;Rou;2;Seringue;oui;PTW Thyroid Uptake;;11;Pas de cale;;7;Tc99m;Tc;360.402;0.001923261;0.19%;Ba-133;Tc99m;;262.8;03/05/2021 16:56;0;03/05/2021 16:56;04/05/2021 17:53;1497;1497;14.77;14.76;0.65;THYROIDE PINHOLE;300;;2.5;256x256;140;20%;non;oui;seringue;XELERIS;THYROID UPTAKE;38;Manuel;10;170.205;168.6578108;O;1;07_L_GC10_PT_Rou;pour le calcul du  (indice thyroidien)  contourage manuel (prg different que celui pour obtenir les Kcps);0;INFINIA^THYROIDE^^^;PHYSIQUE;20210504;20210504;175303;NM;PINHOLE LOCAL Rou;INFINIA;CrystalThickness 3;[0.883612. 0.883612];0;521.961;256;256;300;175303;191901;;140;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.021;0.414;0.152546725;0.118054688;174.666;1145;0.749396356;7.425039343;893.9818407;39.44579946;10;Fantome thyroide;0.042;0.414;0.182190011;0.163335938;167.797;921;0.594852345;7.741606091;719.0893234;37.89453478;15;Fantome thyroide;0.063;0.414;0.210121053;0.202148438;159.692;760;0.470179057;8.103227548;593.3853266;36.06413731;20;Fantome thyroide;0.083;0.414;0.226397059;0.221554688;153.95;680;0.404503457;8.163568158;530.9237132;34.76738934;25;Fantome thyroide;0.104;0.414;0.239807443;0.234492188;148.201;618;0.355066459;8.166798077;482.5159629;33.46906052;30;Fantome thyroide;0.125;0.414;0.253408602;0.250664063;141.402;558;0.308677862;8.225185358;435.6697529;31.93360434;35;Fantome thyroide;0.145;0.414;0.264805501;0.263601563;134.786;509;0.272922623;8.088007813;397.4120148;30.43947606;40;Fantome thyroide;0.166;0.414;0.27665;0.276539063;127.259;460;0.237480694;8.221961121;359.1542766;28.73961156;170.2048553;38.4383142;5.842341298;1
32;7;296;3;1;Std;IRSN-3;CH;0;Secours;;GE;Discovery NM/CT 670 Pro;11;GC9;2018;PARA;LEHR;;NaI;0.95;54x40;1.1;Standardis¶?;I3;3;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;0.19%;Ba-133;Tc99m;20;508.4;03/05/2021 15:26;50.4;03/05/2021 15:28;04/05/2021 17:24;1558;1556;22.87;22.87;1.53;THYROIDE LEHR;300;;2;256x256;140.5;20%;;;;XELERIS;THYROID UPTAKE;58;Manuel;10;416.277;413.19819;O;1.05;07_S_GC9_LT_I3;pour le calcul du  (indice thyroidien)  contourage manuel (prg different que celui pour obtenir les Kcps);0;DISCOVERY^^^^;PHYSIQUE++1+;20210504;20210504;172447;NM;LEHR STD I3;Tandem_Discovery_670_Pro;User&CQ&THYROIDE LEHR;[1.105357. 1.105357];1017.6;481.4;256;256;300;172447;459945;Tc99m_EM;140.5;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.077;1.537;0.523360049;0.402261719;424.445;811;0.705552107;6.343727758;990.891233;61.86343099;10;Fantome thyroide;0.154;1.537;0.603638643;0.510332031;409.267;678;0.582614966;6.34905434;828.3899581;59.65121702;15;Fantome thyroide;0.231;1.537;0.667642249;0.606394531;391.906;587;0.501826546;6.337063207;717.2048752;57.12082787;20;Fantome thyroide;0.308;1.537;0.74190303;0.690449219;367.242;495;0.421533108;6.320189766;604.7979782;53.52601662;25;Fantome thyroide;0.387;1.537;0.807981132;0.774503906;342.584;424;0.357902577;6.311747886;518.0491773;49.93207987;30;Fantome thyroide;0.463;1.537;0.868625683;0.846550781;317.917;366;0.304282999;6.29930754;447.1839597;46.33683137;35;Fantome thyroide;0.538;1.537;0.916682099;0.894582031;297.005;324;0.264279648;6.278983249;395.8677676;43.28887917;40;Fantome thyroide;0.615;1.537;0.960979094;0.942613281;275.801;287;0.230263035;6.405520814;350.660646;40.19836758;437.8994491;63.82443508;0.881528228;1
32;7;293;3;2;Std;IRSN-10;CH;;;;GE;Discovery NM/CT 670 Pro;11;GC9;2018;PARA;LEHR;;NaI;0.95;54x40;1.1;Standardis¶?;I10;8;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;0.19%;Ba-133;Tc99m;20;486.4;03/05/2021 15:35;52.7;03/05/2021 15:39;04/05/2021 17:30;1555;1551;21.77;21.77;1.4;THYROIDE LEHR;300;;2;256x256;140.5;20%;;;;XELERIS;THYROID UPTAKE;58;Manuel;10;398.773;396.231669;O;1.05;07_S_GC9_LT_I10;pour le calcul du  (indice thyroidien)  contourage manuel (prg different que celui pour obtenir les Kcps);0;DISCOVERY^^^^;PHYSIQUE++1+;20210504;20210504;173036;NM;LEHR STD I10;Tandem_Discovery_670_Pro;User&CQ&THYROIDE LEHR;[1.105357. 1.105357];1017.6;481.4;256;256;300;173036;438376;Tc99m_EM;140.5;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.047;0.929;0.332841374;0.301199219;407.065;1223;0.659900481;3.088797647;1494.278641;62.32812739;10;Fantome thyroide;0.093;0.929;0.382658252;0.352003906;394.138;1030;0.532488007;3.038726926;1258.46852;60.34879804;15;Fantome thyroide;0.141;0.929;0.421109878;0.395550781;379.42;901;0.448195733;3.027208586;1100.854502;58.0952381;20;Fantome thyroide;0.186;0.929;0.450919554;0.424582031;364.343;808;0.391012092;3.007924491;987.2257907;55.78670954;25;Fantome thyroide;0.233;0.929;0.480459085;0.460871094;346.411;721;0.340129003;2.985009684;880.9279643;53.04103506;30;Fantome thyroide;0.279;0.929;0.50670743;0.497160156;327.333;646;0.300343308;2.950620495;789.291907;50.11988976;35;Fantome thyroide;0.326;0.929;0.534546573;0.518933594;304.157;569;0.262999328;3.063515165;695.2122214;46.57127546;40;Fantome thyroide;0.374;0.929;0.568043478;0.547964844;274.365;483;0.221413745;2.966060432;590.1362091;42.0096463;417.574459;63.93729276;-2.449933033;1
32;7;294;3;3;Std;IRSN-15;CH;;;;GE;Discovery NM/CT 670 Pro;11;GC9;2018;PARA;LEHR;;NaI;0.95;54x40;1.1;Standardis¶?;I15;11;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;0.19%;Ba-133;Tc99m;20;478.8;03/05/2021 16:10;36;03/05/2021 16:12;04/05/2021 17:43;1533;1531;23.21;23.21;;THYROIDE LEHR;300;;2;256x256;140.5;20%;;;;XELERIS;THYROID UPTAKE;58;Manuel;10;426.959;423.928476;O;1.05;07_S_GC9_LT_I15;pour le calcul du  (indice thyroidien)  contourage manuel (prg different que celui pour obtenir les Kcps);0;DISCOVERY^^^^;PHYSIQUE++1+;20210504;20210504;174307;NM;LEHR STD I15;Tandem_Discovery_670_Pro;User&CQ&THYROIDE LEHR;[1.105357. 1.105357];1017.6;481.4;256;256;300;174307;464312;Tc99m_EM;140.5;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.037;0.727;0.2812427;0.241386719;433.395;1541;0.665186617;5.692572299;1882.815524;62.24256786;10;Fantome thyroide;0.073;0.727;0.319984055;0.281144531;421.419;1317;0.54668937;5.636996536;1609.129166;60.52261956;15;Fantome thyroide;0.11;0.727;0.349052181;0.320902344;408.042;1169;0.470217846;5.589360242;1428.30068;58.60146489;20;Fantome thyroide;0.146;0.727;0.372357278;0.343621094;393.954;1058;0.416316358;5.54332673;1292.679315;56.57819905;25;Fantome thyroide;0.182;0.727;0.395556139;0.377699219;376.965;953;0.368445325;5.60451688;1164.388835;54.13830246;30;Fantome thyroide;0.219;0.727;0.419014118;0.411777344;356.162;850;0.326405473;5.651877271;1038.541983;51.15065345;35;Fantome thyroide;0.255;0.727;0.452047288;0.451535156;325.022;719;0.271016345;5.671698444;878.4843361;46.6784432;40;Fantome thyroide;0.291;0.727;0.473068323;0.468574219;304.656;644;0.236385064;5.868632702;786.8482788;43.7535545;442.5121869;63.55194411;3.947021016;1
32;7;295;3;4;Std;IRSN-20;CH;;;;GE;Discovery NM/CT 670 Pro;11;GC9;2018;PARA;LEHR;;NaI;0.95;54x40;1.1;Standardis¶?;I20;19;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;0.19%;Ba-133;Tc99m;20;459.1;03/05/2021 16:22;20.87;03/05/2021 16:24;04/05/2021 17:48;1526;1524;23.28;23.28;1.57;THYROIDE LEHR;300;;2;256x256;140.5;20%;;;;XELERIS;THYROID UPTAKE;58;Manuel;10;421.173;417.3134207;O;1.04;07_S_GC9_LT_I20;pour le calcul du  (indice thyroidien)  contourage manuel (prg different que celui pour obtenir les Kcps);0;DISCOVERY^^^^;PHYSIQUE++1+;20210504;20210504;174850;NM;LEHR STD I20;Tandem_Discovery_670_Pro;User&CQ&THYROIDE LEHR;[1.105357. 1.105357];1017.6;481.4;256;256;300;174850;458364;Tc99m_EM;140.5;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.027;0.54;0.20913561;0.183515625;428.728;2050;0.654523697;2.725035004;2504.7189;61.38717068;10;Fantome thyroide;0.054;0.54;0.237681093;0.217265625;417.368;1756;0.535195911;2.736204406;2145.505555;59.76059565;15;Fantome thyroide;0.081;0.54;0.258402937;0.242578125;404.659;1566;0.46062376;2.711098445;1913.360877;57.94086483;20;Fantome thyroide;0.108;0.54;0.275369718;0.263671875;391.025;1420;0.40647564;2.738462384;1734.976018;55.98868843;25;Fantome thyroide;0.135;0.54;0.290956589;0.284765625;375.334;1290;0.362590467;2.803287295;1576.140186;53.74198167;30;Fantome thyroide;0.162;0.54;0.310378855;0.305859375;352.28;1135;0.314033972;2.75794191;1386.759001;50.44100802;35;Fantome thyroide;0.189;0.54;0.330558704;0.326953125;326.592;988;0.266464548;2.835854738;1207.152328;46.7628866;40;Fantome thyroide;0.216;0.54;0.345560452;0.339609375;305.821;885;0.233214344;2.760715824;1081.305476;43.78880298;436.7240333;62.53207808;0.887864587;1
32;7;297;3;5;Std;IRSN-30;CH;;;;GE;Discovery NM/CT 670 Pro;11;GC9;2018;PARA;LEHR;;NaI;0.95;54x40;1.1;Standardis¶?;I30;30;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;0.19%;Ba-133;Tc99m;20;464;03/05/2021 16:45;15.35;03/05/2021 16:46;04/05/2021 18:03;1518;1517;24.21;24.21;1.58;THYROIDE LEHR;300;;2;256x256;140.5;20%;;;;XELERIS;THYROID UPTAKE;58;Manuel;10;441.35;437.9297377;O;1.05;07_S_GC9_LT_I30;pour le calcul du  (indice thyroidien)  contourage manuel (prg different que celui pour obtenir les Kcps);0;DISCOVERY^^^^;PHYSIQUE++1+;20210504;20210504;180317;NM;LEHR STD I30;Tandem_Discovery_670_Pro;User&CQ&THYROIDE LEHR;[1.105357. 1.105357];1017.6;481.4;256;256;300;180317;477338;Tc99m_EM;140.5;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.022;0.424;0.167074488;0.15071875;448.595;2685;0.626270086;3.671928351;3280.570852;61.76442241;10;Fantome thyroide;0.043;0.424;0.187777873;0.17390625;437.898;2332;0.51464858;3.661948768;2849.270475;60.29161504;15;Fantome thyroide;0.064;0.424;0.202339829;0.19046875;425.723;2104;0.446938592;3.625130058;2570.696861;58.61531048;20;Fantome thyroide;0.085;0.424;0.21525;0.21034375;411.558;1912;0.393347381;3.611609876;2336.108554;56.66501446;25;Fantome thyroide;0.106;0.424;0.226730086;0.22359375;395.644;1745;0.351233899;3.659991175;2132.0656;54.47390885;30;Fantome thyroide;0.128;0.424;0.243818001;0.24346875;368.409;1511;0.294048073;3.779116188;1846.161101;50.72408096;35;Fantome thyroide;0.149;0.424;0.256278107;0.25671875;346.488;1352;0.2548003;3.81898154;1651.89266;47.70590665;40;Fantome thyroide;0.17;0.424;0.268628023;0.26665625;322.085;1199;0.218799367;3.812177251;1464.955103;44.34600028;456.5002866;62.8528551;3.940752828;1
32;7;299;3;6;Std;Seringue;CH;;;;GE;Discovery NM/CT 670 Pro;11;GC9;2018;PARA;LEHR;;NaI;0.95;54x40;1.1;Standardis¶?;Ser;3;Seringue;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;0.19%;Ba-133;Tc99m;20;471;03/05/2021 16:55;0;03/05/2021 16:55;04/05/2021 17:57;1502;1502;26.21;26.21;1.92;THYROIDE LEHR;300;;2;256x256;140.5;20%;;;;XELERIS;THYROID UPTAKE;58;Manuel;10;522.006;519.031973;O;1.13;07_S_GC9_LT_Ser;pour le calcul du  (indice thyroidien)  contourage manuel (prg different que celui pour obtenir les Kcps);0;DISCOVERY^^^^;PHYSIQUE++1+;20210504;20210504;175730;NM;LEHR STD Ser;Tandem_Discovery_670_Pro;User&CQ&THYROIDE LEHR;[1.105357. 1.105357];1017.6;481.4;256;256;300;175730;570993;Tc99m_EM;140.5;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.081;1.606;0.655558168;0.558335938;529.691;808;0.690903627;5.12519781;987.2257907;67.36500064;10;Fantome thyroide;0.161;1.606;0.759549483;0.696351563;514.215;677;0.555444662;5.144122052;827.168144;65.39679512;15;Fantome thyroide;0.241;1.606;0.832891486;0.809273438;498.902;599;0.471715971;5.131751918;731.8666444;63.4493196;20;Fantome thyroide;0.323;1.606;0.897026071;0.884554688;481.703;537;0.405547552;5.127157327;656.1141703;61.26198652;25;Fantome thyroide;0.402;1.606;0.946235772;0.934742188;465.548;492;0.359105106;5.125730312;601.1325359;59.20742719;30;Fantome thyroide;0.483;1.606;1.009221461;1.022570313;442.039;438;0.302878197;5.156160561;535.1545747;56.21760142;35;Fantome thyroide;0.564;1.606;1.048651852;1.060210938;424.704;405;0.270263019;5.10510761;494.8347095;54.01297215;40;Fantome thyroide;0.643;1.606;1.089320755;1.097851563;404.138;371;0.239181334;5.124823532;453.2930302;51.39743101;540.6550153;68.75938132;-0.376569439;1
32;7;298;3;7;Std;Routine;CH;;;;GE;Discovery NM/CT 670 Pro;11;GC9;2018;PARA;LEHR;;NaI;0.95;54x40;1.1;Standardis¶?;Rou;2;Seringue;oui;PTW Thyroid Uptake;;19;*;;10;Tc99m;Tc;360.402;0.001923261;0.19%;Ba-133;Tc99m;15;262.8;03/05/2021 16:56;0;03/05/2021 16:56;04/05/2021 18:11;1515;1515;14.26;14.26;0.98;THYROIDE LEHR;300;;2;256x256;140.5;20%;;;;XELERIS;THYROID UPTAKE;58;Manuel;10;253.365;250.8216553;O;1.02;07_S_GC9_LT_Rou;pour le calcul du  (indice thyroidien)  contourage manuel (prg different que celui pour obtenir les Kcps);0;DISCOVERY^^^^;PHYSIQUE++1+;20210504;20210504;181128;NM;LEHR STD Rou;Tandem_Discovery_670_Pro;User&CQ&THYROIDE LEHR;[1.105357. 1.105357];1017.6;630.6;256;256;300;181128;295248;Tc99m_EM;140.5;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.055;1.084;0.389317365;0.292171875;260.064;668;0.761612495;18.25108767;816.1718171;60.79102384;10;Fantome thyroide;0.109;1.084;0.466672897;0.402265625;249.67;535;0.604761874;18.53203491;653.6705421;58.36138382;15;Fantome thyroide;0.164;1.084;0.535441441;0.503890625;237.736;444;0.487349644;18.7843429;542.4854593;55.57176251;20;Fantome thyroide;0.217;1.084;0.585010283;0.571640625;227.569;389;0.41107233;18.85220184;475.2856839;53.19518467;25;Fantome thyroide;0.271;1.084;0.627040462;0.622453125;216.956;346;0.352958408;18.96640138;422.7476777;50.7143525;30;Fantome thyroide;0.326;1.084;0.657003155;0.647859375;208.27;317;0.314560161;18.97925849;387.3150689;48.68396447;35;Fantome thyroide;0.38;1.084;0.694056537;0.690203125;196.418;283;0.269495753;18.9713756;345.7733896;45.91351099;40;Fantome thyroide;0.434;1.084;0.722271318;0.724078125;186.346;258;0.237083481;18.97798349;315.2280371;43.55913978;254.868761;59.57661548;2.349820667;1
32;7;268;3;8;Local;IRSN-3;CH;;;;GE;Discovery NM/CT 670 Pro;11;GC9;2018;PARA;LEHR;;NaI;0.95;54x40;0.74;Local;I3;3;Thyroide;;;;;Pas de cale;pas de cale;15;Tc99m;Tc;360.402;0.001923261;0.19%;Ba-133;Tc99m;;508.4;03/05/2021 15:26;50.4;03/05/2021 15:28;04/05/2021 18:19;1613;1611;20.58;20.58;1.39;THYROIDE LEHR;600;;3;256x256;140.5;20%;non;oui;seringue;XELERIS;THYROID UPTAKE;58;Manuel;10;745.694;739.8998224;O;1.04;07_L_GC9_LT_I3;pour le calcul du  (indice thyroidien)  contourage manuel (prg different que celui pour obtenir les Kcps);0;DISCOVERY^^^^;PHYSIQUE++1+;20210504;20210504;181956;NM;LEHR LOCAL I3;Tandem_Discovery_670_Pro;User&CQ&THYROIDE LEHR;[0.736905. 0.736905];1008.6;630.6;256;256;600;181956;811403;Tc99m_EM;140.5;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.048;0.945;0.335441524;0.291621094;765.813;2283;0.681288539;9.458495411;1239.735159;62.01919339;10;Fantome thyroide;0.095;0.945;0.388847003;0.358066406;739.587;1902;0.548920065;9.442493528;1032.841118;59.89528669;15;Fantome thyroide;0.142;0.945;0.426790294;0.394980469;712.313;1669;0.469417201;9.42731868;906.315366;57.68650794;20;Fantome thyroide;0.189;0.945;0.459743088;0.424511719;681.799;1483;0.409258837;9.400280463;805.3119759;55.21533852;25;Fantome thyroide;0.237;0.945;0.492655462;0.461425781;644.886;1309;0.356503827;9.359912011;710.8249335;52.22594752;30;Fantome thyroide;0.284;0.945;0.52117753;0.490957031;607.693;1166;0.316203757;9.358668037;633.1717895;49.21388079;35;Fantome thyroide;0.331;0.945;0.549376334;0.520488281;566.407;1031;0.280919636;9.321107112;559.8628774;45.87034338;40;Fantome thyroide;0.378;0.945;0.581813348;0.557402344;514.323;884;0.245282211;9.435732149;480.0376175;41.65233236;786.9452189;63.73058138;-0.071657176;1
32;7;265;3;9;Local;IRSN-10;CH;;;;GE;Discovery NM/CT 670 Pro;11;GC9;2018;PARA;LEHR;;NaI;0.95;54x40;0.74;Local;I10;8;Thyroide;;;;;Pas de cale;;15;Tc99m;Tc;360.402;0.001923261;0.19%;Ba-133;Tc99m;;486.4;03/05/2021 15:35;52.7;03/05/2021 15:39;04/05/2021 18:30;1615;1611;19.4;19.4;1.24;THYROIDE LEHR;500;;3;256x256;140.5;20%;non;oui;seringue;XELERIS;THYROID UPTAKE;58;Manuel;10;588.916;583.7575583;O;1.05;07_L_GC9_LT_I10;pour le calcul du  (indice thyroidien)  contourage manuel (prg different que celui pour obtenir les Kcps);0;DISCOVERY^^^^;PHYSIQUE++1+;20210504;20210504;183045;NM;LEHR LOCAL I10;Tandem_Discovery_670_Pro;User&CQ&THYROIDE LEHR;[0.736905. 0.736905];1008.6;630.6;256;256;500;183045;637063;Tc99m_EM;140.5;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.026;0.502;0.18490781;0.162757813;603.724;3265;0.667823917;6.794228644;1772.989617;62.23958763;10;Fantome thyroide;0.051;0.502;0.212729258;0.198054688;584.58;2748;0.540457368;6.77034775;1492.243634;60.26597938;15;Fantome thyroide;0.076;0.502;0.234108524;0.221585938;563.031;2405;0.456746924;6.749543716;1305.984695;58.04443299;20;Fantome thyroide;0.101;0.502;0.250907322;0.237273438;541.458;2158;0.398310111;6.781272723;1171.856537;55.82041237;25;Fantome thyroide;0.126;0.502;0.268045313;0.256882813;514.647;1920;0.345083586;6.780919701;1042.61564;53.05639175;30;Fantome thyroide;0.151;0.502;0.283626604;0.272570313;486.136;1714;0.301525958;6.834880908;930.75167;50.1171134;35;Fantome thyroide;0.176;0.502;0.298660105;0.288257813;455.158;1524;0.263209167;6.800889705;827.576164;46.92350515;40;Fantome thyroide;0.201;0.502;0.311016058;0.303945313;426.092;1370;0.235341597;6.780446965;743.9497013;43.92701031;617.7581803;63.68641034;0.148946148;1
32;7;266;3;10;Local;IRSN-15;CH;;;;GE;Discovery NM/CT 670 Pro;11;GC9;2018;PARA;LEHR;;NaI;0.95;54x40;0.74;Local;I15;11;Thyroide;;;;;Pas de cale;;15;Tc99m;Tc;360.402;0.001923261;0.19%;Ba-133;Tc99m;;478.8;03/05/2021 16:10;36;03/05/2021 16:12;04/05/2021 18:40;1590;1588;20.8;20.8;;THYROIDE LEHR;500;;3;256x256;140.5;20%;non;oui;seringue;XELERIS;THYROID UPTAKE;58;Manuel;10;629.076;624.1508863;O;1.05;07_L_GC9_LT_I15;pour le calcul du  (indice thyroidien)  contourage manuel (prg different que celui pour obtenir les Kcps);0;DISCOVERY^^^^;PHYSIQUE++1+;20210504;20210504;184001;NM;LEHR LOCAL I15;Tandem_Discovery_670_Pro;User&CQ&THYROIDE LEHR;[0.736905. 0.736905];1008.6;630.6;256;256;500;184001;678849;Tc99m_EM;140.5;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.023;0.444;0.160952618;0.140484375;645.42;4010;0.667269706;8.336500901;2177.546206;62.05961538;10;Fantome thyroide;0.045;0.444;0.18426046;0.168234375;625.38;3394;0.544986191;8.302431207;1843.040355;60.13269231;15;Fantome thyroide;0.067;0.444;0.202158001;0.185578125;602.633;2981;0.465160595;8.302763125;1618.769386;57.94548077;20;Fantome thyroide;0.089;0.444;0.21764178;0.202921875;577.186;2652;0.404790254;8.267250663;1440.112852;55.49865385;25;Fantome thyroide;0.111;0.444;0.232320339;0.220265625;548.276;2360;0.353888943;8.217477242;1281.54839;52.71884615;30;Fantome thyroide;0.134;0.444;0.246234733;0.237609375;516.108;2096;0.311241157;8.225946217;1138.18874;49.62576923;35;Fantome thyroide;0.156;0.444;0.261189278;0.254953125;477.454;1828;0.270144976;8.323118256;992.6569737;45.90903846;40;Fantome thyroide;0.178;0.444;0.276557179;0.272296875;435.301;1574;0.23083926;8.521002855;854.727613;41.85586538;658.9557667;63.36113141;2.565093002;1
32;7;267;3;11;Local;IRSN-20;CH;;;;GE;Discovery NM/CT 670 Pro;11;GC9;2018;PARA;LEHR;;NaI;0.95;54x40;0.74;Local;I20;19;Thyroide;;;;;Pas de cale;;15;Tc99m;Tc;360.402;0.001923261;0.19%;Ba-133;Tc99m;;459.1;03/05/2021 16:22;20.87;03/05/2021 16:24;04/05/2021 18:49;1587;1585;20.7;20.7;1.38;THYROIDE LEHR;500;;3;256x256;140.5;20%;non;oui;seringue;XELERIS;THYROID UPTAKE;58;Manuel;10;616.748;613.0370338;O;1.03;07_L_GC9_LT_I20;pour le calcul du  (indice thyroidien)  contourage manuel (prg different que celui pour obtenir les Kcps);0;DISCOVERY^^^^;PHYSIQUE++1+;20210504;20210504;184909;NM;LEHR LOCAL I20;Tandem_Discovery_670_Pro;User&CQ&THYROIDE LEHR;[0.736905. 0.736905];1008.6;630.6;256;256;500;184909;667829;Tc99m_EM;140.5;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.019;0.366;0.123855132;0.110085938;633.519;5115;0.639814117;6.816069179;2777.593228;61.20956522;10;Fantome thyroide;0.037;0.366;0.141528311;0.130101563;612.393;4327;0.518767611;6.829682315;2349.686392;59.1684058;15;Fantome thyroide;0.055;0.366;0.155084321;0.144398438;588.545;3795;0.439586221;6.836758662;2060.794975;56.86425121;20;Fantome thyroide;0.074;0.366;0.167665067;0.158695313;559.163;3335;0.376193139;6.895262022;1811.001645;54.02541063;25;Fantome thyroide;0.092;0.366;0.178273677;0.170132813;528.938;2967;0.329403852;6.8071027;1611.166981;51.10512077;30;Fantome thyroide;0.11;0.366;0.189860186;0.184429688;490.219;2582;0.284809072;6.920780873;1402.100824;47.36415459;35;Fantome thyroide;0.129;0.366;0.202625285;0.198726563;443.952;2191;0.239959782;6.794171489;1189.776493;42.89391304;40;Fantome thyroide;0.147;0.366;0.214212789;0.210164063;398.65;1861;0.202766399;6.719834854;1010.57693;38.51690821;647.0348326;62.51544276;-1.634675015;1
32;7;269;3;12;Local;IRSN-30;CH;;;;GE;Discovery NM/CT 670 Pro;11;GC9;2018;PARA;LEHR;;NaI;0.95;54x40;0.74;Local;I30;30;Thyroide;;;;;Pas de cale;;15;Tc99m;Tc;360.402;0.001923261;0.19%;Ba-133;Tc99m;;464;03/05/2021 16:45;15.35;03/05/2021 16:46;04/05/2021 18:58;1573;1572;21.78;21.78;1.49;THYROIDE LEHR;500;;3;256x256;140.5;20%;non;oui;seringue;XELERIS;THYROID UPTAKE;58;Manuel;10;653.994;647.9150331;O;1.04;07_L_GC9_LT_I30;pour le calcul du  (indice thyroidien)  contourage manuel (prg different que celui pour obtenir les Kcps);0;DISCOVERY^^^^;PHYSIQUE++1+;20210504;20210504;185809;NM;LEHR LOCAL I30;Tandem_Discovery_670_Pro;User&CQ&THYROIDE LEHR;[0.736905. 0.736905];1008.6;630.6;256;256;500;185809;700887;Tc99m_EM;140.5;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.014;0.274;0.099419748;0.088835938;669.592;6735;0.647480996;6.942464217;3657.300174;61.48686869;10;Fantome thyroide;0.028;0.274;0.113532506;0.103820313;649.633;5722;0.524817574;6.972745664;3107.211818;59.65408632;15;Fantome thyroide;0.042;0.274;0.123660954;0.114523438;627.703;5076;0.449610405;6.996774161;2756.415098;57.64031221;20;Fantome thyroide;0.055;0.274;0.132457765;0.125226563;602.153;4546;0.392932068;7.0293845;2468.609739;55.29412305;25;Fantome thyroide;0.069;0.274;0.141372306;0.138070313;570.72;4037;0.342066608;6.996115195;2192.207988;52.4077135;30;Fantome thyroide;0.083;0.274;0.150597571;0.146632813;533.266;3541;0.294800315;6.9762855;1922.865615;48.96841139;35;Fantome thyroide;0.096;0.274;0.158960872;0.155195313;495.64;3118;0.255610536;7.044202799;1693.164357;45.51331497;40;Fantome thyroide;0.11;0.274;0.167372975;0.165898438;454.585;2716;0.219024144;7.024980084;1474.866707;41.74334252;680.6278231;62.50025924;0.743552566;1
32;7;271;3;13;Local;Seringue;CH;;;;GE;Discovery NM/CT 670 Pro;11;GC9;2018;PARA;LEHR;;NaI;0.95;54x40;0.74;Local;Ser;3;Seringue;;;;;Pas de cale;;15;Tc99m;Tc;360.402;0.001923261;0.19%;Ba-133;Tc99m;;471;03/05/2021 16:55;;;04/05/2021 19:07;1572;;22.91;22.91;1.58;THYROIDE LEHR;500;;3;256x256;140.5;20%;non;oui;seringue;XELERIS;THYROID UPTAKE;58;Manuel;10;752.477;748.7502969;O;1.14;07_L_GC9_LT_Ser;pour le calcul du  (indice thyroidien)  contourage manuel (prg different que celui pour obtenir les Kcps);0;DISCOVERY^^^^;PHYSIQUE++1+;20210504;20210504;190711;NM;LEHR LOCAL Ser;Tandem_Discovery_670_Pro;User&CQ&THYROIDE LEHR;[0.736905. 0.736905];1008.6;630.6;256;256;500;190711;814999;Tc99m_EM;140.5;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.043;0.858;0.333938855;0.278179688;770.063;2306;0.69690335;6.304041627;1252.224826;67.22505456;10;Fantome thyroide;0.086;0.858;0.387767152;0.351914063;746.064;1924;0.561373781;6.311337506;1044.787756;65.12998691;15;Fantome thyroide;0.129;0.858;0.427263033;0.405539063;721.22;1688;0.475456979;6.373712222;916.6329166;62.96115234;20;Fantome thyroide;0.172;0.858;0.462137333;0.452460938;693.206;1500;0.407680181;6.331537135;814.5434685;60.51558271;25;Fantome thyroide;0.215;0.858;0.49188379;0.485976563;664.535;1351;0.354943703;6.39322265;733.6321507;58.01265823;30;Fantome thyroide;0.258;0.858;0.522924481;0.519492188;630.124;1205;0.303793329;6.413233495;654.3499197;55.00864251;35;Fantome thyroide;0.301;0.858;0.547761208;0.553007813;598.703;1093;0.265606758;6.405121078;593.5306741;52.26564819;40;Fantome thyroide;0.344;0.858;0.570678427;0.573117188;566.113;992;0.232588571;6.337431391;538.6847472;49.42060236;789.4343502;68.91613708;0.411742291;1
32;7;270;3;14;Local;Routine;CH;;;;GE;Discovery NM/CT 670 Pro;11;GC9;2018;PARA;LEHR;;NaI;0.95;54x40;0.74;Local;Rou;2;Seringue;oui;PTW Thyroid Uptake;;19;Pas de cale;;15;Tc99m;Tc;360.402;0.001923261;0.19%;Ba-133;Tc99m;;262.8;03/05/2021 16:56;0;03/05/2021 16:56;04/05/2021 19:20;1584;1584;12.49;12.49;0.84;THYROIDE LEHR;500;;3;256x256;140.5;20%;non;oui;seringue;XELERIS;THYROID UPTAKE;58;Manuel;10;362.634;349.743034;O;0.98;07_L_GC9_LT_Rou;pour le calcul du  (indice thyroidien)  contourage manuel (prg different que celui pour obtenir les Kcps);0;DISCOVERY^^^^;PHYSIQUE++1+;20210504;20210504;192056;NM;LEHR LOCAL Rou;Tandem_Discovery_670_Pro;User&CQ&THYROIDE LEHR;[0.736905. 0.736905];1008.6;630.6;256;256;500;192056;418979;Tc99m_EM;140.5;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.028;0.56;0.181313218;0.1378125;378.582;2088;0.771725203;13.47571622;1133.844508;60.62161729;10;Fantome thyroide;0.056;0.56;0.22338882;0.1946875;359.656;1610;0.594533092;13.65937729;874.2766562;57.59103283;15;Fantome thyroide;0.084;0.56;0.253827765;0.2340625;341.906;1347;0.488845257;13.79955139;731.4600347;54.74875901;20;Fantome thyroide;0.112;0.56;0.277798973;0.2603125;324.747;1169;0.416415193;13.88052494;634.8008765;52.0011209;25;Fantome thyroide;0.14;0.56;0.297447876;0.2865625;308.156;1036;0.363597213;13.85183677;562.5780223;49.34443555;30;Fantome thyroide;0.168;0.56;0.318344751;0.3084375;288.102;905;0.312927729;13.8319545;491.441226;46.13322658;35;Fantome thyroide;0.196;0.56;0.337051443;0.3303125;268.63;797;0.270719344;13.89630577;432.7940963;43.01521217;40;Fantome thyroide;0.224;0.56;0.354468661;0.3521875;248.837;702;0.234271216;14.03233667;381.2063433;39.84579664;387.989364;62.12800064;2.657856555;1
33;7;303;4;1;Std;IRSN-3;CH;0;Obsol¶?te;;GE;Discovery NM/CT 670 Pro;11;GC9;2018;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.1;Standardis¶?;I3;3;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;0.12%;Ba-133;Tc99m;20;643;20/05/2021 10:57;1.23;21/05/2021 14:01;21/05/2021 16:54;1797;173;19.41;19.41;1.58;THYROIDE PINHOLE;300;;2;256x256;140.5;20%;;;;XELERIS;THYROID UPTAKE;38;Manuel;10;563.708;561.876011;O;2.53;07_S_GC9_PT_I3;pour le calcul du  (indice thyroidien)  contourage manuel + Bkgd auto (prg different que celui pour obtenir les Kcps);0;DISCOVERY^Unknown;PHYSIQUE;20210521;20210521;165451;NM;PINHOLE STD I3;Tandem_Discovery_670_Pro;User&CQ&THYROIDE LEHR;[1.105357. 1.105357];1016.3;638.7;256;256;300;165451;598913;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.047;0.935;0.326928328;0.259316406;574.74;1758;0.703210612;7.964824253;2147.949183;98.70170015;10;Fantome thyroide;0.094;0.935;0.371402667;0.317753906;557.104;1500;0.592541847;7.886431548;1832.721146;95.67302078;15;Fantome thyroide;0.141;0.935;0.418530806;0.383496094;529.86;1266;0.496066765;7.875994383;1546.816647;90.99433282;20;Fantome thyroide;0.187;0.935;0.463024096;0.434628906;499.603;1079;0.41621644;7.929278225;1318.337411;85.79821398;25;Fantome thyroide;0.234;0.935;0.497510526;0.478457031;472.635;950;0.360715858;7.864385024;1160.723393;81.16692427;30;Fantome thyroide;0.281;0.935;0.529588796;0.514980469;444.325;839;0.313881034;7.90930213;1025.102028;76.30516916;35;Fantome thyroide;0.328;0.935;0.562743169;0.551503906;411.928;732;0.269627801;7.831781534;894.3679193;70.74154216;40;Fantome thyroide;0.374;0.935;0.590710974;0.573417969;382.19;647;0.235064419;7.762693435;790.513721;65.63455264;584.9712667;100.4587441;-1.594010039;1
33;7;300;4;2;Std;IRSN-10;CH;;;;GE;Discovery NM/CT 670 Pro;11;GC9;2018;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.1;Standardis¶?;I10;8;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;0.12%;Ba-133;Tc99m;20;660;20/05/2021 11:18;1.33;21/05/2021 14:03;21/05/2021 17:00;1782;177;20.49;20.49;1.42;THYROIDE PINHOLE;300;;2;256x256;140.5;20%;;;;XELERIS;THYROID UPTAKE;38;Manuel;10;580.19;577.9439447;O;2.47;07_S_GC9_PT_I10;pour le calcul du  (indice thyroidien)  contourage manuel + Bkgd auto (prg different que celui pour obtenir les Kcps);0;DISCOVERY^Unknown;PHYSIQUE;20210521;20210521;170045;NM;PINHOLE STD I10;Tandem_Discovery_670_Pro;User&CQ&THYROIDE LEHR;[1.105357. 1.105357];1016.3;638.7;256;256;300;170045;607344;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.031;0.609;0.223341667;0.187933594;589.622;2640;0.634819079;4.164048845;3225.589217;95.92028632;10;Fantome thyroide;0.061;0.609;0.248487468;0.221238281;575;2314;0.536947505;4.195358895;2827.277821;93.54156499;15;Fantome thyroide;0.092;0.609;0.269484981;0.245027344;556.217;2064;0.4674167;4.157841327;2521.824297;90.4859281;20;Fantome thyroide;0.122;0.609;0.289971117;0.273574219;532.097;1835;0.408820192;4.202548468;2242.028869;86.56206279;25;Fantome thyroide;0.153;0.609;0.314517089;0.306878906;496.937;1580;0.347882836;4.087831376;1930.466274;80.84219945;30;Fantome thyroide;0.183;0.609;0.337912693;0.335425781;460.575;1363;0.294130911;4.008786543;1665.332615;74.92679356;35;Fantome thyroide;0.215;0.609;0.357943792;0.349699219;426.669;1192;0.251175607;3.8548325;1456.402404;69.41093216;40;Fantome thyroide;0.244;0.609;0.375434824;0.368730469;394.582;1051;0.215921859;3.72186309;1284.126616;64.19098747;599.8763602;97.58847571;-12.7220103;1
33;7;301;4;3;Std;IRSN-15;CH;;;;GE;Discovery NM/CT 670 Pro;11;GC9;2018;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.1;Standardis¶?;I15;11;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;0.12%;Ba-133;Tc99m;20;667;20/05/2021 11:07;1.18;21/05/2021 14:03;21/05/2021 17:06;1799;183;20.13;20.13;1.49;THYROIDE PINHOLE;300;;2;256x256;140.5;20%;;;;XELERIS;THYROID UPTAKE;38;Manuel;10;538.353;537.0378148;O;2.34;07_S_GC9_PT_I15;pour le calcul du  (indice thyroidien)  contourage manuel + Bkgd auto (prg different que celui pour obtenir les Kcps);0;DISCOVERY^Unknown;PHYSIQUE;20210521;20210521;170634;NM;PINHOLE STD I15;Tandem_Discovery_670_Pro;User&CQ&THYROIDE LEHR;[1.105357. 1.105357];1016.3;638.7;256;256;300;170634;567001;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.025;0.484;0.16846434;0.141796875;550.373;3267;0.670143889;6.222171825;3991.666656;91.13644643;10;Fantome thyroide;0.049;0.484;0.191088921;0.175828125;532.947;2789;0.559290301;6.241936144;3407.639518;88.25086935;15;Fantome thyroide;0.073;0.484;0.215454082;0.206078125;506.748;2352;0.458196011;6.332045941;2873.706757;83.91256831;20;Fantome thyroide;0.097;0.484;0.235975442;0.232546875;480.446;2036;0.381763947;6.475860209;2487.613502;79.55721146;25;Fantome thyroide;0.121;0.484;0.252427384;0.251453125;455.379;1804;0.326125832;6.565336504;2204.152632;75.40635867;30;Fantome thyroide;0.146;0.484;0.267439526;0.266578125;428.973;1604;0.279368699;6.644404446;1959.789812;71.03378043;35;Fantome thyroide;0.17;0.484;0.281484188;0.277921875;400.552;1423;0.239315976;6.755890418;1738.641461;66.32753767;40;Fantome thyroide;0.194;0.484;0.29380663;0.289265625;372.253;1267;0.20718364;6.888438661;1548.038461;61.64149694;561.299676;92.94579832;9.385327342;1
33;7;302;4;4;Std;IRSN-20;CH;;;;GE;Discovery NM/CT 670 Pro;11;GC9;2018;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.1;Standardis¶?;I20;19;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;0.12%;Ba-133;Tc99m;20;686;20/05/2021 11:14;1.99;21/05/2021 14:04;21/05/2021 17:12;1798;188;20.22;20.22;1.38;THYROIDE PINHOLE;300;;2;256x256;140.5;20%;;;;XELERIS;THYROID UPTAKE;38;Manuel;10;509.611;507.9026899;O;2.18;07_S_GC9_PT_I20;pour le calcul du  (indice thyroidien)  contourage manuel + Bkgd auto (prg different que celui pour obtenir les Kcps);0;DISCOVERY^Unknown;PHYSIQUE;20210521;20210521;171217;NM;PINHOLE STD I20;Tandem_Discovery_670_Pro;User&CQ&THYROIDE LEHR;[1.105357. 1.105357];1016.3;638.7;256;256;300;171217;532179;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.016;0.319;0.119611803;0.103425781;518.876;4338;0.636719495;5.740158936;5300.229555;85.53841081;10;Fantome thyroide;0.032;0.319;0.133529939;0.125855469;506.212;3791;0.534688656;5.737465517;4631.897243;83.45070887;15;Fantome thyroide;0.048;0.319;0.146487403;0.140808594;488.389;3334;0.452841521;5.651145772;4073.528201;80.51252885;20;Fantome thyroide;0.064;0.319;0.157668013;0.155761719;468.274;2970;0.390559656;5.575313545;3628.787869;77.19650511;25;Fantome thyroide;0.08;0.319;0.169529479;0.168222656;442.811;2612;0.330613117;5.494803868;3191.378423;72.99884603;30;Fantome thyroide;0.096;0.319;0.179877155;0.178191406;417.315;2320;0.282182447;5.366003819;2834.608706;68.79574679;35;Fantome thyroide;0.112;0.319;0.190047852;0.188160156;389.218;2048;0.237242897;5.373728252;2502.275272;64.16386416;40;Fantome thyroide;0.128;0.319;0.19685546;0.198128906;367.726;1868;0.209407753;5.254060976;2282.348734;60.62083745;526.8622104;86.8549638;-9.200588705;1
33;7;304;4;5;Std;IRSN-30;CH;;;;GE;Discovery NM/CT 670 Pro;11;GC9;2018;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.1;Standardis¶?;I30;30;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;0.12%;Ba-133;Tc99m;20;765;20/05/2021 11:03;1.32;21/05/2021 14:05;21/05/2021 17:17;1814;192;22.45;22.45;1.4;THYROIDE PINHOLE;300;;2;256x256;140.5;20%;;;;XELERIS;THYROID UPTAKE;38;Manuel;10;540.682;538.8868904;O;2.11;07_S_GC9_PT_I30;pour le calcul du  (indice thyroidien)  contourage manuel + Bkgd auto (prg different que celui pour obtenir les Kcps);0;DISCOVERY^Unknown;PHYSIQUE;20210521;20210521;171756;NM;PINHOLE STD I30;Tandem_Discovery_670_Pro;User&CQ&THYROIDE LEHR;[1.105357. 1.105357];1016.3;638.7;256;256;300;171756;563125;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.014;0.28;0.100000364;0.08859375;549.902;5499;0.595909086;6.104436641;6718.755722;81.64840386;10;Fantome thyroide;0.028;0.28;0.110105921;0.10390625;537.427;4881;0.504842486;6.177929052;5963.67461;79.79613957;15;Fantome thyroide;0.042;0.28;0.118562543;0.11484375;520.371;4389;0.440274587;6.055143506;5362.542074;77.2636971;20;Fantome thyroide;0.056;0.28;0.128714137;0.12796875;493.49;3834;0.372750436;5.766688071;4684.43525;73.27245731;25;Fantome thyroide;0.07;0.28;0.139236858;0.13890625;460.874;3310;0.309203633;5.500598718;4044.204663;68.42969562;30;Fantome thyroide;0.084;0.28;0.148605345;0.14765625;428.132;2881;0.256207941;5.195849979;3520.046415;63.56822569;35;Fantome thyroide;0.098;0.28;0.155558492;0.15421875;400.252;2573;0.219762731;5.094404841;3143.727673;59.42865627;40;Fantome thyroide;0.112;0.28;0.162288732;0.16296875;368.72;2272;0.188320776;4.788786469;2775.961629;54.74684484;557.5307619;82.78110793;-29.00823813;1
33;7;306;4;6;Std;Seringue;CH;;;;GE;Discovery NM/CT 670 Pro;11;GC9;2018;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.1;Standardis¶?;Ser;3;Seringue;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;30,00%;Ba-133;Tc99m;20;38.7;21/05/2021 13:44;;;21/05/2021 17:23;219;;25.4;25.32;1.85;THYROIDE PINHOLE;300;;2;256x256;140.5;20%;;;;XELERIS;THYROID UPTAKE;38;Manuel;10;777.437;776.0708048;O;2.66;07_S_GC9_PT_Ser;pour le calcul du  (indice thyroidien)  contourage manuel + Bkgd auto (prg different que celui pour obtenir les Kcps);0;DISCOVERY^Unknown;PHYSIQUE;20210521;20210521;172353;NM;PINHOLE STD Ser;Tandem_Discovery_670_Pro;User&CQ&THYROIDE LEHR;[1.105357. 1.105357];1016.3;638.7;256;256;300;172353;810006;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.059;1.164;0.483902394;0.441046875;788.277;1629;0.638460054;4.921931214;1990.335165;103.7752765;10;Fantome thyroide;0.117;1.164;0.546395597;0.522890625;769.325;1408;0.522771698;4.987349442;1720.314249;101.2802791;15;Fantome thyroide;0.175;1.164;0.592632621;0.586546875;748.495;1263;0.446921453;4.967220086;1543.151205;98.53804634;20;Fantome thyroide;0.233;1.164;0.63290655;0.632015625;724.678;1145;0.38696512;4.928611233;1398.977142;95.40258031;25;Fantome thyroide;0.291;1.164;0.673137464;0.677484375;695.351;1033;0.331850349;5.00535346;1262.133963;91.54173249;30;Fantome thyroide;0.35;1.164;0.701557531;0.713859375;670.689;956;0.295749252;4.917004174;1168.054277;88.2950237;35;Fantome thyroide;0.408;1.164;0.737968568;0.750234375;633.915;859;0.25280175;4.91803433;1049.53831;83.45379147;40;Fantome thyroide;0.466;1.164;0.766852041;0.777515625;601.212;784;0.220306232;4.966236529;957.9022524;79.14849921;801.3860986;105.5010662;-0.425129025;1
33;7;305;4;7;Std;Routine;CH;;;;GE;Discovery NM/CT 670 Pro;11;GC9;2018;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.1;Standardis¶?;Rou;2;Seringue;oui;PTW Thyroid Uptake;;11;*;;10;Tc99m;Tc;360.402;0.001923261;0.12%;Ba-133;Tc99m;15;532.3;20/05/2021 11:24;;;21/05/2021 18:30;1866;;14.71;14.71;0.76;THYROIDE PINHOLE;300;;2;256x256;140.5;20%;;;;XELERIS;THYROID UPTAKE;38;Manuel;10;201.334;200.2527865;O;1.19;07_S_GC9_PT_Rou;pour le calcul du  (indice thyroidien)  contourage manuel + Bkgd auto (prg different que celui pour obtenir les Kcps);0;DISCOVERY^Unknown;PHYSIQUE;20210521;20210521;183031;NM;PINHOLE STD Rou;Tandem_Discovery_670_Pro;User&CQ&THYROIDE LEHR;[1.105357. 1.105357];980.4;638.7;256;256;300;183031;221459;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.037;0.736;0.293259366;0.261625;203.522;694;0.668923568;5.014772833;847.9389836;46.11874009;10;Fantome thyroide;0.075;0.736;0.338077055;0.313375;197.437;584;0.537578372;4.981472782;713.5394329;44.73985951;15;Fantome thyroide;0.112;0.736;0.36687931;0.359375;191.511;522;0.465115154;4.99397539;637.7869589;43.39700884;20;Fantome thyroide;0.149;0.736;0.392120507;0.376625;185.473;473;0.40589211;4.9856559;577.9180681;42.02877861;25;Fantome thyroide;0.184;0.736;0.423527711;0.422625;175.764;415;0.340554272;4.929097991;507.0528504;39.82868797;30;Fantome thyroide;0.225;0.736;0.445232804;0.445625;168.298;378;0.297446528;4.92627033;461.8457288;38.13686834;35;Fantome thyroide;0.26;0.736;0.461368571;0.457125;161.479;350;0.269072979;4.935040605;427.6349341;36.591661;40;Fantome thyroide;0.295;0.736;0.485847896;0.485875;150.127;309;0.228442718;4.976110726;377.5405561;34.01926127;205.768596;46.62782597;-0.107755975;1
