CONFIG_ETUDE;Centre;N_Cyril;config;acq;Proto;fant;Type_centre;N_Patients;Utilisation;rmq_utilisation;Marque;Modele;num_camera;Modele_simple;Annee_Installation;Collimateur;modele_colli;facteur_stenope;NaI_CZT;Taille_Cristal;Dimensions FOV;Pixel;Protocole;Geometrie_Fantome;Volume;Conditionnement;Fantome;Type_fantome;Commentaire_Fantome;Distance_Source;cale;cale_new;Distance;Radionucleide;Radionucleide_simple;T_min;l;Justesse;Source_Constance;Calibre;A_necessaire;A_Prep;Heure_Prep;A_seringue_vide;Heure_seringue_vide;Heure_acq;delta_t_prep;delta_t_seringue;A_acq;A_acq_corr;TC;Nom_Protocole;Duree;Kcps;Zoom;Matrice;Energie;Fenetre_spectro;Calibrage_Patient;Calibrage_Facteur;Geometrie_Cali_F;Nom_Console;Nom_PRG;Facteur_calibrage;Contourage;Seuil;Nb_kCps_ROI;Nb_kCps_BGRD;BGRD_O_N;Indice_Thyroidien ;Nom_Fichier_DICOM;Remarques;Unnamed: 1;PatientName;PatientID;StudyDate (YYMMDD);AcquisitionDate (YYMMDD);AcquisitionTime (hhmmss);Modality;SeriesDescription;ManufacturerModelName;ProtocolName;PixelSpacing (mm);Table Height;Table Traverse;taille Matrice X;taille Matrice Y;ActualFrameDuration (s);Acquisition time (s);Counts Accumulated;Energie window name;Energie(KeV);Collimateur Type;Collimateur Name;Volume Theorique (ml);activite theorique (MBq); Seuil(% max)_5%;region_5%;Min (kCps)_F_5%;Max(kCps)_F_5%;mean(kCps)_F_5%;median(kCps)_F_5%;Coups Totaux(kCps)_F_5%;Nombre de Pixel_F_5%;CV(%)_F_5%;Rcentre de gravite(mm)_F_5%;surface(mm^2)_F_5%;sensibilite (Cps/(MBq.s))_5%; Seuil(% max)_10%;region_10%;Min (kCps)_F_10%;Max(kCps)_F_10%;mean(kCps)_F_10%;median(kCps)_F_10%;Coups Totaux(kCps)_F_10%;Nombre de Pixel_F_10%;CV(%)_F_10%;Rcentre de gravite(mm)_F_10%;surface(mm^2)_F_10%;sensibilite (Cps/(MBq.s))_10%; Seuil(% max)_15%;region_15%;Min (kCps)_F_15%;Max(kCps)_F_15%;mean(kCps)_F_15%;median(kCps)_F_15%;Coups Totaux(kCps)_F_15%;Nombre de Pixel_F_15%;CV(%)_F_15%;Rcentre de gravite(mm)_F_15%;surface(mm^2)_F_15%;sensibilite (Cps/(MBq.s))_15%; Seuil(% max)_20%;region_20%;Min (kCps)_F_20%;Max(kCps)_F_20%;mean(kCps)_F_20%;median(kCps)_F_20%;Coups Totaux(kCps)_F_20%;Nombre de Pixel_F_20%;CV(%)_F_20%;Rcentre de gravite(mm)_F_20%;surface(mm^2)_F_20%;sensibilite (Cps/(MBq.s))_20%; Seuil(% max)_25%;region_25%;Min (kCps)_F_25%;Max(kCps)_F_25%;mean(kCps)_F_25%;median(kCps)_F_25%;Coups Totaux(kCps)_F_25%;Nombre de Pixel_F_25%;CV(%)_F_25%;Rcentre de gravite(mm)_F_25%;surface(mm^2)_F_25%;sensibilite (Cps/(MBq.s))_25%; Seuil(% max)_30%;region_30%;Min (kCps)_F_30%;Max(kCps)_F_30%;mean(kCps)_F_30%;median(kCps)_F_30%;Coups Totaux(kCps)_F_30%;Nombre de Pixel_F_30%;CV(%)_F_30%;Rcentre de gravite(mm)_F_30%;surface(mm^2)_F_30%;sensibilite (Cps/(MBq.s))_30%; Seuil(% max)_35%;region_35%;Min (kCps)_F_35%;Max(kCps)_F_35%;mean(kCps)_F_35%;median(kCps)_F_35%;Coups Totaux(kCps)_F_35%;Nombre de Pixel_F_35%;CV(%)_F_35%;Rcentre de gravite(mm)_F_35%;surface(mm^2)_F_35%;sensibilite (Cps/(MBq.s))_35%; Seuil(% max)_40%;region_40%;Min (kCps)_F_40%;Max(kCps)_F_40%;mean(kCps)_F_40%;median(kCps)_F_40%;Coups Totaux(kCps)_F_40%;Nombre de Pixel_F_40%;CV(%)_F_40%;Rcentre de gravite(mm)_F_40%;surface(mm^2)_F_40%;sensibilite (Cps/(MBq.s))_40%; SAM (kCps);sensibilite SAM (Cps/(MBq.s)));CDMnorm (%);LimiteCDM2STD
33;7;275;4;8;Local;IRSN-3;CH;;;;GE;Discovery NM/CT 670 Pro;11;GC9;2018;Pinhole;GPPH;4.45;NaI;0.95;54x40;0.88;Local;I3;3;Thyroide;;;;;Pas de cale;pas de cale;7;Tc99m;Tc;360.402;0.001923261;0.12%;Ba-133;Tc99m;;643;20/05/2021 10:57;1.23;21/05/2021 14:01;21/05/2021 17:38;1841;217;17.83;17.83;1.17;THYROIDE PINHOLE;300;;2.5;256x256;140.5;20%;non;oui;seringue;XELERIS;THYROID UPTAKE;38;Manuel;10;318.284;316.9466345;O;1.56;07_L_GC9_PT_I3;pour le calcul du  (indice thyroidien)  contourage manuel + Bkgd auto (prg different que celui pour obtenir les Kcps);0;DISCOVERY^Unknown;PHYSIQUE;20210521;20210521;173821;NM;PIN LOCAL I3;Tandem_Discovery_670_Pro;User&CQ&THYROIDE LEHR;[0.884286. 0.884286];994.1;638.7;256;256;300;173821;343332;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.025;0.5;0.172707006;0.138671875;325.38;1884;0.699120936;6.55908215;1473.215899;60.83006169;10;Fantome thyroide;0.05;0.5;0.198391167;0.173828125;314.45;1585;0.578264738;6.469955147;1239.409342;58.7866891;15;Fantome thyroide;0.075;0.5;0.217755043;0.193359375;302.244;1388;0.503157423;6.44016242;1085.362881;56.50476725;20;Fantome thyroide;0.1;0.5;0.242592466;0.224609375;283.348;1168;0.419636113;6.503477508;913.3313004;52.97214433;25;Fantome thyroide;0.125;0.5;0.262191133;0.248046875;266.124;1015;0.36152481;6.475674143;793.6911557;49.7521032;30;Fantome thyroide;0.15;0.5;0.280859729;0.271484375;248.28;884;0.310535422;6.467949805;691.2541691;46.41615255;35;Fantome thyroide;0.175;0.5;0.295816561;0.287109375;232.216;785;0.273805341;6.507714949;613.8399579;43.41297439;40;Fantome thyroide;0.2;0.5;0.313526627;0.310546875;211.944;676;0.233265447;6.365677678;528.6061293;39.62310712;332.148402;62.09542008;-1.638120468;1
33;7;272;4;9;Local;IRSN-10;CH;;;;GE;Discovery NM/CT 670 Pro;11;GC9;2018;Pinhole;GPPH;4.45;NaI;0.95;54x40;0.88;Local;I10;8;Thyroide;;;;;Pas de cale;;7;Tc99m;Tc;360.402;0.001923261;0.12%;Ba-133;Tc99m;;660;20/05/2021 11:18;1.33;21/05/2021 14:03;21/05/2021 17:44;1826;221;18.83;18.83;1.1;THYROIDE PINHOLE;300;;2.5;256x256;140.5;20%;non;oui;seringue;XELERIS;THYROID UPTAKE;38;Manuel;10;331.217;329.2406657;O;1.53;07_L_GC9_PT_I10;pour le calcul du  (indice thyroidien)  contourage manuel + Bkgd auto (prg different que celui pour obtenir les Kcps);0;DISCOVERY^Unknown;PHYSIQUE;20210521;20210521;174408;NM;PIN LOCAL I10;Tandem_Discovery_670_Pro;User&CQ&THYROIDE LEHR;[0.884286. 0.884286];994.1;638.7;256;256;300;174408;350862;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.017;0.325;0.121089665;0.102832031;336.266;2777;0.639190815;3.347522472;2171.507724;59.52664188;10;Fantome thyroide;0.033;0.325;0.134861077;0.118066406;328.117;2433;0.539986492;3.360897844;1902.512889;58.08408568;15;Fantome thyroide;0.049;0.325;0.146130175;0.133300781;317.687;2174;0.471102547;3.368477195;1699.984801;56.23774119;20;Fantome thyroide;0.065;0.325;0.157161157;0.148535156;304.264;1936;0.41273967;3.372186055;1513.877909;53.86156842;25;Fantome thyroide;0.082;0.325;0.168613036;0.161230469;287.148;1703;0.360253726;3.244708331;1331.680826;50.83165162;30;Fantome thyroide;0.098;0.325;0.181511263;0.176464844;265.914;1465;0.306511574;3.22182888;1145.573934;47.07275624;35;Fantome thyroide;0.114;0.325;0.192302181;0.189160156;246.916;1284;0.264420277;3.220927068;1004.038861;43.70968313;40;Fantome thyroide;0.13;0.325;0.202383111;0.199316406;227.681;1125;0.227892193;3.135666665;879.706946;40.30465569;342.6287308;60.65298828;-7.182880177;1
33;7;273;4;10;Local;IRSN-15;CH;;;;GE;Discovery NM/CT 670 Pro;11;GC9;2018;Pinhole;GPPH;4.45;NaI;0.95;54x40;0.88;Local;I15;11;Thyroide;;;;;Pas de cale;;7;Tc99m;Tc;360.402;0.001923261;0.12%;Ba-133;Tc99m;;667;20/05/2021 11:07;1.18;21/05/2021 14:03;21/05/2021 17:49;1842;226;18.54;18.54;1.08;THYROIDE PINHOLE;300;;2.5;256x256;140.5;20%;non;oui;seringue;XELERIS;THYROID UPTAKE;38;Manuel;10;310.216;307.1348733;O;1.45;07_L_GC9_PT_I15;pour le calcul du  (indice thyroidien)  contourage manuel + Bkgd auto (prg different que celui pour obtenir les Kcps);0;DISCOVERY^Unknown;PHYSIQUE;20210521;20210521;174953;NM;PIN LOCAL I15;Tandem_Discovery_670_Pro;User&CQ&THYROIDE LEHR;[0.884286. 0.884286];994.1;638.7;256;256;300;174953;331661;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.014;0.277;0.092640966;0.076824219;318.407;3437;0.681491362;5.13539893;2687.602465;57.24685365;10;Fantome thyroide;0.028;0.277;0.106551664;0.096300781;307.295;2884;0.558726281;5.165704599;2255.177629;55.24901115;15;Fantome thyroide;0.042;0.277;0.120155272;0.113613281;291.737;2428;0.458589117;5.23237233;1898.60308;52.45181589;20;Fantome thyroide;0.056;0.277;0.132149928;0.128761719;275.004;2081;0.380827781;5.342715947;1627.26236;49.4433657;25;Fantome thyroide;0.07;0.277;0.142899612;0.141746094;257.648;1803;0.317266033;5.352343103;1409.876999;46.32290543;30;Fantome thyroide;0.084;0.277;0.151133583;0.150402344;242.116;1602;0.273068061;5.392013626;1252.702691;43.53038475;35;Fantome thyroide;0.097;0.277;0.158063282;0.156894531;227.295;1438;0.238950496;5.436090028;1124.460967;40.86569579;40;Fantome thyroide;0.111;0.277;0.165707375;0.163386719;208.957;1261;0.204603945;5.449847443;986.0537413;37.56868033;325.0873713;58.44792723;5.213776119;1
33;7;274;4;11;Local;IRSN-20;CH;;;;GE;Discovery NM/CT 670 Pro;11;GC9;2018;Pinhole;GPPH;4.45;NaI;0.95;54x40;0.88;Local;I20;19;Thyroide;;;;;Pas de cale;;7;Tc99m;Tc;360.402;0.001923261;0.12%;Ba-133;Tc99m;;686;20/05/2021 11:14;1.99;21/05/2021 14:04;21/05/2021 17:57;1843;233;18.54;18.54;1.07;THYROIDE PINHOLE;300;;2.5;256x256;140.5;20%;non;oui;seringue;XELERIS;THYROID UPTAKE;38;Manuel;10;293.972;292.0429126;O;1.38;07_L_GC9_PT_I20;pour le calcul du  (indice thyroidien)  contourage manuel + Bkgd auto (prg different que celui pour obtenir les Kcps);0;DISCOVERY^Unknown;PHYSIQUE;20210521;20210521;175755;NM;PIN LOCAL I20;Tandem_Discovery_670_Pro;User&CQ&THYROIDE LEHR;[0.884286. 0.884286];994.1;638.7;256;256;300;175755;310798;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.01;0.183;0.066526667;0.057902344;299.37;4500;0.639820466;4.839732959;3518.827784;53.82416397;10;Fantome thyroide;0.019;0.183;0.074497442;0.069339844;291.285;3910;0.536854493;4.893829254;3057.470364;52.37055016;15;Fantome thyroide;0.028;0.183;0.081421526;0.077917969;280.66;3447;0.460948313;4.850892754;2695.422083;50.46026609;20;Fantome thyroide;0.037;0.183;0.088881509;0.087925781;266.289;2996;0.388813919;4.737730491;2342.757342;47.87648328;25;Fantome thyroide;0.046;0.183;0.095673905;0.095074219;251.144;2625;0.328790927;4.642617154;2052.649541;45.15354189;30;Fantome thyroide;0.055;0.183;0.101304962;0.099363281;236.851;2338;0.282685827;4.650969896;1828.226524;42.58378281;35;Fantome thyroide;0.065;0.183;0.106943689;0.106511719;220.304;2060;0.240613473;4.521535526;1610.841163;39.60877382;40;Fantome thyroide;0.074;0.183;0.111598691;0.109371094;204.672;1834;0.20926134;4.478067641;1434.117812;36.798274;304.6451954;54.77259896;-9.284397794;1
33;7;276;4;12;Local;IRSN-30;CH;;;;GE;Discovery NM/CT 670 Pro;11;GC9;2018;Pinhole;GPPH;4.45;NaI;0.95;54x40;0.88;Local;I30;30;Thyroide;;;;;Pas de cale;;7;Tc99m;Tc;360.402;0.001923261;0.12%;Ba-133;Tc99m;;765;20/05/2021 11:03;1.32;21/05/2021 14:05;21/05/2021 18:03;1860;238;20.55;20.55;1.06;THYROIDE PINHOLE;300;;2.5;256x256;140.5;20%;non;oui;seringue;XELERIS;THYROID UPTAKE;38;Manuel;10;317.939;315.2674678;O;1.35;07_L_GC9_PT_I30;pour le calcul du  (indice thyroidien)  contourage manuel + Bkgd auto (prg different que celui pour obtenir les Kcps);0;DISCOVERY^Unknown;PHYSIQUE;20210521;20210521;180343;NM;PIN LOCAL I30;Tandem_Discovery_670_Pro;User&CQ&THYROIDE LEHR;[0.884286. 0.884286];994.1;638.7;256;256;300;180343;334650;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.008;0.148;0.055816629;0.050296875;323.569;5797;0.604295985;4.766255442;4533.032148;52.48483374;10;Fantome thyroide;0.015;0.148;0.061419705;0.058390625;316.68;5156;0.513490651;4.793289848;4031.794679;51.36739659;15;Fantome thyroide;0.023;0.148;0.066363165;0.064171875;306.996;4626;0.444524902;4.788205653;3617.354962;49.79659367;20;Fantome thyroide;0.03;0.148;0.071048975;0.069953125;294.498;4145;0.387904215;4.704437572;3241.23137;47.76934307;25;Fantome thyroide;0.037;0.148;0.076294182;0.075734375;278.016;3644;0.330500517;4.456471356;2849.468543;45.09586375;30;Fantome thyroide;0.045;0.148;0.081697381;0.081515625;258.899;3169;0.275437945;4.303814975;2478.036722;41.99497161;35;Fantome thyroide;0.052;0.148;0.085679958;0.084984375;242.817;2834;0.2379644;4.282398047;2216.079542;39.3863747;40;Fantome thyroide;0.06;0.148;0.089765318;0.088453125;224.144;2497;0.20258377;4.091174662;1952.558439;36.35750203;328.2379458;53.24216477;-17.16170157;1
33;7;278;4;13;Local;Seringue;CH;;;;GE;Discovery NM/CT 670 Pro;11;GC9;2018;Pinhole;GPPH;4.45;NaI;0.95;54x40;0.88;Local;Ser;3;Seringue;;;;;Pas de cale;;7;Tc99m;Tc;360.402;0.001923261;0.3%;Ba-133;Tc99m;;38.7;21/05/2021 13:44;;;21/05/2021 18:14;270;;23.02;23.02;1.4;THYROIDE PINHOLE;300;;2.5;256x256;140.5;20%;non;oui;seringue;XELERIS;THYROID UPTAKE;38;Manuel;10;444.162;442.9925708;O;1.66;07_L_GC9_PT_Ser;pour le calcul du  (indice thyroidien)  contourage manuel + Bkgd auto (prg different que celui pour obtenir les Kcps);0;DISCOVERY^Unknown;PHYSIQUE;20210521;20210521;181426;NM;PIN LOCAL Ser;Tandem_Discovery_670_Pro;User&CQ&THYROIDE LEHR;[0.884286. 0.884286];994.1;638.7;256;256;300;181426;469160;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.03;0.597;0.247692645;0.226207031;451.296;1822;0.64911569;12.18062605;1424.734272;65.3483927;10;Fantome thyroide;0.06;0.597;0.28144757;0.268183594;440.184;1564;0.527643775;12.18437663;1222.988145;63.73935708;15;Fantome thyroide;0.09;0.597;0.30514886;0.296167969;428.429;1404;0.452497066;12.16635176;1097.874269;62.03721402;20;Fantome thyroide;0.12;0.597;0.326040094;0.324152344;414.723;1272;0.392692232;12.15533867;994.6553203;60.05256299;25;Fantome thyroide;0.15;0.597;0.344953408;0.347472656;399.801;1159;0.342438148;12.11751137;906.2936448;57.89183319;30;Fantome thyroide;0.18;0.597;0.362336484;0.366128906;383.352;1058;0.299903455;12.15220164;827.3155101;55.50999131;35;Fantome thyroide;0.209;0.597;0.379799791;0.380121094;364.228;959;0.260094215;12.10676841;749.9012989;52.7408051;40;Fantome thyroide;0.239;0.597;0.395888377;0.398777344;344.027;869;0.225962258;12.0608479;679.5247432;49.81566754;458.9473602;66.45632206;-1.024212642;1
33;7;277;4;14;Local;Routine;CH;;;;GE;Discovery NM/CT 670 Pro;11;GC9;2018;Pinhole;GPPH;4.45;NaI;0.95;54x40;0.88;Local;Rou;2;Seringue;oui;PTW Thyroid Uptake;;11;Pas de cale;;7;Tc99m;Tc;360.402;0.001923261;0.12%;Ba-133;Tc99m;;532.3;20/05/2021 11:24;;;21/05/2021 18:24;1860;;14.88;14.88;0.61;THYROIDE PINHOLE;300;;2.5;256x256;140.5;20%;non;oui;seringue;XELERIS;THYROID UPTAKE;38;Manuel;10;171.529;169.6924502;O;1;07_L_GC9_PT_Rou;pour le calcul du  (indice thyroidien)  contourage manuel + Bkgd auto (prg different que celui pour obtenir les Kcps);0;DISCOVERY^Unknown;PHYSIQUE;20210521;20210521;182424;NM;PIN LOCAL Rou;Tandem_Discovery_670_Pro;User&CQ&THYROIDE LEHR;[0.884286. 0.884286];970;638.7;256;256;300;182424;190430;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.024;0.477;0.181888542;0.158378906;174.613;960;0.676709599;4.588519172;750.6832606;39.11581541;10;Fantome thyroide;0.048;0.477;0.211375;0.195644531;169.1;800;0.538385327;4.573891845;625.5693838;37.88082437;15;Fantome thyroide;0.072;0.477;0.229995792;0.218003906;163.987;713;0.462893351;4.579575243;557.5387133;36.73543907;20;Fantome thyroide;0.096;0.477;0.249190174;0.244089844;157.239;631;0.39310598;4.561634771;493.4178515;35.22379032;25;Fantome thyroide;0.12;0.477;0.264043783;0.262722656;150.769;571;0.344550721;4.580281869;446.5001477;33.77441756;30;Fantome thyroide;0.144;0.477;0.280052941;0.281355469;142.827;510;0.295746019;4.58603711;398.8004822;31.9952957;35;Fantome thyroide;0.167;0.477;0.292068817;0.292535156;135.812;465;0.262564258;4.489740439;363.6122044;30.42383513;40;Fantome thyroide;0.191;0.477;0.307194647;0.307441406;126.257;411;0.222560213;4.670182194;321.3862709;28.28337814;176.5144517;39.54176786;2.061811412;1
34;15;513;1;1;Std;IRSN-3;CHU;10;Routine;;GE;Discovery NM/CT 670 Pro;22;GC9;2014;PARA;LEHR;;NaI;0.95;54x40;1.105;Standardis¶?;I3;3;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;-1.13%;Ba-133;Ba-133;5;4.69;12/05/2021 15:55;0.15;12/05/2021 16:37;12/05/2021 17:28;51;-152;4.18;4.18;0.49;GT-Thyroide;300;;2;256x256;159;10%;;;;XELERIS 3;Ultimate display;;Manuel;;77.405;74.551;O;1.18;15_S_GC9_LI_I3;Lactivite mesuree nest pas utilisee pour le calcul du taux de fixationp La mesure du reliquat nest pas necessaire en labsence de tubulurep;0;fantome I123^5ans^^^;15_S_GC9_LI_I3;20210512;20210512;172853;NM;THYROIDE ANT;Tandem_Discovery_670;User&Endocrine&THYROIDE I123;[1.104515. 1.104515];986.1;522.5;256;256;300;172853;145590;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.013;0.26;0.081873884;0.068046875;73.359;896;0.733682844;6.370464674;1093.078233;58.5;10;Fantome thyroide;0.026;0.26;0.099713267;0.090390625;69.899;701;0.562445436;6.425548567;855.187323;55.74082935;15;Fantome thyroide;0.039;0.26;0.111221667;0.102578125;66.733;600;0.471681075;6.427341883;731.9720311;53.21610845;20;Fantome thyroide;0.052;0.26;0.122693359;0.114765625;62.819;512;0.392963646;6.49273332;624.6161332;50.09489633;25;Fantome thyroide;0.065;0.26;0.130406114;0.122890625;59.726;458;0.34567929;6.519144078;558.7386504;47.62838915;30;Fantome thyroide;0.078;0.26;0.13874813;0.133046875;55.638;401;0.302270504;6.598591058;489.2013075;44.36842105;35;Fantome thyroide;0.091;0.26;0.145915493;0.143203125;51.8;355;0.268616769;6.629537745;433.0834518;41.30781499;40;Fantome thyroide;0.104;0.26;0.156078231;0.151328125;45.887;294;0.226558196;6.606005319;358.6662953;36.59250399;73.42309722;58.55111421;2.731707639;1
34;15;510;1;2;Std;IRSN-10;CHU;;;;GE;Discovery NM/CT 670 Pro;22;GC9;2014;PARA;LEHR;;NaI;0.95;54x40;1.105;Standardis¶?;I10;8;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;-1.13%;Ba-133;Ba-133;5;4.98;12/05/2021 15:58;0.18;12/05/2021 16:38;12/05/2021 17:58;80;-122;4.32;4.32;0.5;GT-Thyroide;300;;2;256x256;159;10%;;;;XELERIS 3;Ultimate display;;Manuel;;85.404;80.318;O;1.17;15_S_GC9_LI_I10;cfp ci dessus;0;fantome I123^10ans^^^;15_S_GC9_LI_I10;20210512;20210512;175831;NM;THYROIDE ANT;Tandem_Discovery_670;User&Endocrine&THYROIDE I123;[1.104515. 1.104515];986.1;522.5;256;256;300;175831;150452;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.013;0.258;0.064984694;0.045351563;76.422;1176;0.799460709;3.817162877;1434.665181;58.96759259;10;Fantome thyroide;0.026;0.258;0.080642452;0.061476563;71.046;881;0.634810112;4.474409362;1074.778932;54.81944444;15;Fantome thyroide;0.039;0.258;0.093681034;0.077601563;65.202;696;0.534167992;5.233984218;849.0875561;50.31018519;20;Fantome thyroide;0.052;0.258;0.109231061;0.095742188;57.674;528;0.438535504;6.288612061;644.1353874;44.50154321;25;Fantome thyroide;0.065;0.258;0.122597619;0.111867188;51.491;420;0.365399018;6.982696486;512.3804218;39.73070988;30;Fantome thyroide;0.078;0.258;0.134063953;0.127992188;46.118;344;0.309324894;7.536188342;419.6639645;35.58487654;35;Fantome thyroide;0.091;0.258;0.14462807;0.136054688;41.219;285;0.260699689;7.828988213;347.6867148;31.80478395;40;Fantome thyroide;0.104;0.258;0.153194215;0.146132813;37.073;242;0.224646857;8.099104283;295.2287192;28.60570988;74.91733333;57.80658436;44.75426905;0
34;15;511;1;3;Std;IRSN-15;CHU;;;;GE;Discovery NM/CT 670 Pro;22;GC9;2014;PARA;LEHR;;NaI;0.95;54x40;1.105;Standardis¶?;I15;11;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;-1.13%;Ba-133;Ba-133;5;5.13;12/05/2021 16:02;0.19;12/05/2021 16:39;12/05/2021 18:27;108;-93;4.35;4.35;0.5;GT-Thyroide;300;;2;256x256;159;10%;;;;XELERIS 3;Ultimate display;;Manuel;;85.164;79.897;O;1.11;15_S_GC9_LI_I15;cfp ci dessus;0;fantome I123^15ans^^^;15_S_GC9_LI_I15;20210512;20210512;182727;NM;THYROIDE ANT;Tandem_Discovery_670;User&Endocrine&THYROIDE I123;[1.104515. 1.104515];986.1;522.5;256;256;300;182727;151367;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.011;0.212;0.053092025;0.037265625;77.886;1467;0.814296749;8.607362077;1789.671616;59.68275862;10;Fantome thyroide;0.022;0.212;0.067154784;0.053828125;71.587;1066;0.639560289;9.456104692;1300.470309;54.8559387;15;Fantome thyroide;0.032;0.212;0.079066586;0.063765625;65.309;826;0.528774741;10.39111255;1007.681496;50.04521073;20;Fantome thyroide;0.043;0.212;0.090068702;0.077015625;58.995;655;0.446449202;11.03286941;799.0694673;45.20689655;25;Fantome thyroide;0.053;0.212;0.098902214;0.088609375;53.605;542;0.39155617;11.40057204;661.2147348;41.07662835;30;Fantome thyroide;0.064;0.212;0.110804762;0.103515625;46.538;420;0.32570369;11.87301432;512.3804218;35.66130268;35;Fantome thyroide;0.075;0.212;0.119751445;0.115109375;41.434;346;0.279967966;12.20138823;422.1038713;31.75019157;40;Fantome thyroide;0.085;0.212;0.128442105;0.121734375;36.606;285;0.237931273;12.48051346;347.6867148;28.05057471;73.04747656;55.97507783;24.23304762;1
34;15;512;1;4;Std;IRSN-20;CHU;;;;GE;Discovery NM/CT 670 Pro;22;GC9;2014;PARA;LEHR;;NaI;0.95;54x40;1.105;Standardis¶?;I20;19;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;-1.13%;Ba-133;Ba-133;5;4.85;12/05/2021 16:05;0.28;12/05/2021 16:39;12/05/2021 18:50;131;-70;3.95;3.95;0.45;GT-Thyroide;300;;2;256x256;159;10%;;;;XELERIS 3;Ultimate display;;Manuel;;79.652;73.556;O;1.08;15_S_GC9_LI_I20;cfp ci dessus;0;fantome I123^IRSN-20^^^;15_S_GC9_LI_I20;20210512;20210512;185029;NM;THYROIDE ANT;Tandem_Discovery_670;User&Endocrine&THYROIDE I123;[1.104515. 1.104515];986.1;522.5;256;256;300;185029;134550;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.008;0.159;0.035449578;0.025464844;71.36;2013;0.791434016;12.61582917;2455.766164;60.21940928;10;Fantome thyroide;0.016;0.159;0.04439322;0.034160156;65.48;1475;0.626240924;13.4629213;1799.431243;55.25738397;15;Fantome thyroide;0.024;0.159;0.053484765;0.044097656;57.924;1083;0.508494291;14.95591372;1321.209516;48.88101266;20;Fantome thyroide;0.032;0.159;0.062635456;0.055277344;50.171;801;0.415312747;16.48508387;977.1826616;42.33839662;25;Fantome thyroide;0.04;0.159;0.070633871;0.065214844;43.793;620;0.343668124;17.47524749;756.3710988;36.95611814;30;Fantome thyroide;0.048;0.159;0.077376258;0.073910156;38.456;497;0.290288855;18.22100441;606.3168325;32.45232068;35;Fantome thyroide;0.056;0.159;0.083846734;0.080121094;33.371;398;0.243980572;18.69928512;485.5414473;28.16118143;40;Fantome thyroide;0.064;0.159;0.089455108;0.086332031;28.894;323;0.208278901;19.05883283;394.0449434;24.38312236;68.39861922;57.72035377;29.36124985;0
34;15;514;1;5;Std;IRSN-30;CHU;;;;GE;Discovery NM/CT 670 Pro;22;GC9;2014;PARA;LEHR;;NaI;0.95;54x40;1.105;Standardis¶?;I30;30;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;-1.13%;Ba-133;Ba-133;5;4.92;12/05/2021 16:08;0.3;12/05/2021 16:40;12/05/2021 19:24;164;-36;3.89;3.89;0.44;GT-Thyroide;300;;2;256x256;159;10%;;;;XELERIS 3;Ultimate display;;Manuel;;77.921;71.857;O;1.01;15_S_GC9_LI_I30;cfp ci dessus;0;fantome I123^IRSN-30^^^;15_S_GC9_LI_I30;20210512;20210512;192456;NM;THYROIDE ANT;Tandem_Discovery_670;User&Endocrine&THYROIDE I123;[1.104515. 1.104515];986.1;522.5;256;256;300;192456;130992;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.007;0.13;0.027965802;0.021835938;71.145;2544;0.735787748;8.907736013;3103.561412;60.96401028;10;Fantome thyroide;0.013;0.13;0.034000518;0.026914063;65.689;1932;0.59207749;9.929545408;2356.94994;56.28877464;15;Fantome thyroide;0.02;0.13;0.040693617;0.034023438;57.378;1410;0.484075673;11.87368408;1720.134273;49.16709512;20;Fantome thyroide;0.026;0.13;0.047217517;0.042148438;49.059;1039;0.403946507;13.84547266;1267.531567;42.03856041;25;Fantome thyroide;0.033;0.13;0.054515478;0.051289063;40.505;743;0.328193333;15.71946396;906.4253652;34.70865467;30;Fantome thyroide;0.039;0.13;0.060074523;0.057382813;34.663;577;0.27503149;16.94379468;703.9131033;29.70265638;35;Fantome thyroide;0.046;0.13;0.064665944;0.061445313;29.811;461;0.237424379;17.66421322;562.3985106;25.54498715;40;Fantome thyroide;0.052;0.13;0.069332402;0.065507813;24.821;358;0.206583787;18.14368035;436.7433119;21.26906598;68.38703226;58.60071316;45.27270534;0
34;15;516;1;6;Std;Seringue;CHU;;;;GE;Discovery NM/CT 670 Pro;22;GC9;2014;PARA;LEHR;;NaI;0.95;54x40;1.105;Standardis¶?;Ser;3;Seringue;;;;;cale GT;;8;I-123;I;793.404;0.000873637;-1.13%;Ba-133;Ba-133;5;5.04;12/05/2021 16:24;;;12/05/2021 19:48;;-12;4.22;4.22;0.52;GT-Thyroide;300;;2;256x256;159;10%;;;;XELERIS 3;Ultimate display;;Manuel;;86.235;80.672;O;0;15_S_GC9_LI_Ser;cfp ci dessus;0;fantome I123^seringue^^^;15_S_GC9_LI_Ser;20210512;20210512;194849;NM;THYROIDE ANT;Tandem_Discovery_670;User&Endocrine&THYROIDE I123;[1.104515. 1.104515];986.1;522.5;256;256;300;194849;154651;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.013;0.241;0.085979393;0.072488281;79.273;922;0.711380948;6.221635299;1124.797021;62.61690363;10;Fantome thyroide;0.025;0.241;0.104218407;0.098847656;75.871;728;0.538798753;6.217324896;888.1260644;59.92969984;15;Fantome thyroide;0.037;0.241;0.115931638;0.110144531;72.921;629;0.443044378;6.242427831;767.3506793;57.59952607;20;Fantome thyroide;0.049;0.241;0.124345745;0.121441406;70.131;564;0.381892754;6.242010436;688.0537093;55.3957346;25;Fantome thyroide;0.061;0.241;0.132811133;0.134621094;66.804;503;0.325069124;6.223867362;613.6365528;52.76777251;30;Fantome thyroide;0.073;0.241;0.138919565;0.142152344;63.903;460;0.287927783;6.187732748;561.1785572;50.47630332;35;Fantome thyroide;0.085;0.241;0.146268293;0.145917969;59.97;410;0.246131533;6.270000817;500.1808879;47.36966825;40;Fantome thyroide;0.097;0.241;0.152172507;0.153449219;56.456;371;0.214391689;6.247256654;452.6027059;44.59399684;78.12311765;61.70862373;0.479118428;1
34;15;515;1;7;Std;Routine;CHU;;;;GE;Discovery NM/CT 670 Pro;22;GC9;2014;PARA;LEHR;;NaI;0.95;54x40;1.105;Standardis¶?;Rou;3;Seringue;non;Seringue;;;*;;10;I-123;I;793.404;0.000873637;-1.13%;Ba-133;Ba-133;10;6.86;12/05/2021 16:17;;;12/05/2021 20:00;;0;5.65;5.65;0.7;GT-Thyroide;300;;2;256x256;159;10%;;;;XELERIS 3;Ultimate display;;Manuel;;115.873;110.715;O;0;15_S_GC9_LI_Rou;cfp ci dessus;0;fantome I123^Routine^^^;15_S_GC9_LI_Rou;20210512;20210512;200034;NM;THYROIDE ANT;Tandem_Discovery_670;User&Endocrine&THYROIDE I123;[1.104515. 1.104515];986.1;522.5;256;256;300;200034;210975;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.031;0.615;0.210219561;0.165761719;105.32;501;0.734313285;13.21224341;611.196646;62.13569322;10;Fantome thyroide;0.063;0.615;0.255083756;0.223417969;100.503;394;0.566029223;13.29642064;480.6616338;59.29380531;15;Fantome thyroide;0.093;0.615;0.283426471;0.261855469;96.365;340;0.476984583;13.32215333;414.784151;56.85250737;20;Fantome thyroide;0.124;0.615;0.305976821;0.285878906;92.405;302;0.413530576;13.28899927;368.4259223;54.51622419;25;Fantome thyroide;0.155;0.615;0.330450758;0.314707031;87.239;264;0.352085303;13.36563097;322.0676937;51.46843658;30;Fantome thyroide;0.185;0.615;0.349033755;0.343535156;82.721;237;0.309716195;13.3585366;289.1289523;48.80294985;35;Fantome thyroide;0.216;0.615;0.374142857;0.381972656;75.951;203;0.256698159;13.4146719;247.6505372;44.80884956;40;Fantome thyroide;0.246;0.615;0.392461111;0.401191406;70.643;180;0.21950761;13.49344;219.5916093;41.67728614;106.5556392;62.86468392;1.46011216;1
34;15;506;1;8;Local;IRSN-3;CHU;;;;GE;Discovery NM/CT 670 Pro;22;GC9;2014;PARA;LEHR;;NaI;0.95;54x40;1.105;Local;I3;3;Thyroide;;;;;Pas de cale;pas de cale;10;I-123;I;793.404;0.000873637;-1.13%;Ba-133;Ba-133;;4.69;12/05/2021 15:55;0.15;12/05/2021 16:37;12/05/2021 17:37;60;9;4.15;4.15;0.47;GT-Thyroide;300;;2;256x256;159;10%;oui;non;;XELERIS 3;Ultimate display;;Manuel;;77.391;73.661;O;1.18;15_L_GC9_LI_I3;Labsence de cale et la distance au collimateur sont les seules differences avec le protocole standardise;0;fantome I123 local^5ans^^^;15_L_GC98LI_I3;20210512;20210512;173731;NM;THYROIDE ANT;Tandem_Discovery_670;User&Endocrine&THYROIDE I123;[1.104515. 1.104515];986.1;522.5;256;256;300;173731;141415;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.012;0.24;0.077496781;0.0609375;72.227;932;0.745241896;11.54816;1136.996555;58.01365462;10;Fantome thyroide;0.024;0.24;0.09440137;0.0853125;68.913;730;0.573993766;11.71275978;890.5659712;55.35180723;15;Fantome thyroide;0.036;0.24;0.105866559;0.0984375;65.849;622;0.477441408;11.84701167;758.8110056;52.89076305;20;Fantome thyroide;0.048;0.24;0.115415129;0.1096875;62.555;542;0.40827018;11.97941716;661.2147348;50.24497992;25;Fantome thyroide;0.06;0.24;0.124250526;0.1171875;59.019;475;0.350772321;12.16648421;579.477858;47.40481928;30;Fantome thyroide;0.072;0.24;0.133467153;0.1265625;54.855;411;0.296143007;12.40232359;501.4008413;44.06024096;35;Fantome thyroide;0.084;0.24;0.139085791;0.1321875;51.879;373;0.266917016;12.6014303;455.0426127;41.66987952;40;Fantome thyroide;0.096;0.24;0.14662963;0.1434375;47.508;324;0.231394817;12.5411746;395.2648968;38.15903614;71.60267593;57.5121895;6.605560106;1
34;15;503;1;9;Local;IRSN-10;CHU;;;;GE;Discovery NM/CT 670 Pro;22;GC9;2014;PARA;LEHR;;NaI;0.95;54x40;1.105;Local;I10;8;Thyroide;;;;;Pas de cale;;10;I-123;I;793.404;0.000873637;-1.13%;Ba-133;Ba-133;;4.98;12/05/2021 15:58;0.18;12/05/2021 16:38;12/05/2021 18:05;87;37;4.29;4.29;0.49;GT-Thyroide;300;;2;256x256;159;10%;oui;non;;XELERIS 3;Ultimate display;;Manuel;;81.76;77.462;O;1.15;15_L_GC9_LI_I10;cfp ci dessus;0;fantome I123 local^10ans^^^;15_L_GC9_LI_I10;20210512;20210512;180554;NM;THYROIDE ANT;Tandem_Discovery_670;User&Endocrine&THYROIDE I123;[1.104515. 1.104515];986.1;522.5;256;256;300;180554;146150;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.013;0.256;0.063461603;0.045;75.202;1185;0.795108784;7.064159207;1445.644761;58.43201243;10;Fantome thyroide;0.026;0.256;0.078935301;0.061;69.542;881;0.631680526;7.654828244;1074.778932;54.03418803;15;Fantome thyroide;0.039;0.256;0.093633929;0.077;62.922;672;0.517101977;8.413489023;819.8086749;48.89044289;20;Fantome thyroide;0.052;0.256;0.108226306;0.097;55.953;517;0.425364601;9.106661337;630.7159002;43.47552448;25;Fantome thyroide;0.064;0.256;0.118824766;0.111;50.857;428;0.367277025;9.740568131;522.1400489;39.51592852;30;Fantome thyroide;0.077;0.256;0.1334;0.131;44.022;330;0.293832334;10.46966963;402.5846171;34.20512821;35;Fantome thyroide;0.09;0.256;0.142263345;0.137;39.976;281;0.25063956;10.87238154;342.8069012;31.06138306;40;Fantome thyroide;0.103;0.256;0.150359833;0.147;35.936;239;0.215819259;11.09061499;291.5688591;27.92229992;73.67671328;57.24686346;30.97922655;0
34;15;504;1;10;Local;IRSN-15;CHU;;;;GE;Discovery NM/CT 670 Pro;22;GC9;2014;PARA;LEHR;;NaI;0.95;54x40;1.105;Local;I15;11;Thyroide;;;;;Pas de cale;;10;I-123;I;793.404;0.000873637;-1.13%;Ba-133;Ba-133;;5.13;12/05/2021 16:02;0.19;12/05/2021 16:39;12/05/2021 18:33;114;65;4.33;4.33;0.49;GT-Thyroide;300;;2;256x256;159;10%;oui;non;;XELERIS 3;Ultimate display;;Manuel;;85.03;79.9;O;1.12;15_L_GC9_LI_I15;cfp ci dessus;0;fantome I123 local^15ans^^^;15_L_GC9_LI_I15;20210512;20210512;183305;NM;THYROIDE ANT;Tandem_Discovery_670;User&Endocrine&THYROIDE I123;[1.104515. 1.104515];986.1;522.5;256;256;300;183305;148397;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.011;0.211;0.052179933;0.035441406;78.009;1495;0.815452982;3.962914021;1823.830311;60.05311778;10;Fantome thyroide;0.022;0.211;0.066325;0.051925781;71.631;1080;0.636345361;3.057986319;1317.549656;55.14318707;15;Fantome thyroide;0.032;0.211;0.077886635;0.063464844;65.269;838;0.528852726;2.191542904;1022.320937;50.24557352;20;Fantome thyroide;0.043;0.211;0.088684211;0.075003906;58.975;665;0.446846582;1.315430645;811.2690012;45.40030793;25;Fantome thyroide;0.053;0.211;0.098876173;0.088191406;52.701;533;0.382923727;0.630133406;650.2351543;40.5704388;30;Fantome thyroide;0.064;0.211;0.10992381;0.106324219;46.168;420;0.32043385;0.923115147;512.3804218;35.54118553;35;Fantome thyroide;0.074;0.211;0.11956305;0.114566406;40.771;341;0.268628709;1.627476017;416.0041044;31.38645112;40;Fantome thyroide;0.085;0.211;0.128095745;0.124457031;36.123;282;0.224102227;2.098738833;344.0268546;27.80831409;74.01044186;56.974936;-45.70590066;1
34;15;505;1;11;Local;IRSN-20;CHU;;;;GE;Discovery NM/CT 670 Pro;22;GC9;2014;PARA;LEHR;;NaI;0.95;54x40;1.105;Local;I20;19;Thyroide;;;;;Pas de cale;;10;I-123;I;793.404;0.000873637;-1.13%;Ba-133;Ba-133;;4.85;12/05/2021 16:05;0.28;12/05/2021 16:39;12/05/2021 19:06;147;98;3.89;3.89;0.43;GT-Thyroide;300;;2;256x256;159;10%;oui;non;;XELERIS 3;Ultimate display;;Manuel;;78.778;72.92;O;1.07;15_L_GC9_LI_I20;cfp ci dessus;0;fantome I123 local^IRSN-20^^^;15_L_GC9_LI_20;20210512;20210512;190630;NM;THYROIDE ANT;Tandem_Discovery_670;User&Endocrine&THYROIDE I123;[1.104515. 1.104515];986.1;522.5;256;256;300;190630;130110;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.007;0.139;0.032553818;0.024433594;70.772;2174;0.808576593;6.906187369;2652.178659;60.64438732;10;Fantome thyroide;0.014;0.139;0.041018832;0.030949219;65.343;1593;0.633822634;6.811924891;1943.385743;55.99228792;15;Fantome thyroide;0.021;0.139;0.048104793;0.038550781;59.217;1231;0.530992652;6.799665025;1501.762617;50.74293059;20;Fantome thyroide;0.028;0.139;0.05623913;0.049410156;51.74;920;0.439023095;6.961626546;1122.357114;44.33590403;25;Fantome thyroide;0.035;0.139;0.063628331;0.058097656;45.367;713;0.366094724;7.334733845;869.8267637;38.87489289;30;Fantome thyroide;0.042;0.139;0.069757366;0.064613281;40.25;577;0.311602752;7.63169274;703.9131033;34.49014567;35;Fantome thyroide;0.049;0.139;0.075307856;0.071128906;35.47;471;0.268947161;7.914017656;574.5980444;30.39417309;40;Fantome thyroide;0.056;0.139;0.080720627;0.077644531;30.916;383;0.230607715;8.33377491;467.2421465;26.49185947;67.03333929;57.44073632;18.26123258;1
34;15;507;1;12;Local;IRSN-30;CHU;;;;GE;Discovery NM/CT 670 Pro;22;GC9;2014;PARA;LEHR;;NaI;0.95;54x40;1.105;Local;I30;30;Thyroide;;;;;Pas de cale;;10;I-123;I;793.404;0.000873637;-1.13%;Ba-133;Ba-133;;4.92;12/05/2021 16:08;0.3;12/05/2021 16:40;12/05/2021 19:30;170;122;3.87;3.87;0.42;GT-Thyroide;300;;2;256x256;159;10%;oui;non;;XELERIS 3;Ultimate display;;Manuel;;77.624;71.621;O;1.02;15_L_GC9_LI_I30;cfp ci dessus;0;fantome I123 local^IRSN-30^^^;15_L_GC9_LI_I30;20210512;20210512;193025;NM;THYROIDE ANT;Tandem_Discovery_670;User&Endocrine&THYROIDE I123;[1.104515. 1.104515];986.1;522.5;256;256;300;193025;127477;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.006;0.117;0.02580246;0.019652344;71.318;2764;0.774038418;3.175978861;3371.951157;61.42807924;10;Fantome thyroide;0.012;0.117;0.033009132;0.026050781;65.061;1971;0.588326442;4.256292006;2404.528122;56.03875969;15;Fantome thyroide;0.018;0.117;0.037611146;0.030621094;59.388;1579;0.506964289;5.483373566;1926.306395;51.15245478;20;Fantome thyroide;0.024;0.117;0.04400695;0.037933594;50.652;1151;0.423079898;7.625573712;1404.166346;43.62790698;25;Fantome thyroide;0.03;0.117;0.050392435;0.046160156;42.632;846;0.353108803;9.425018223;1032.080564;36.72006891;30;Fantome thyroide;0.036;0.117;0.056152648;0.051644531;36.05;642;0.29723932;10.86336697;783.2100733;31.05081826;35;Fantome thyroide;0.041;0.117;0.060340996;0.057128906;31.498;522;0.261114243;11.44486716;636.8156671;27.13006029;40;Fantome thyroide;0.047;0.117;0.065056373;0.060785156;26.543;408;0.225344386;12.17595548;497.7409812;22.86218777;67.3887983;58.04375392;65.04346609;0
34;15;509;1;13;Local;Seringue;CHU;;;;GE;Discovery NM/CT 670 Pro;22;GC9;2014;PARA;LEHR;;NaI;0.95;54x40;1.105;Local;Ser;3;Seringue;;;;;Pas de cale;;10;I-123;I;793.404;0.000873637;-1.13%;Ba-133;Ba-133;;5.04;12/05/2021 16:24;;;12/05/2021 19:54;;146;4.2;4.2;0.5;GT-Thyroide;300;;2;256x256;159;10%;oui;non;;XELERIS 3;Ultimate display;;Manuel;;87.925;80.592;O;0;15_L_GC9_LI_Ser;cfp ci dessus;0;fantome I123 local^seringue^^^;15_L_GC9_LI_Ser;20210512;20210512;195439;NM;THYROIDE ANT;Tandem_Discovery_670;User&Endocrine&THYROIDE I123;[1.104515. 1.104515];986.1;522.5;256;256;300;195439;149905;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.012;0.233;0.082974603;0.068261719;78.411;945;0.709458029;8.028025711;1152.855949;62.23095238;10;Fantome thyroide;0.024;0.233;0.099294195;0.090105469;75.265;758;0.548926477;8.018526374;924.724666;59.73412698;15;Fantome thyroide;0.035;0.233;0.110525994;0.106488281;72.284;654;0.454299282;7.990137114;797.8495139;57.36825397;20;Fantome thyroide;0.047;0.233;0.119041166;0.117410156;69.401;583;0.390242531;8.010464161;711.2328236;55.08015873;25;Fantome thyroide;0.059;0.233;0.127616279;0.128332031;65.85;516;0.33210704;8.057352276;629.4959468;52.26190476;30;Fantome thyroide;0.07;0.233;0.134004264;0.135613281;62.848;469;0.291588579;8.065808819;572.1581377;49.87936508;35;Fantome thyroide;0.082;0.233;0.140028235;0.139253906;59.512;425;0.257130693;8.026480074;518.4801887;47.23174603;40;Fantome thyroide;0.094;0.233;0.147921622;0.146535156;54.731;370;0.214324155;8.022733711;451.3827525;43.43730159;77.29707353;61.34688375;0.052442695;1
34;15;508;1;14;Local;Routine;CHU;;;;GE;Discovery NM/CT 670 Pro;22;GC9;2014;PARA;LEHR;;NaI;0.95;54x40;1.105;Local;Rou;3;Seringue;oui;Seringue;;Estim¶? ¶? l'?il;Pas de cale;;10;I-123;I;793.404;0.000873637;-1.13%;Ba-133;Ba-133;;6.86;12/05/2021 16:17;;;12/05/2021 20:06;;158;5.62;5.62;0.69;GT-Thyroide;300;;2;256x256;159;10%;oui;non;;XELERIS 3;Ultimate display;;Manuel;;115.573;109.281;O;0;15_L_GC9_LI_Rou;cfp ci dessus;0;Fantome I123 local^Routine^^^;15_L_GC9_LI_Rou;20210512;20210512;200616;NM;THYROIDE ANT;Tandem_Discovery_670;User&Endocrine&THYROIDE I123;[1.104515. 1.104515];986.1;522.5;256;256;300;200616;206542;I123_EM;159;PARA;LEHR;a determiner;a rentrer;5;Fantome thyroide;0.029;0.579;0.200405354;0.151535156;104.812;523;0.753798398;12.70892727;638.0356205;62.16607355;10;Fantome thyroide;0.058;0.579;0.242357488;0.210339844;100.336;414;0.588764708;12.70455389;505.0607015;59.51126928;15;Fantome thyroide;0.087;0.579;0.272877493;0.255574219;95.78;351;0.489945141;12.78936326;428.2036382;56.80901542;20;Fantome thyroide;0.117;0.579;0.298888525;0.278191406;91.161;305;0.415066507;12.7741052;372.0857825;54.06939502;25;Fantome thyroide;0.145;0.579;0.317850365;0.314378906;87.091;274;0.366626871;12.83410771;334.2672276;51.65539739;30;Fantome thyroide;0.176;0.579;0.340558333;0.332472656;81.734;240;0.312543208;12.79150751;292.7888125;48.47805457;35;Fantome thyroide;0.203;0.579;0.360032864;0.355089844;76.687;213;0.268972863;12.8661136;259.8500711;45.48457888;40;Fantome thyroide;0.235;0.579;0.373374359;0.364136719;72.808;195;0.241430702;13.03763484;237.8909101;43.18386714;105.7033966;62.69477854;2.554765197;1
35;1;10;1;1;Std;IRSN-3;CH;100;Routine;;GE;Discovery 870 CZT/CT;1;GC5;2019;PARA;WEHR45;;CZT;CZT;39x51;1.1;Standardis¶?;I3;3;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;-0.5%;Co-57;Tc99m;20;26.91;18/05/2021 14:35;0.24;18/05/2021 14:45;18/05/2021 17:03;148;138;20.06;20.06;1.34;Thyroide Tec99m;300;;2;256x256;140.5;10%;;;;Xeleris;THY Uptake V5;69;Manuel;;436.434;436.434;N;0.97;01_S_GC5_LT_I3;Nb_kCps_ROI = Nb de cps total dans limage;0;15_S_GC5_LT_I3^15_S_GC5_LT_I3^^^;1 1 2;20210518;20210518;170348;NM;ANT;Tandem_870_CZT;User&THYROIDE&Thyroide Tc99m;[1.104900. 1.104900];1000.1;510.6;256;256;300;170348;436434;Tc99m_EM;140.5;PARA;WEHR45;a determiner;a rentrer;5;Fantome thyroide;0.067;1.322;0.494967352;0.418289063;409.338;827;0.701815428;194.0277688;1009.604916;68.01894317;10;Fantome thyroide;0.133;1.322;0.576084425;0.531898438;395.77;687;0.565963126;193.954973;838.6923549;65.76437355;15;Fantome thyroide;0.199;1.322;0.638127303;0.593867188;380.962;597;0.477555269;193.9348616;728.819994;63.3037554;20;Fantome thyroide;0.268;1.322;0.686275281;0.635179688;366.471;534;0.416740671;193.8292059;651.9093413;60.89581256;25;Fantome thyroide;0.333;1.322;0.736088795;0.686820313;348.17;473;0.360839082;193.8643474;577.4402967;57.85476903;30;Fantome thyroide;0.397;1.322;0.770836028;0.728132813;333.772;433;0.324944919;193.732204;528.6081363;55.46227983;35;Fantome thyroide;0.463;1.322;0.811431525;0.779773438;314.024;387;0.288034492;193.8048984;472.4511519;52.18079096;40;Fantome thyroide;0.529;1.322;0.849184971;0.810757813;293.818;346;0.256868295;193.7756593;422.3981875;48.82319708;419.0928551;69.63988952;-0.092536743;1
35;1;7;1;2;Std;IRSN-10;CH;;;;GE;Discovery 870 CZT/CT;1;GC5;2019;PARA;WEHR45;;CZT;CZT;39x51;1.1;Standardis¶?;I10;8;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;-0.5%;Co-57;Tc99m;20;31.8;18/05/2021 14:55;7.35;18/05/2021 15:01;18/05/2021 16:36;101;95;20.06;20.06;1.34;Thyroide Tec99m;300;;2;256x256;140.5;10%;;;;Xeleris;THY Uptake V5;69;Manuel;;445.936;445.936;N;1.01;01_S_GC5_LT_I10;Nb_kCps_ROI = Nb de cps total dans limage;0;15_S_GC5_LT_I10^15_S_GC5_LT_I10^^^;1 1 1++6+;20210518;20210518;163626;NM;ANT;Tandem_870_CZT;User&THYROIDE&Thyroide Tc99m;[1.104900. 1.104900];1000.1;510.6;256;256;300;163626;445936;Tc99m_EM;140.5;PARA;WEHR45;a determiner;a rentrer;5;Fantome thyroide;0.044;0.872;0.340702899;0.30315625;423.153;1242;0.678119259;190.8476795;1516.23858;70.31455633;10;Fantome thyroide;0.088;0.872;0.391658723;0.35084375;410.85;1049;0.550308765;190.7940209;1280.623406;68.27018943;15;Fantome thyroide;0.131;0.872;0.426919614;0.39171875;398.316;933;0.47407427;190.7879342;1139.010141;66.18743769;20;Fantome thyroide;0.175;0.872;0.45846595;0.42578125;383.736;837;0.413668317;190.6918478;1021.812956;63.76470588;25;Fantome thyroide;0.218;0.872;0.486064729;0.45984375;367.951;757;0.36673309;190.723819;924.1486356;61.14174144;30;Fantome thyroide;0.262;0.872;0.508329971;0.48709375;352.781;694;0.333173761;190.6764635;847.2379829;58.62097042;35;Fantome thyroide;0.306;0.872;0.537382114;0.52115625;330.49;615;0.293806544;190.7792899;750.7944662;54.91691592;40;Fantome thyroide;0.349;0.872;0.569375701;0.56203125;304.616;535;0.253040806;190.9279533;653.1301454;50.61748089;433.1696612;71.97900651;0.070148114;1
35;1;8;1;3;Std;IRSN-15;CH;;;;GE;Discovery 870 CZT/CT;1;GC5;2019;PARA;WEHR45;;CZT;CZT;39x51;1.1;Standardis¶?;I15;11;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;-0.5%;Co-57;Tc99m;20;160.7;18/05/2021 17:56;2.5;18/05/2021 18:16;19/05/2021 11:47;1071;1051;20.15;20.16;1.34;Thyroide Tec99m;300;;2;256x256;140.5;10%;;;;Xeleris;THY Uptake V5;69;Manuel;;440.69;440.69;N;1.02;01_S_GC5_LT_I15;Nb_kCps_ROI = Nb de cps total dans limage;0;15_S_GC5_LT_I15^15_S_GC5_LT_I15^^^;1 1 5;20210519;20210519;114718;NM;ANT;Tandem_870_CZT;User&THYROIDE&Thyroide Tc99m;[1.104900. 1.104900];1000.1;528.2;256;256;300;114718;440690;Tc99m_EM;140.5;PARA;WEHR45;a determiner;a rentrer;5;Fantome thyroide;0.035;0.692;0.260330645;0.208140625;419.653;1612;0.699658886;190.9514441;1967.936064;69.38707011;10;Fantome thyroide;0.07;0.692;0.300764793;0.262203125;406.634;1352;0.570069609;190.9183041;1650.527022;67.23445767;15;Fantome thyroide;0.104;0.692;0.330415825;0.305453125;392.534;1188;0.489818945;190.8985805;1450.315164;64.90310847;20;Fantome thyroide;0.139;0.692;0.354468105;0.332484375;377.863;1066;0.432872619;190.8869331;1301.377075;62.47734788;25;Fantome thyroide;0.173;0.692;0.386042437;0.375734375;354.773;919;0.366897235;190.9465395;1121.918885;58.65955688;30;Fantome thyroide;0.208;0.692;0.411531941;0.408171875;334.987;814;0.316312749;191.1162286;993.7344641;55.38806217;35;Fantome thyroide;0.243;0.692;0.436404729;0.435203125;313.775;719;0.26982645;191.1433053;877.7580832;51.88078704;40;Fantome thyroide;0.277;0.692;0.455243077;0.451421875;295.908;650;0.236852899;191.2704694;793.5226065;48.9265873;429.2843798;70.97956016;0.184119006;1
35;1;9;1;4;Std;IRSN-20;CH;;;;GE;Discovery 870 CZT/CT;1;GC5;2019;PARA;WEHR45;;CZT;CZT;39x51;1.1;Standardis¶?;I20;19;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;-0.5%;Co-57;Tc99m;20;151.5;18/05/2021 18:00;2.5;18/05/2021 18:10;19/05/2021 11:23;1043;1033;20.04;20.04;1.34;Thyroide Tec99m;300;;2;256x256;140.5;10%;;;;Xeleris;THY Uptake V5;69;Manuel;;430.29;430.29;N;1;01_S_GC5_LT_I20;Nb_kCps_ROI = Nb de cps total dans limage;0;15_S_GC5_LT_I20^15_S_GC5_LT_I20^^^;1 1 4;20210519;20210519;112320;NM;ANT;Tandem_870_CZT;User&THYROIDE&Thyroide Tc99m;[1.104900. 1.104900];1000.1;528.2;256;256;300;112320;430290;Tc99m_EM;140.5;PARA;WEHR45;a determiner;a rentrer;5;Fantome thyroide;0.024;0.472;0.195994302;0.16409375;412.764;2106;0.661889654;186.0747427;2571.013245;68.65668663;10;Fantome thyroide;0.048;0.472;0.221818833;0.20096875;402.823;1816;0.545934265;186.0131091;2216.980082;67.00316035;15;Fantome thyroide;0.071;0.472;0.239924159;0.22678125;392.276;1635;0.475097101;185.974067;1996.014556;65.24883566;20;Fantome thyroide;0.095;0.472;0.255040885;0.24153125;380.521;1492;0.422659668;185.9344348;1821.439583;63.29357951;25;Fantome thyroide;0.118;0.472;0.268754026;0.25996875;367.118;1366;0.380544304;185.9852842;1667.618278;61.06420492;30;Fantome thyroide;0.142;0.472;0.28648843;0.28209375;346.651;1210;0.331991625;186.0724201;1477.172852;57.65984697;35;Fantome thyroide;0.166;0.472;0.307271947;0.30421875;322.021;1048;0.276298249;186.2763726;1279.402602;53.56304059;40;Fantome thyroide;0.189;0.472;0.318809969;0.31896875;307.014;963;0.246931209;186.2779603;1175.634262;51.06686627;419.9290769;69.84848252;0.14218063;1
35;1;11;1;5;Std;IRSN-30;CH;;;;GE;Discovery 870 CZT/CT;1;GC5;2019;PARA;WEHR45;;CZT;CZT;39x51;1.1;Standardis¶?;I30;30;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;-0.5%;Co-57;Tc99m;20;23.51;19/05/2021 14:45;0.2;19/05/2021 14:55;19/05/2021 16:13;88;78;19.68;19.68;1.34;Thyroide Tec99m;300;;2;256x256;140.5;10%;;;;Xeleris;THY Uptake V5;69;Manuel;;419.34;419.34;N;0.99;01_S_GC5_LT_I30;Nb_kCps_ROI = Nb de cps total dans limage;0;15_S_GC5_LT_I30^15_S_GC5_LT_I30^^^;1 1 6;20210519;20210519;161314;NM;ANT;Tandem_870_CZT;User&THYROIDE&Thyroide Tc99m;[1.104900. 1.104900];1000.1;441.4;256;256;300;161314;419340;Tc99m_EM;140.5;PARA;WEHR45;a determiner;a rentrer;5;Fantome thyroide;0.017;0.334;0.146749365;0.131773438;404.588;2757;0.629602173;198.2955712;3365.756656;68.52777778;10;Fantome thyroide;0.034;0.334;0.165428094;0.155257813;395.704;2392;0.512911453;198.2339104;2920.163192;67.02303523;15;Fantome thyroide;0.051;0.334;0.176395995;0.170914063;387.542;2197;0.452120464;198.2078807;2682.10641;65.64058266;20;Fantome thyroide;0.067;0.334;0.186226824;0.181351563;377.668;2028;0.402978088;198.1118791;2475.790532;63.96815718;25;Fantome thyroide;0.084;0.334;0.194559385;0.191789063;366.939;1886;0.365698246;198.1078545;2302.436363;62.15091463;30;Fantome thyroide;0.101;0.334;0.203743501;0.204835938;352.68;1731;0.328765739;198.1197202;2113.211741;59.73577236;35;Fantome thyroide;0.117;0.334;0.217486451;0.217882813;329.057;1513;0.277024398;198.3170911;1847.076467;55.73458672;40;Fantome thyroide;0.134;0.334;0.227657143;0.228320313;310.752;1365;0.239100296;198.4160106;1666.397474;52.63414634;409.7905;69.40896003;0.091776939;1
35;1;13;1;6;Std;Seringue;CH;;;;GE;Discovery 870 CZT/CT;1;GC5;2019;PARA;WEHR45;;CZT;CZT;39x51;1.1;Standardis¶?;Ser;3;Seringue;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;-0.5%;Co-57;Tc99m;20;19.88;19/05/2021 17:24;;;19/05/2021 17:25;1;;19.84;19.84;1.34;Thyroide Tec99m;300;;2;256x256;140.5;10%;;;;Xeleris;THY Uptake V5;69;Manuel;;485.672;485.672;N;1.14;01_S_GC5_LT_Ser;Nb_kCps_ROI = Nb de cps total dans limage;0;15_S_GC5_LT_Ser^15_S_GC5_LT_Ser^^^;1 1 8;20210519;20210519;172508;NM;ANT;Tandem_870_CZT;User&THYROIDE&Thyroide Tc99m;[1.104900. 1.104900];1000.1;441.4;256;256;300;172508;485672;Tc99m_EM;140.5;PARA;WEHR45;a determiner;a rentrer;5;Fantome thyroide;0.068;1.343;0.55503253;0.445917969;460.677;830;0.71517406;182.137902;1013.267328;77.39868952;10;Fantome thyroide;0.135;1.343;0.655635294;0.613792969;445.832;680;0.562888143;182.153918;830.1467268;74.90456989;15;Fantome thyroide;0.203;1.343;0.715001647;0.655761719;434.006;607;0.483830526;182.1027339;741.0280341;72.91767473;20;Fantome thyroide;0.269;1.343;0.769581651;0.750191406;419.422;545;0.41915662;182.093013;665.3381855;70.46740591;25;Fantome thyroide;0.336;1.343;0.814311245;0.834128906;405.527;498;0.369672205;182.2256504;607.960397;68.13289651;30;Fantome thyroide;0.403;1.343;0.84687069;0.855113281;392.948;464;0.337477308;182.093239;566.4530606;66.01948925;35;Fantome thyroide;0.472;1.343;0.921318066;0.907574219;362.078;393;0.266083433;182.2480582;479.7759759;60.83299731;40;Fantome thyroide;0.544;1.343;0.939342175;0.928558594;354.132;377;0.248837207;182.179952;460.2431118;59.49798387;467.6319444;78.56719497;0.014290292;1
35;1;12;1;7;Std;Routine;CH;;;;GE;Discovery 870 CZT/CT;1;GC5;2019;PARA;WEHR45;;CZT;CZT;39x51;1.1;Standardis¶?;Rou;15;Flacon;oui;Biodex Thyroid Uptake;;10;*;;10;Tc99m;Tc;360.402;0.001923261;-0.5%;Co-57;Tc99m;20;21.8;19/05/2021 17:18;0;19/05/2021 17:18;19/05/2021 17:53;35;35;20.38;20.38;1.45;Thyroide Tec99m;300;;2;256x256;140.5;10%;;;;Xeleris;THY Uptake V5;69;Manuel;;435.987;435.987;N;1;01_S_GC5_LT_Rou;Nb_kCps_ROI = Nb de cps total dans limage;0;15_S_GC5_LT_Rou^15_S_GC5_LT_Rou^^^;1 1 9;20210519;20210519;175330;NM;ANT;Tandem_870_CZT;User&THYROIDE&Thyroide Tc99m;[1.104900. 1.104900];1000.1;441.4;256;256;300;175330;435987;Tc99m_EM;140.5;PARA;WEHR45;a determiner;a rentrer;5;Fantome thyroide;0.035;0.688;0.331934137;0.3359375;413.258;1245;0.621717501;171.923773;1519.900992;67.59208374;10;Fantome thyroide;0.069;0.688;0.375548237;0.3896875;404.841;1078;0.498051978;171.9171631;1316.026723;66.21540726;15;Fantome thyroide;0.104;0.688;0.405173647;0.4380625;396.665;979;0.419950318;171.9671428;1195.167126;64.87814851;20;Fantome thyroide;0.138;0.688;0.429249446;0.4649375;387.183;902;0.361209465;171.9483349;1101.165217;63.32728165;25;Fantome thyroide;0.172;0.688;0.447579196;0.4810625;378.652;846;0.317624675;171.945495;1032.800192;61.93195944;30;Fantome thyroide;0.207;0.688;0.463002506;0.4918125;369.476;798;0.283452473;171.8537868;974.2016;60.43114164;35;Fantome thyroide;0.241;0.688;0.483368207;0.5133125;355.759;736;0.238794301;171.9462505;898.5117514;58.18760222;40;Fantome thyroide;0.276;0.688;0.493780939;0.5186875;347.128;703;0.217394511;171.8700196;858.225219;56.77592411;420.6684407;68.80412834;-0.027429731;1
35;1;3;1;8;Local;IRSN-3;CH;;;;GE;Discovery 870 CZT/CT;1;GC5;2019;PARA;WEHR45;;CZT;CZT;39x51;0.74;Local;I3;3;Thyroide;;;;;cale GT;cale GT;8;Tc99m;Tc;360.402;0.001923261;-0.5%;Co-57;Tc99m;;26.91;18/05/2021 14:35;0.24;18/05/2021 14:45;18/05/2021 17:12;157;147;19.72;19.72;1.34;Thyroide Tec99m;900;;3;256x256;140.5;10%;non;oui;Flacon;Xeleris;THY Uptake V5;69;Manuel;;1314.657;1314.657;N;0.99;01_L_GC5_LT_I3;Nb_kCps_ROI = Nb de cps total dans limage;0;15_L_GC5_LT_I3^15_L_GC5_LT_I3^^^;1 1 2++1+;20210518;20210518;171217;NM;ANT;Tandem_870_CZT;User&THYROIDE&Thyroide Tc99m;[0.736600. 0.736600];1000.1;510.6;256;256;900;171217;1314657;Tc99m_EM;140.5;PARA;WEHR45;a determiner;a rentrer;5;Fantome thyroide;0.106;2.12;0.747752126;0.62109375;1230.8;1646;0.723699598;127.6453911;893.0859558;69.348659;10;Fantome thyroide;0.212;2.12;0.876948263;0.78671875;1186.511;1353;0.583993089;127.584768;734.1101447;66.8532229;15;Fantome thyroide;0.318;2.12;0.976705579;0.88609375;1137.862;1165;0.494023057;127.5361684;632.1051874;64.11212531;20;Fantome thyroide;0.424;2.12;1.064693517;0.98546875;1083.858;1018;0.425166509;127.4592609;552.3459921;61.06930358;25;Fantome thyroide;0.53;2.12;1.137616998;1.05171875;1030.681;906;0.374766292;127.4367034;491.5770814;58.07307866;30;Fantome thyroide;0.637;2.12;1.206775434;1.11796875;972.661;806;0.332329965;127.3701737;437.3191254;54.80397791;35;Fantome thyroide;0.746;2.12;1.276423944;1.20078125;906.261;710;0.294922198;127.3337264;385.2314876;51.06271129;40;Fantome thyroide;0.848;2.12;1.345766506;1.28359375;835.721;621;0.261153009;127.3868595;336.9419068;47.08817895;1266.773323;71.37555344;-0.155360176;1
