CONFIG_ETUDE;Centre;N_Cyril;config;acq;Proto;fant;Type_centre;N_Patients;Utilisation;rmq_utilisation;Marque;Modele;num_camera;Modele_simple;Annee_Installation;Collimateur;modele_colli;facteur_stenope;NaI_CZT;Taille_Cristal;Dimensions FOV;Pixel;Protocole;Geometrie_Fantome;Volume;Conditionnement;Fantome;Type_fantome;Commentaire_Fantome;Distance_Source;cale;cale_new;Distance;Radionucleide;Radionucleide_simple;T_min;l;Justesse;Source_Constance;Calibre;A_necessaire;A_Prep;Heure_Prep;A_seringue_vide;Heure_seringue_vide;Heure_acq;delta_t_prep;delta_t_seringue;A_acq;A_acq_corr;TC;Nom_Protocole;Duree;Kcps;Zoom;Matrice;Energie;Fenetre_spectro;Calibrage_Patient;Calibrage_Facteur;Geometrie_Cali_F;Nom_Console;Nom_PRG;Facteur_calibrage;Contourage;Seuil;Nb_kCps_ROI;Nb_kCps_BGRD;BGRD_O_N;Indice_Thyroidien ;Nom_Fichier_DICOM;Remarques;Unnamed: 1;PatientName;PatientID;StudyDate (YYMMDD);AcquisitionDate (YYMMDD);AcquisitionTime (hhmmss);Modality;SeriesDescription;ManufacturerModelName;ProtocolName;PixelSpacing (mm);Table Height;Table Traverse;taille Matrice X;taille Matrice Y;ActualFrameDuration (s);Acquisition time (s);Counts Accumulated;Energie window name;Energie(KeV);Collimateur Type;Collimateur Name;Volume Theorique (ml);activite theorique (MBq); Seuil(% max)_5%;region_5%;Min (kCps)_F_5%;Max(kCps)_F_5%;mean(kCps)_F_5%;median(kCps)_F_5%;Coups Totaux(kCps)_F_5%;Nombre de Pixel_F_5%;CV(%)_F_5%;Rcentre de gravite(mm)_F_5%;surface(mm^2)_F_5%;sensibilite (Cps/(MBq.s))_5%; Seuil(% max)_10%;region_10%;Min (kCps)_F_10%;Max(kCps)_F_10%;mean(kCps)_F_10%;median(kCps)_F_10%;Coups Totaux(kCps)_F_10%;Nombre de Pixel_F_10%;CV(%)_F_10%;Rcentre de gravite(mm)_F_10%;surface(mm^2)_F_10%;sensibilite (Cps/(MBq.s))_10%; Seuil(% max)_15%;region_15%;Min (kCps)_F_15%;Max(kCps)_F_15%;mean(kCps)_F_15%;median(kCps)_F_15%;Coups Totaux(kCps)_F_15%;Nombre de Pixel_F_15%;CV(%)_F_15%;Rcentre de gravite(mm)_F_15%;surface(mm^2)_F_15%;sensibilite (Cps/(MBq.s))_15%; Seuil(% max)_20%;region_20%;Min (kCps)_F_20%;Max(kCps)_F_20%;mean(kCps)_F_20%;median(kCps)_F_20%;Coups Totaux(kCps)_F_20%;Nombre de Pixel_F_20%;CV(%)_F_20%;Rcentre de gravite(mm)_F_20%;surface(mm^2)_F_20%;sensibilite (Cps/(MBq.s))_20%; Seuil(% max)_25%;region_25%;Min (kCps)_F_25%;Max(kCps)_F_25%;mean(kCps)_F_25%;median(kCps)_F_25%;Coups Totaux(kCps)_F_25%;Nombre de Pixel_F_25%;CV(%)_F_25%;Rcentre de gravite(mm)_F_25%;surface(mm^2)_F_25%;sensibilite (Cps/(MBq.s))_25%; Seuil(% max)_30%;region_30%;Min (kCps)_F_30%;Max(kCps)_F_30%;mean(kCps)_F_30%;median(kCps)_F_30%;Coups Totaux(kCps)_F_30%;Nombre de Pixel_F_30%;CV(%)_F_30%;Rcentre de gravite(mm)_F_30%;surface(mm^2)_F_30%;sensibilite (Cps/(MBq.s))_30%; Seuil(% max)_35%;region_35%;Min (kCps)_F_35%;Max(kCps)_F_35%;mean(kCps)_F_35%;median(kCps)_F_35%;Coups Totaux(kCps)_F_35%;Nombre de Pixel_F_35%;CV(%)_F_35%;Rcentre de gravite(mm)_F_35%;surface(mm^2)_F_35%;sensibilite (Cps/(MBq.s))_35%; Seuil(% max)_40%;region_40%;Min (kCps)_F_40%;Max(kCps)_F_40%;mean(kCps)_F_40%;median(kCps)_F_40%;Coups Totaux(kCps)_F_40%;Nombre de Pixel_F_40%;CV(%)_F_40%;Rcentre de gravite(mm)_F_40%;surface(mm^2)_F_40%;sensibilite (Cps/(MBq.s))_40%; SAM (kCps);sensibilite SAM (Cps/(MBq.s)));CDMnorm (%);LimiteCDM2STD
35;1;0;1;9;Local;IRSN-10;CH;;;;GE;Discovery 870 CZT/CT;1;GC5;2019;PARA;WEHR45;;CZT;CZT;39x51;0.74;Local;I10;8;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;-0.5%;Co-57;Tc99m;;31.8;18/05/2021 14:55;7.35;18/05/2021 15:01;18/05/2021 16:44;109;103;19.76;19.76;1.34;Thyroide Tec99m;900;;3;256x256;140.5;10%;non;oui;Flacon;Xeleris;THY Uptake V5;69;Manuel;;1344.065;1344.065;N;1.05;01_L_GC5_LT_I10;Nb_kCps_ROI = Nb de cps total dans limage;0;15_L_GC5_LT_I10^15_L_GC5_LT_I10^^^;1 1 1++7+;20210518;20210518;164402;NM;ANT;Tandem_870_CZT;User&THYROIDE&Thyroide Tc99m;[0.736600. 0.736600];1000.1;510.6;256;256;900;164402;1344065;Tc99m_EM;140.5;PARA;WEHR45;a determiner;a rentrer;5;Fantome thyroide;0.071;1.415;0.51621501;0.425605469;1272.47;2465;0.713097979;124.4590535;1337.458615;71.55139451;10;Fantome thyroide;0.142;1.415;0.598624818;0.514042969;1230.174;2055;0.582580451;124.4155752;1115.000996;69.17307692;15;Fantome thyroide;0.213;1.415;0.65985961;0.580371094;1184.448;1795;0.501561806;124.3898008;973.9303102;66.60188934;20;Fantome thyroide;0.283;1.415;0.716453452;0.657753906;1131.28;1579;0.436571797;124.3520195;856.7331252;63.61223572;25;Fantome thyroide;0.354;1.415;0.765733096;0.713027344;1075.855;1405;0.3870664;124.3510645;762.3242818;60.49567027;30;Fantome thyroide;0.425;1.415;0.81830763;0.779355469;1008.155;1232;0.340564762;124.40222;668.4580179;56.68887764;35;Fantome thyroide;0.497;1.415;0.880974286;0.856738281;925.023;1050;0.2881831;124.5189475;569.708538;52.01433873;40;Fantome thyroide;0.566;1.415;0.92956833;0.912011719;857.062;922;0.24991157;124.5605487;500.2583543;48.19287;1307.406017;73.51585793;0.116387956;1
35;1;1;1;10;Local;IRSN-15;CH;;;;GE;Discovery 870 CZT/CT;1;GC5;2019;PARA;WEHR45;;CZT;CZT;39x51;0.74;Local;I15;11;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;-0.5%;Co-57;Tc99m;;160.7;18/05/2021 17:56;2.5;18/05/2021 18:16;19/05/2021 11:54;1078;1058;19.88;19.89;1.34;Thyroide Tec99m;900;;3;256x256;140.5;10%;non;oui;Flacon;Xeleris;THY Uptake V5;69;Manuel;;1329.234;1329.234;N;1.03;01_L_GC5_LT_I15;Nb_kCps_ROI = Nb de cps total dans limage;0;15_L_GC5_LT_I15^15_L_GC5_LT_I15^^^;1 1 5++1+;20210519;20210519;115446;NM;ANT;Tandem_870_CZT;User&THYROIDE&Thyroide Tc99m;[0.736600. 0.736600];1000.1;528.2;256;256;900;115446;1329234;Tc99m_EM;140.5;PARA;WEHR45;a determiner;a rentrer;5;Fantome thyroide;0.058;1.151;0.399502855;0.301238281;1259.233;3152;0.740335877;124.60662;1710.210773;70.34428244;10;Fantome thyroide;0.116;1.151;0.47244631;0.400152344;1209.935;2561;0.595746489;124.5649292;1389.546253;67.59035808;15;Fantome thyroide;0.173;1.151;0.526874374;0.472089844;1157.543;2197;0.507356729;124.5748342;1192.047293;64.66359421;20;Fantome thyroide;0.231;1.151;0.584902413;0.553019531;1090.843;1865;0.425174436;124.6488188;1011.910879;60.93754539;25;Fantome thyroide;0.288;1.151;0.633995065;0.615964844;1027.706;1621;0.362041862;124.7242219;879.5214668;57.41053572;30;Fantome thyroide;0.346;1.151;0.674511127;0.660925781;969.947;1438;0.313815122;124.7953184;780.2294073;54.1839562;35;Fantome thyroide;0.403;1.151;0.714467717;0.705886719;907.374;1270;0.269311208;124.8347574;689.0760412;50.68845316;40;Fantome thyroide;0.461;1.151;0.746830553;0.741855469;850.64;1139;0.236103287;124.8657489;617.9981188;47.51913301;1296.174817;72.40795582;0.240914503;1
35;1;2;1;11;Local;IRSN-20;CH;;;;GE;Discovery 870 CZT/CT;1;GC5;2019;PARA;WEHR45;;CZT;CZT;39x51;0.74;Local;I20;19;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;-0.5%;Co-57;Tc99m;;151.5;18/05/2021 18:00;2.5;18/05/2021 18:10;19/05/2021 11:29;1049;1039;19.81;19.81;1.34;Thyroide Tec99m;900;;3;256x256;140.5;10%;non;oui;Flacon;Xeleris;THY Uptake V5;69;Manuel;;1301.883;1301.883;N;1.03;01_L_GC5_LT_I20;Nb_kCps_ROI = Nb de cps total dans limage;0;15_L_GC5_LT_I20^15_L_GC5_LT_I20^^^;1 1 4++1+;20210519;20210519;112944;NM;ANT;Tandem_870_CZT;User&THYROIDE&Thyroide Tc99m;[0.736600. 0.736600];1000.1;528.2;256;256;900;112944;1301883;Tc99m_EM;140.5;PARA;WEHR45;a determiner;a rentrer;5;Fantome thyroide;0.039;0.77;0.298007438;0.237617188;1242.095;4168;0.702913042;119.6730821;2261.471606;69.66711537;10;Fantome thyroide;0.077;0.77;0.340907936;0.297773438;1207.155;3541;0.582193059;119.6240444;1921.274222;67.70738684;15;Fantome thyroide;0.116;0.77;0.374464056;0.345898438;1166.83;3116;0.502203926;119.5992662;1690.677909;65.4456223;20;Fantome thyroide;0.154;0.77;0.405627856;0.388007813;1118.316;2757;0.437707738;119.6463515;1495.891847;62.72454989;25;Fantome thyroide;0.193;0.77;0.442112836;0.430117188;1053.997;2384;0.368853492;119.7527987;1293.509671;59.11700039;30;Fantome thyroide;0.231;0.77;0.469660253;0.466210938;1000.846;2131;0.319976303;119.8108549;1156.237042;56.13584609;35;Fantome thyroide;0.27;0.77;0.496661927;0.496289063;943.161;1899;0.274807567;119.8529633;1030.358584;52.90038701;40;Fantome thyroide;0.308;0.77;0.519572515;0.520351563;888.469;1710;0.238833314;119.9361186;927.8110476;49.83280049;1270.64854;71.26863764;0.260200308;1
35;1;4;1;12;Local;IRSN-30;CH;;;;GE;Discovery 870 CZT/CT;1;GC5;2019;PARA;WEHR45;;CZT;CZT;39x51;0.74;Local;I30;30;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;-0.5%;Co-57;Tc99m;;23.51;19/05/2021 14:45;0.2;19/05/2021 14:55;19/05/2021 16:20;95;85;19.41;19.42;1.34;Thyroide Tec99m;900;;3;256x256;140.5;10%;non;oui;Flacon;Xeleris;THY Uptake V5;69;Manuel;;1267.651;1267.651;N;1.02;01_L_GC5_LT_I30;Nb_kCps_ROI = Nb de cps total dans limage;0;15_L_GC5_LT_I30^15_L_GC5_LT_I30^^^;1 1 6++1+;20210519;20210519;162004;NM;ANT;Tandem_870_CZT;User&THYROIDE&Thyroide Tc99m;[0.736600. 0.736600];1000.1;441.4;256;256;900;162004;1267651;Tc99m_EM;140.5;PARA;WEHR45;a determiner;a rentrer;5;Fantome thyroide;0.028;0.553;0.220551143;0.187933594;1216.119;5514;0.661637162;131.9306112;2991.783694;69.57998627;10;Fantome thyroide;0.056;0.553;0.250334178;0.231136719;1185.082;4734;0.54363166;131.878767;2568.571637;67.80421101;15;Fantome thyroide;0.083;0.553;0.270925447;0.257058594;1151.975;4252;0.473382943;131.8475102;2307.048289;65.91000114;20;Fantome thyroide;0.111;0.553;0.290050887;0.282980469;1111.475;3832;0.415737064;131.8629081;2079.164874;63.59280238;25;Fantome thyroide;0.139;0.553;0.3136792;0.313222656;1051.139;3351;0.351687184;131.9467501;1818.184106;60.14069115;30;Fantome thyroide;0.166;0.553;0.332884513;0.334824219;997.322;2996;0.302246768;132.0146224;1625.568362;57.06156311;35;Fantome thyroide;0.194;0.553;0.349649889;0.352105469;944.754;2702;0.261376579;132.1020518;1466.049971;54.05389633;40;Fantome thyroide;0.222;0.553;0.365072571;0.369386719;890.412;2439;0.225914463;132.1531885;1323.351547;50.94473052;1237.970962;70.83024156;0.207654095;1
35;1;6;1;13;Local;Seringue;CH;;;;GE;Discovery 870 CZT/CT;1;GC5;2019;PARA;WEHR45;;CZT;CZT;39x51;0.74;Local;Ser;3;Seringue;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;-0.5%;Co-57;Tc99m;;19.88;19/05/2021 17:24;;;19/05/2021 17:31;7;;19.61;19.62;1.34;Thyroide Tec99m;900;;3;256x256;140.5;10%;non;oui;Flacon;Xeleris;THY Uptake V5;69;Manuel;;1465.953;1465.953;N;1.16;01_L_GC5_LT_Ser;Nb_kCps_ROI = Nb de cps total dans limage;0;15_L_GC5_LT_Ser^15_L_GC5_LT_Ser^^^;1 1 8++1+;20210519;20210519;173104;NM;ANT;Tandem_870_CZT;User&THYROIDE&Thyroide Tc99m;[0.736600. 0.736600];1000.1;441.4;256;256;900;173104;1465953;Tc99m_EM;140.5;PARA;WEHR45;a determiner;a rentrer;5;Fantome thyroide;0.106;2.104;0.848215159;0.69859375;1387.68;1636;0.720927567;115.9837436;887.6601602;78.58647638;10;Fantome thyroide;0.211;2.104;0.987494135;0.89584375;1346.942;1364;0.583161593;115.9901806;740.0785198;76.27942009;15;Fantome thyroide;0.316;2.104;1.094910084;1.02734375;1302.943;1190;0.491420663;115.9930941;645.6696764;73.7876883;20;Fantome thyroide;0.421;2.104;1.197186782;1.17528125;1249.863;1044;0.413075745;115.99654;566.4530606;70.78168536;25;Fantome thyroide;0.526;2.104;1.271986243;1.25746875;1202.027;945;0.361183095;116.0394458;512.7376842;68.07265829;30;Fantome thyroide;0.634;2.104;1.332763218;1.33965625;1159.504;870;0.320642273;116.0209815;472.0442172;65.66451467;35;Fantome thyroide;0.737;2.104;1.405227621;1.42184375;1098.888;782;0.276648423;116.0471909;424.2972159;62.23173632;40;Fantome thyroide;0.844;2.104;1.457623269;1.47115625;1052.404;722;0.245265061;116.0446648;391.7424423;59.59927512;1421.908458;80.52488719;0.046951051;1
35;1;5;1;14;Local;Routine;CH;;;;GE;Discovery 870 CZT/CT;1;GC5;2019;PARA;WEHR45;;CZT;CZT;39x51;0.74;Local;Rou;15;Flacon;oui;Biodex Thyroid Uptake;;10;*;;10;Tc99m;Tc;360.402;0.001923261;-0.5%;Co-57;Tc99m;;21.8;19/05/2021 17:18;0;19/05/2021 17:18;19/05/2021 18:00;42;42;20.11;20.11;1.45;Thyroide Tec99m;900;;3;256x256;140.5;10%;non;oui;Flacon;Xeleris;THY Uptake V5;69;Manuel;;1317.662;1317.662;N;1.02;01_L_GC5_LT_Rou;Nb_kCps_ROI = Nb de cps total dans limage;0;15_L_GC5_LT_Rou^15_L_GC5_LT_Rou^^^;1 1 9++1+;20210519;20210519;180025;NM;ANT;Tandem_870_CZT;User&THYROIDE&Thyroide Tc99m;[0.736600. 0.736600];1000.1;441.4;256;256;900;180025;1317662;Tc99m_EM;140.5;PARA;WEHR45;a determiner;a rentrer;5;Fantome thyroide;0.06;1.2;0.513183162;0.4921875;1249.601;2435;0.636589741;105.8637432;1321.181229;69.04254379;10;Fantome thyroide;0.12;1.2;0.583504065;0.5953125;1220.107;2091;0.511914617;105.8609945;1134.53386;67.41295099;15;Fantome thyroide;0.18;1.2;0.637219656;0.6703125;1186.503;1862;0.426349116;105.8695806;1010.283141;65.55627383;20;Fantome thyroide;0.24;1.2;0.678449676;0.7078125;1152.686;1699;0.365334018;105.8611708;921.8426724;63.68782806;25;Fantome thyroide;0.3;1.2;0.716105398;0.7546875;1114.26;1556;0.312886936;105.8634099;844.2537954;61.56472733;30;Fantome thyroide;0.36;1.2;0.74685288;0.7828125;1076.215;1441;0.272400887;105.8944421;781.857146;59.4626775;35;Fantome thyroide;0.42;1.2;0.773704478;0.8015625;1036.764;1340;0.238990866;105.8711637;727.0566104;57.28294381;40;Fantome thyroide;0.48;1.2;0.80107767;0.8296875;990.132;1236;0.206561446;105.8472598;670.6283362;54.70644787;1278.491986;70.63881907;-0.012975977;1
36;6;234;1;1;Std;IRSN-3;CH;272;Routine;;GE;Discovery NM/CT 860;8;GC2;2018;PARA;LEHRS;;NaI;1.59;54x40;1.1042;Standardis¶?;I3;3;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;0.34%;Co-57;Tc99m;20;24.8;31/05/2021 14:33;0.06;31/05/2021 15:52;31/05/2021 16:17;104;25;20.25;20.25;1.92;THYROIDE TC;300;;2;256x256;140;20%;;;;Xeleris;Thyroid Uptake;77;Manuel;;467.016;462.116158;O;0.95;06_S_GC2_LT_I3;;0;GT_THYROIDE_D860^^^^;GT_THYROIDE_D860;20210531;20210531;161737;NM;i06_S_GC1_LT_I3;Tandem_860;User&test&GT SFPM Tc;[1.104217. 1.104217];1008.5;624.8;256;256;300;161737;533443;Tc99m_EM;140.5;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.094;1.862;0.639384615;0.516414063;473.784;741;0.737970233;202.4348832;903.4977307;77.9891358;10;Fantome thyroide;0.187;1.862;0.755905316;0.632789063;455.055;602;0.593770776;202.4073641;734.0157002;74.90617284;15;Fantome thyroide;0.28;1.862;0.839398077;0.734617188;436.487;520;0.508081028;202.3591051;634.0334952;71.84971193;20;Fantome thyroide;0.374;1.862;0.924513453;0.836445313;412.333;446;0.433980263;202.3707285;543.8056517;67.87374486;25;Fantome thyroide;0.466;1.862;0.978560794;0.909179688;394.36;403;0.392809958;202.3286474;491.3759588;64.91522634;30;Fantome thyroide;0.559;1.862;1.063064516;0.996460938;362.505;341;0.336561384;202.3688264;415.7796574;59.67160494;35;Fantome thyroide;0.653;1.862;1.14040411;1.127382813;332.998;292;0.287739699;202.3035241;356.0341935;54.8144856;40;Fantome thyroide;0.746;1.862;1.199143411;1.156476563;309.379;258;0.253063019;202.4144354;314.5781572;50.92658436;486.9330698;80.15359174;0.003493467;1
36;6;231;1;2;Std;IRSN-10;CH;;;;GE;Discovery NM/CT 860;8;GC2;2018;PARA;LEHRS;;NaI;1.59;54x40;1.1042;Standardis¶?;I10;8;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;0.34%;Co-57;Tc99m;20;24;31/05/2021 14:38;0.06;31/05/2021 15:52;31/05/2021 16:28;110;36;19.37;19.37;2.13;THYROIDE TC;300;;2;256x256;140;20%;;;;Xeleris;Thyroid Uptake;77;Manuel;;522.665;518.6322222;O;1.12;06_S_GC2_LT_I10;;0;GT_THYROIDE_D860^^^^;GT_THYROIDE_D860;20210531;20210531;162803;NM;i06_S_GC1_LT_I10;Tandem_860;User&test&GT SFPM Tc;[1.104217. 1.104217];1008.5;624.8;256;256;300;162803;603376;Tc99m_EM;140.5;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.057;1.131;0.392554913;0.296003906;543.296;1384;0.729269488;201.1804047;1687.504533;93.49440716;10;Fantome thyroide;0.114;1.131;0.461063492;0.393199219;522.846;1134;0.589898028;201.1716892;1382.680738;89.97521941;15;Fantome thyroide;0.17;1.131;0.510852192;0.463886719;501.146;981;0.507034623;201.2093117;1196.128575;86.24092239;20;Fantome thyroide;0.227;1.131;0.56372348;0.525738281;472.964;839;0.431182858;201.2524762;1022.988659;81.39115471;25;Fantome thyroide;0.283;1.131;0.618396359;0.596425781;441.535;714;0.359056306;201.3940317;870.5767607;75.98261917;30;Fantome thyroide;0.341;1.131;0.658681458;0.640605469;415.628;631;0.31030072;201.4561064;769.3752605;71.52435037;35;Fantome thyroide;0.396;1.131;0.695862254;0.684785156;388.987;559;0.268839424;201.5447812;681.5860073;66.9397694;40;Fantome thyroide;0.454;1.131;0.727379242;0.720128906;364.417;501;0.235856363;201.6330636;610.8668867;62.71158148;553.6048933;95.26843802;0.228818833;1
36;6;232;1;3;Std;IRSN-15;CH;;;;GE;Discovery NM/CT 860;8;GC2;2018;PARA;LEHRS;;NaI;1.59;54x40;1.1042;Standardis¶?;I15;11;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;0.34%;Co-57;Tc99m;20;27.8;31/05/2021 14:51;0.06;31/05/2021 15:53;31/05/2021 16:43;112;50;22.36;22.36;2.09;THYROIDE TC;300;;2;256x256;140;20%;;;;Xeleris;Thyroid Uptake;77;Manuel;;509.592;506.1207718;O;0.96;06_S_GC2_LT_I15;;0;GT_THYROIDE_D860^^^^;GT_THYROIDE_D860;20210531;20210531;164329;NM;i06_S_GC1_LT_I15;Tandem_860;User&test&GT SFPM Tc;[1.104217. 1.104217];1008.5;624.8;256;256;300;164329;585443;Tc99m_EM;140.5;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.053;1.043;0.371590557;0.281121094;527.287;1419;0.743454588;198.8891259;1730.179865;78.60569469;10;Fantome thyroide;0.105;1.043;0.434573504;0.362605469;508.451;1170;0.608398265;198.8683963;1426.575364;75.79770423;15;Fantome thyroide;0.157;1.043;0.483025743;0.435941406;487.856;1010;0.52280582;198.8713324;1231.488135;72.72748956;20;Fantome thyroide;0.209;1.043;0.542746145;0.509277344;457.535;843;0.431231447;198.9929998;1027.865839;68.20736434;25;Fantome thyroide;0.261;1.043;0.583725806;0.558167969;434.292;744;0.374271209;199.1356869;907.1556162;64.74239714;30;Fantome thyroide;0.313;1.043;0.62431145;0.607058594;408.924;655;0.32196432;199.1250844;798.6383449;60.96064401;35;Fantome thyroide;0.366;1.043;0.657551195;0.639652344;385.325;586;0.283013217;199.1913563;714.5069773;57.44260584;40;Fantome thyroide;0.419;1.043;0.689188931;0.672246094;361.135;524;0.248059921;199.2342752;638.9106759;53.83646392;537.5207725;80.1313018;0.183642564;1
36;6;233;1;4;Std;IRSN-20;CH;;;;GE;Discovery NM/CT 860;8;GC2;2018;PARA;LEHRS;;NaI;1.59;54x40;1.1042;Standardis¶?;I20;19;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;0.34%;Co-57;Tc99m;20;27.9;31/05/2021 14:57;0.06;31/05/2021 15:54;31/05/2021 16:53;116;59;22.27;22.27;2.06;THYROIDE TC;300;;2;256x256;140;20%;;;;Xeleris;Thyroid Uptake;77;Manuel;;493.37;490.4542858;O;0.96;06_S_GC2_LT_I20;;0;GT_THYROIDE_D860^^^^;GT_THYROIDE_D860;20210531;20210531;165331;NM;i06_S_GC1_LT_I20;Tandem_860;User&test&GT SFPM Tc;[1.104217. 1.104217];1008.5;624.8;256;256;300;165331;577200;Tc99m_EM;140.5;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.036;0.703;0.269060451;0.211449219;525.206;1952;0.702257095;191.3115879;2380.064197;78.61188445;10;Fantome thyroide;0.071;0.703;0.311187042;0.271863281;509.102;1636;0.571364208;191.2515847;1994.76692;76.20146685;15;Fantome thyroide;0.106;0.703;0.339064605;0.310308594;493.339;1455;0.497948426;191.1819394;1774.074491;73.84208951;20;Fantome thyroide;0.141;0.703;0.363910413;0.343261719;475.267;1306;0.440666133;191.19415;1592.399509;71.13710522;25;Fantome thyroide;0.176;0.703;0.39708274;0.387199219;446.321;1124;0.37323816;191.1995055;1370.487786;66.80452028;30;Fantome thyroide;0.211;0.703;0.427449438;0.420152344;418.473;979;0.314327581;191.3075314;1193.689984;62.63628199;35;Fantome thyroide;0.247;0.703;0.450785388;0.447613281;394.888;876;0.27153337;191.1997324;1068.10258;59.10612184;40;Fantome thyroide;0.283;0.703;0.46914411;0.469582031;374.377;798;0.239724501;191.1812545;972.9975561;56.03607244;531.0757524;79.49045837;-0.036787206;1
36;6;235;1;5;Std;IRSN-30;CH;;;;GE;Discovery NM/CT 860;8;GC2;2018;PARA;LEHRS;;NaI;1.59;54x40;1.1042;Standardis¶?;I30;30;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;0.34%;Co-57;Tc99m;20;26.1;31/05/2021 15:00;0.06;31/05/2021 15:55;31/05/2021 17:03;123;68;20.55;20.55;1.88;THYROIDE TC;300;;2;256x256;140;20%;;;;Xeleris;Thyroid Uptake;77;Manuel;;461.581;457.8635916;O;0.94;06_S_GC2_LT_I30;;0;GT_THYROIDE_D860^^^^;GT_THYROIDE_D860;20210531;20210531;170328;NM;i06_S_GC1_LT_I30;Tandem_860;User&test&GT SFPM Tc;[1.104217. 1.104217];1008.5;624.8;256;256;300;170328;524786;Tc99m_EM;140.5;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.028;0.55;0.195131536;0.156835938;477.682;2448;0.679370042;193.3201942;2984.834608;77.48288727;10;Fantome thyroide;0.055;0.55;0.222417187;0.199804688;463.295;2083;0.562425458;193.2130051;2539.791866;75.14922952;15;Fantome thyroide;0.083;0.55;0.243735117;0.225585938;446.279;1831;0.486067493;193.0680673;2232.52948;72.3891322;20;Fantome thyroide;0.11;0.55;0.267600254;0.259960938;421.738;1576;0.412860471;193.1510214;1921.609209;68.40843471;25;Fantome thyroide;0.138;0.55;0.291423929;0.285742188;394.588;1354;0.345991417;193.1220621;1650.925678;64.00454177;30;Fantome thyroide;0.165;0.55;0.309499167;0.302929688;371.399;1200;0.299479048;192.9702332;1463.15422;60.2431468;35;Fantome thyroide;0.193;0.55;0.325803187;0.320117188;347.632;1067;0.261435681;192.848777;1300.98796;56.38799676;40;Fantome thyroide;0.22;0.55;0.341235979;0.333007813;322.468;945;0.228883343;192.5392079;1152.233948;52.30624493;483.9602982;78.50126492;-0.349953242;1
36;6;237;1;6;Std;Seringue;CH;;;;GE;Discovery NM/CT 860;8;GC2;2018;PARA;LEHRS;;NaI;1.59;54x40;1.1042;Standardis¶?;Ser;3;Seringue;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;0.34%;Co-57;Tc99m;20;20.8;31/05/2021 15:06;;;31/05/2021 17:14;128;;16.26;16.26;1.67;THYROIDE TC;300;;2;256x256;140;20%;;;;Xeleris;Thyroid Uptake;77;Manuel;;388.131;385.8932791;O;0.9;06_S_GC2_LT_Ser;;0;GT_THYROIDE_D860^^^^;GT_THYROIDE_D860;20210531;20210531;171411;NM;i06_S_GC1_LT_Ser;Tandem_860;User&test&GT SFPM Tc;[1.104217. 1.104217];1008.5;624.8;256;256;300;171411;466894;Tc99m_EM;140.5;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.08;1.567;0.580387553;0.483566406;410.334;707;0.706586814;197.2026836;862.0416944;84.11931119;10;Fantome thyroide;0.157;1.567;0.681660345;0.593746094;395.363;580;0.563965828;197.2346172;707.1912062;81.0502255;15;Fantome thyroide;0.237;1.567;0.767186992;0.765136719;377.456;492;0.462465364;197.2599802;599.8932301;77.37925379;20;Fantome thyroide;0.315;1.567;0.810275938;0.801863281;367.055;453;0.415247112;197.381328;552.3407179;75.24702747;25;Fantome thyroide;0.392;1.567;0.894947644;0.875316406;341.87;382;0.33212999;197.3519471;465.7707599;70.08405084;30;Fantome thyroide;0.471;1.567;0.926636872;0.899800781;331.736;358;0.301843787;197.4731261;436.5076755;68.00656007;35;Fantome thyroide;0.549;1.567;0.976159875;0.985496094;311.395;319;0.2615708;197.5761659;388.9551634;63.83661337;40;Fantome thyroide;0.627;1.567;1.027886525;1.034464844;289.864;282;0.218797036;197.6414728;343.8412416;59.42271423;415.5022195;85.17880679;0.205855361;1
36;6;236;1;7;Std;Routine;CH;;;;GE;Discovery NM/CT 860;8;GC2;2018;PARA;LEHRS;;NaI;1.59;54x40;1.1042;Standardis¶?;Rou;2;Seringue;non;Seringue;;15;*;;10;Tc99m;Tc;360.402;0.001923261;0.34%;Co-57;Tc99m;30;28.8;31/05/2021 15:27;;;31/05/2021 17:28;67;;25.32;25.32;2.32;THYROIDE TC;300;;2;256x256;140;20%;;;;Xeleris;Thyroid Uptake;77;Manuel;;553.719;552.0614433;O;1.02;06_S_GC2_LT_Rou;;0;GT_THYROIDE_D860^^^^;GT_THYROIDE_D860;20210531;20210531;172805;NM;i06_S_GC1_LT_Rou;Tandem_860;User&test&GT SFPM Tc;[1.104217. 1.104217];1008.5;624.8;256;256;300;172805;653917;Tc99m_EM;140.5;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.213;4.212;1.479761039;1.036546875;569.708;385;0.785107255;193.0220618;469.4286455;75.00105319;10;Fantome thyroide;0.423;4.212;1.782183007;1.431421875;545.348;306;0.627662279;193.0118328;373.104326;71.79410216;15;Fantome thyroide;0.642;4.212;2.051134921;1.826296875;516.886;252;0.513216978;193.0277694;307.2623861;68.04713007;20;Fantome thyroide;0.843;4.212;2.220663677;2.023734375;495.208;223;0.450650433;192.9694242;271.9028258;65.19325961;25;Fantome thyroide;1.064;4.212;2.420139896;2.319890625;467.087;193;0.38317181;193.0223863;235.3239703;61.49117957;30;Fantome thyroide;1.27;4.212;2.542193182;2.451515625;447.426;176;0.345851576;193.0421936;214.5959522;58.9028436;35;Fantome thyroide;1.492;4.212;2.763837838;2.681859375;409.048;148;0.28227864;193.067906;180.4556871;53.8504476;40;Fantome thyroide;1.689;4.212;2.83185;2.747671875;396.459;140;0.263617513;192.9698048;170.7013256;52.19312796;590.5998981;77.75143472;-0.021779609;1
36;6;206;1;8;Local;IRSN-3;CH;;;;GE;Discovery NM/CT 860;8;GC2;2018;PARA;LEHRS;;NaI;1.59;54x40;1.1042;Local;I3;3;Thyroide;;;;;carton;cale maison;12;Tc99m;Tc;360.402;0.001923261;0.34%;Co-57;Tc99m;;24.8;31/05/2021 14:33;0.06;31/05/2021 15:52;31/05/2021 16:23;110;31;20.01;20.01;1.89;THYROIDE TC;;400;2;256x256;140;20%;non;oui;seringue;Xeleris;Thyroid Uptake;77;Manuel;;341.944;339.0827642;O;0.96;06_L_GC2_LT_I3;15;0;GT_THYROIDE_D860^^^^;GT_THYROIDE_D860;20210531;20210531;162315;NM;i06_L_GC1_LT_I3;Tandem_860;User&test&GT SFPM Tc;[1.104217. 1.104217];1008.5;624.8;256;256;228.332;162315;397680;Tc99m_EM;140.5;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.061;1.202;0.420109264;0.342757813;353.732;842;0.721556325;202.3441162;1026.646544;77.42130371;10;Fantome thyroide;0.122;1.202;0.496272993;0.436664063;339.947;685;0.576121282;202.3137117;835.2172004;74.40418151;15;Fantome thyroide;0.181;1.202;0.546145242;0.483617188;327.141;599;0.496787494;202.2647057;730.3578147;71.60133298;20;Fantome thyroide;0.241;1.202;0.598458574;0.549351563;310.6;519;0.424050781;202.2901538;632.8142;67.98100521;25;Fantome thyroide;0.301;1.202;0.640528261;0.596304688;294.643;460;0.372872717;202.179569;560.8757842;64.48849748;30;Fantome thyroide;0.361;1.202;0.68029902;0.643257813;277.562;408;0.329547238;202.1936937;497.4724347;60.74997993;35;Fantome thyroide;0.421;1.202;0.713871585;0.671429688;261.277;366;0.297268947;202.157759;446.262037;57.18568286;40;Fantome thyroide;0.482;1.202;0.767631579;0.727773438;233.36;304;0.250793171;202.0485155;370.6657357;51.07549058;363.1210857;79.4762924;-0.131253696;1
36;6;203;1;9;Local;IRSN-10;CH;;;;GE;Discovery NM/CT 860;8;GC2;2018;PARA;LEHRS;;NaI;1.59;54x40;1.1042;Local;I10;8;Thyroide;;;;;carton;;12;Tc99m;Tc;360.402;0.001923261;0.34%;Co-57;Tc99m;;24;31/05/2021 14:38;0.06;31/05/2021 15:52;31/05/2021 16:34;116;42;19.15;19.14;2.14;THYROIDE TC;;400;2;256x256;140;20%;non;oui;seringue;Xeleris;Thyroid Uptake;77;Manuel;;344.667;341.3371429;O;1.12;06_L_GC2_LT_I10;;0;GT_THYROIDE_D860^^^^;GT_THYROIDE_D860;20210531;20210531;163414;NM;i06_L_GC1_LT_I10;Tandem_860;User&test&GT SFPM Tc;[1.104217. 1.104217];1008.5;624.8;256;256;201.934;163414;397784;Tc99m_EM;140.5;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.034;0.665;0.230670959;0.184433594;358.232;1553;0.724197532;199.3462655;1893.565419;92.68575591;10;Fantome thyroide;0.067;0.665;0.269645313;0.225996094;345.146;1280;0.588676252;199.300213;1560.697834;89.30000086;15;Fantome thyroide;0.1;0.665;0.300102634;0.267558594;330.413;1101;0.501407196;199.2872894;1342.443997;85.48811571;20;Fantome thyroide;0.133;0.665;0.327351408;0.303925781;313.93;959;0.434401036;199.3506161;1169.304081;81.22345115;25;Fantome thyroide;0.167;0.665;0.357148418;0.340292969;293.576;822;0.368897654;199.5113887;1002.26064;75.95723854;30;Fantome thyroide;0.2;0.665;0.382694561;0.371464844;274.392;717;0.317623155;199.539317;874.2346463;70.99374131;35;Fantome thyroide;0.233;0.665;0.405261076;0.397441406;256.125;632;0.275353624;199.6474947;770.5945557;66.26750048;40;Fantome thyroide;0.266;0.665;0.427014414;0.418222656;236.993;555;0.237448078;199.7098194;676.7088266;61.31745726;364.6112756;94.33627284;0.205100791;1
36;6;204;1;10;Local;IRSN-15;CH;;;;GE;Discovery NM/CT 860;8;GC2;2018;PARA;LEHRS;;NaI;1.59;54x40;1.1042;Local;I15;11;Thyroide;;;;;carton;;12;Tc99m;Tc;360.402;0.001923261;0.34%;Co-57;Tc99m;;27.8;31/05/2021 14:51;0.06;31/05/2021 15:53;31/05/2021 16:49;118;55.99999999;22.1;22.1;2.03;THYROIDE TC;;400;2;256x256;140;20%;non;oui;seringue;Xeleris;Thyroid Uptake;77;Manuel;;336.495;334.5318038;O;0.94;06_L_GC2_LT_I15;;0;GT_THYROIDE_D860^^^^;GT_THYROIDE_D860;20210531;20210531;164909;NM;i06_L_GC1_LT_I15;Tandem_860;User&test&GT SFPM Tc;[1.104217. 1.104217];1008.5;624.8;256;256;207.241;164909;397628;Tc99m_EM;140.5;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.034;0.665;0.229675433;0.174042969;358.064;1559;0.732084575;197.374805;1900.88119;78.17946714;10;Fantome thyroide;0.067;0.665;0.269644757;0.231191406;344.606;1278;0.593419228;197.3409943;1558.259244;75.24105594;15;Fantome thyroide;0.1;0.665;0.299406165;0.262363281;330.245;1103;0.508521863;197.3346641;1344.882587;72.10548429;20;Fantome thyroide;0.133;0.665;0.328982105;0.309121094;312.533;950;0.436196387;197.3965623;1158.330424;68.23825742;25;Fantome thyroide;0.167;0.665;0.360216049;0.345488281;291.775;810;0.367345322;197.5187974;987.6290983;63.70596884;30;Fantome thyroide;0.2;0.665;0.384137255;0.371464844;274.274;714;0.319025525;197.5307546;870.5767607;59.88481157;35;Fantome thyroide;0.233;0.665;0.405301262;0.397441406;256.961;634;0.280241752;197.6741844;773.0331461;56.10470211;40;Fantome thyroide;0.266;0.665;0.429141818;0.418222656;236.028;550;0.239509506;197.7933283;670.6123507;51.53420414;364.5875381;79.60381231;0.228690207;1
36;6;205;1;11;Local;IRSN-20;CH;;;;GE;Discovery NM/CT 860;8;GC2;2018;PARA;LEHRS;;NaI;1.59;54x40;1.1042;Local;I20;19;Thyroide;;;;;carton;;12;Tc99m;Tc;360.402;0.001923261;0.34%;Co-57;Tc99m;;27.9;31/05/2021 14:57;0.06;31/05/2021 15:54;31/05/2021 16:59;122;65;22.01;22.01;2.01;THYROIDE TC;;400;2;256x256;140;20%;non;oui;seringue;Xeleris;Thyroid Uptake;77;Manuel;;342.585;340.5650478;O;0.94;06_L_GC2_LT_I20;;0;GT_THYROIDE_D860^^^^;GT_THYROIDE_D860;20210531;20210531;165854;NM;i06_L_GC1_LT_I20;Tandem_860;User&test&GT SFPM Tc;[1.104217. 1.104217];1008.5;624.8;256;256;211.02;165854;397643;Tc99m_EM;140.5;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.024;0.463;0.17100142;0.135644531;361.326;2113;0.699581796;191.1170181;2576.370722;77.79569268;10;Fantome thyroide;0.047;0.463;0.197428571;0.171816406;349.646;1771;0.571942945;191.0822282;2159.371769;75.28091741;15;Fantome thyroide;0.07;0.463;0.217235825;0.197136719;337.15;1552;0.49085004;191.0047886;1892.346124;72.59045235;20;Fantome thyroide;0.093;0.463;0.233925524;0.218839844;323.519;1383;0.431631802;190.9815795;1686.285238;69.65561488;25;Fantome thyroide;0.116;0.463;0.25231379;0.244160156;305.552;1211;0.37423779;191.0465867;1476.566467;65.78721014;30;Fantome thyroide;0.139;0.463;0.271456708;0.265863281;285.301;1051;0.318861944;191.0705545;1281.479237;61.42704626;35;Fantome thyroide;0.163;0.463;0.287835853;0.283949219;266.536;926;0.274443968;191.0303474;1129.06734;57.38682725;40;Fantome thyroide;0.186;0.463;0.301478839;0.298417969;249.323;827;0.240108605;190.8918372;1008.357116;53.68076332;366.2552648;78.85699347;-0.099737621;1
36;6;207;1;12;Local;IRSN-30;CH;;;;GE;Discovery NM/CT 860;8;GC2;2018;PARA;LEHRS;;NaI;1.59;54x40;1.1042;Local;I30;30;Thyroide;;;;;carton;;12;Tc99m;Tc;360.402;0.001923261;0.34%;Co-57;Tc99m;;26.1;31/05/2021 15:00;0.06;31/05/2021 15:55;31/05/2021 17:08;128;73;20.35;20.35;1.88;THYROIDE TC;;400;2;256x256;140;20%;non;oui;seringue;Xeleris;Thyroid Uptake;77;Manuel;;351.289;348.5395964;O;0.94;06_L_GC2_LT_I30;;0;GT_THYROIDE_D860^^^^;GT_THYROIDE_D860;20210531;20210531;170847;NM;i06_L_GC1_LT_I30;Tandem_860;User&test&GT SFPM Tc;[1.104217. 1.104217];1008.5;624.8;256;256;231.128;170847;397650;Tc99m_EM;140.5;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.021;0.411;0.138578927;0.113988281;361.691;2610;0.677543056;193.3298933;3182.360428;76.89900624;10;Fantome thyroide;0.042;0.411;0.160392824;0.142886719;348.694;2174;0.548085964;193.1998978;2650.747728;74.13571828;15;Fantome thyroide;0.062;0.411;0.175370622;0.165363281;335.484;1913;0.47397011;193.1264902;2332.511685;71.32714446;20;Fantome thyroide;0.083;0.411;0.192373934;0.184628906;315.878;1642;0.402726615;193.0533652;2002.082691;67.15871916;25;Fantome thyroide;0.103;0.411;0.208631989;0.200683594;294.797;1413;0.341436679;192.9942317;1722.864094;62.67669459;30;Fantome thyroide;0.124;0.411;0.224211523;0.216738281;272.417;1215;0.28775141;192.8379215;1481.443647;57.91849004;35;Fantome thyroide;0.144;0.411;0.234723853;0.229582031;255.849;1090;0.25425445;192.6777898;1329.03175;54.39597293;40;Fantome thyroide;0.165;0.411;0.246490546;0.239214844;234.659;952;0.221397548;192.4626224;1160.769014;49.89077391;366.9149706;78.00967293;-0.383074556;1
36;6;209;1;13;Local;Seringue;CH;;;;GE;Discovery NM/CT 860;8;GC2;2018;PARA;LEHRS;;NaI;1.59;54x40;1.1042;Local;Ser;3;Seringue;;;;;carton;;12;Tc99m;Tc;360.402;0.001923261;0.34%;Co-57;Tc99m;;20.8;31/05/2021 15:06;;;31/05/2021 17:19;133;;16.11;16.1;1.62;THYROIDE TC;;400;2;256x256;140;20%;non;oui;seringue;Xeleris;Thyroid Uptake;77;Manuel;;344.499;341.8507319;O;0.75;06_L_GC2_LT_Ser;;0;GT_THYROIDE_D860^^^^;GT_THYROIDE_D860;20210531;20210531;171930;NM;i06_L_GC1_LT_Ser;Tandem_860;User&test&GT SFPM Tc;[1.104217. 1.104217];1008.5;624.8;256;256;341.316;171930;397392;Tc99m_EM;140.5;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.055;1.081;0.40897193;0.325144531;349.671;855;0.74115141;197.1394121;1042.497382;63.63222249;10;Fantome thyroide;0.109;1.081;0.489143895;0.443378906;336.531;688;0.582549486;197.1820253;838.875086;61.24103934;15;Fantome thyroide;0.164;1.081;0.548186757;0.510941406;322.882;589;0.484567907;197.2488392;718.1648628;58.75722969;20;Fantome thyroide;0.217;1.081;0.583692164;0.553167969;312.859;536;0.431670615;197.2479757;653.5422181;56.93327012;25;Fantome thyroide;0.271;1.081;0.640145652;0.646066406;294.467;460;0.354279176;197.3218563;560.8757842;53.58634162;30;Fantome thyroide;0.327;1.081;0.664643357;0.671402344;285.132;429;0.323431004;197.3329583;523.0776335;51.88758251;35;Fantome thyroide;0.38;1.081;0.708779255;0.696738281;266.501;376;0.271044094;197.5065228;458.4549888;48.49716141;40;Fantome thyroide;0.433;1.081;0.732765043;0.713628906;255.735;349;0.243066524;197.5482279;425.5340189;46.53799262;354.7806022;64.56205465;0.185373771;1
36;6;208;1;14;Local;Routine;CH;;;;GE;Discovery NM/CT 860;8;GC2;2018;PARA;LEHRS;;NaI;1.59;54x40;1.1042;Local;Rou;2;Seringue;non;Seringue;;15;carton;;12;Tc99m;Tc;360.402;0.001923261;0.34%;Co-57;Tc99m;;28.8;31/05/2021 15:27;;;31/05/2021 17:33;126;;22.6;22.6;2.29;THYROIDE TC;;400;2;256x256;140;20%;non;oui;seringue;Xeleris;Thyroid Uptake;77;Manuel;;337.553;336.4262561;O;1.05;06_L_GC2_LT_Rou;;0;GT_THYROIDE_D860^^^^;GT_THYROIDE_D860;20210531;20210531;173314;NM;i06_L_GC1_LT_Rou;Tandem_860;User&test&GT SFPM Tc;[1.104217. 1.104217];1008.5;624.8;256;256;184.796;173314;398020;Tc99m_EM;140.5;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.13;2.572;0.893303342;0.632953125;347.495;389;0.791366807;192.9198898;474.3058262;83.20464164;10;Fantome thyroide;0.263;2.572;1.085395425;0.894171875;332.131;306;0.62614852;192.9289195;373.104326;79.52586607;15;Fantome thyroide;0.392;2.572;1.255436;1.115203125;313.859;250;0.508049746;192.9286091;304.8237958;75.15079532;20;Fantome thyroide;0.515;2.572;1.356135135;1.235765625;301.062;222;0.446890501;192.8571334;270.6835306;72.08666548;25;Fantome thyroide;0.644;2.572;1.468685567;1.396515625;284.925;194;0.384827578;192.9234486;236.5432655;68.22280182;30;Fantome thyroide;0.778;2.572;1.565796512;1.496984375;269.317;172;0.335906204;192.8589804;209.7187715;64.48560259;35;Fantome thyroide;0.902;2.572;1.67118;1.617546875;250.677;150;0.286900662;192.9458558;182.8942775;60.02241745;40;Fantome thyroide;1.035;2.572;1.727863309;1.718015625;240.173;139;0.261379096;192.9018073;169.4820304;57.50732642;359.9115556;86.17767738;-0.014054916;1
37;6;227;2;1;Std;IRSN-3;CH;44;Routine;;GE;Discovery NM/CT 860;8;GC2;2018;PARA;LEHRS;;NaI;1.59;54x40;1.1042;Standardis¶?;I3;3;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;0.3%;Co-57;Co-57;5;5.8;22/06/2021 14:21;0.2;22/06/2021 15:33;22/06/2021 17:24;183;111;4.76;4.76;0.89;FIXATION I123;300;;2;256x256;159;20%;;;;Xeleris;Thyroid Uptake;66;Manuel;;108.915;96.847;O;1;06_S_GC2_LI_I3;;0;D860_SFPM_thyroide^I123^^^;D860_SFPM_thyroide_I123;20210622;20210622;172458;NM;i06_S_GC1_LI_I3;Tandem_860;User&test&GT SFPM I123;[1.104217. 1.104217];1008.5;402.3;256;256;300;172458;239161;I123_EM;159;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.022;0.425;0.124056204;0.084667969;116.985;943;0.832854067;208.0427232;1149.795358;81.92226891;10;Fantome thyroide;0.043;0.425;0.163459459;0.137792969;108.864;666;0.606099636;207.6731021;812.0505919;76.23529412;15;Fantome thyroide;0.064;0.425;0.184544643;0.164355469;103.345;560;0.510382311;207.5769094;682.8053025;72.37044818;20;Fantome thyroide;0.085;0.425;0.20393501;0.184277344;97.277;477;0.434988504;207.5621503;581.6038023;68.12114846;25;Fantome thyroide;0.107;0.425;0.221004854;0.200878906;91.054;412;0.377560141;207.5172601;502.3496154;63.76330532;30;Fantome thyroide;0.128;0.425;0.234892562;0.217480469;85.266;363;0.337212632;207.5410271;442.6041515;59.71008403;35;Fantome thyroide;0.149;0.425;0.250504792;0.240722656;78.408;313;0.295991176;207.5292831;381.6393923;54.90756303;40;Fantome thyroide;0.171;0.425;0.264767528;0.254003906;71.752;271;0.262365665;207.5412705;330.4289946;50.2464986;113.0523778;79.16833178;-0.063520653;1
37;6;224;2;2;Std;IRSN-10;CH;;;;GE;Discovery NM/CT 860;8;GC2;2018;PARA;LEHRS;;NaI;1.59;54x40;1.1042;Standardis¶?;I10;8;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;0.3%;Co-57;Co-57;5;5.75;22/06/2021 14:19;0.03;22/06/2021 15:34;22/06/2021 17:41;202;127;4.79;4.79;0.96;FIXATION I123;300;;2;256x256;159;20%;;;;Xeleris;Thyroid Uptake;66;Manuel;;120.017;119.036;O;1.13;06_S_GC2_LI_I10;;0;D860_SFPM_thyroide^I123^^^;D860_SFPM_thyroide_I123;20210622;20210622;174131;NM;i06_S_GC1_LI_I10;Tandem_860;User&test&GT SFPM I123;[1.104217. 1.104217];1008.5;402.3;256;256;300;174131;241321;I123_EM;159;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.012;0.24;0.075424439;0.0571875;127.769;1694;0.787131458;197.3222141;2065.48604;88.91370912;10;Fantome thyroide;0.024;0.24;0.100508801;0.0965625;119.907;1193;0.533172149;197.1923585;1454.619153;83.44258873;15;Fantome thyroide;0.036;0.24;0.111414493;0.1115625;115.314;1035;0.440609686;197.0732356;1261.970514;80.24634656;20;Fantome thyroide;0.048;0.24;0.119869989;0.1228125;110.64;923;0.376769352;196.9410585;1125.409454;76.99373695;25;Fantome thyroide;0.06;0.24;0.127353012;0.1303125;105.703;830;0.324763706;196.8137739;1012.015002;73.55810717;30;Fantome thyroide;0.072;0.24;0.134867568;0.1359375;99.802;740;0.277037364;196.7040264;902.2784355;69.45163535;35;Fantome thyroide;0.084;0.24;0.140686012;0.1396875;94.541;672;0.242841697;196.5300831;819.366363;65.79053584;40;Fantome thyroide;0.096;0.24;0.146581395;0.1434375;88.242;602;0.212200433;196.4558232;734.0157002;61.40709812;118.6937896;82.59832263;-0.374911412;1
37;6;225;2;3;Std;IRSN-15;CH;;;;GE;Discovery NM/CT 860;8;GC2;2018;PARA;LEHRS;;NaI;1.59;54x40;1.1042;Standardis¶?;I15;11;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;0.3%;Co-57;Co-57;5;5.56;22/06/2021 14:20;0.02;22/06/2021 15:35;22/06/2021 17:47;207;132;4.62;4.62;0.86;FIXATION I123;300;;2;256x256;159;20%;;;;Xeleris;Thyroid Uptake;66;Manuel;;119.321;109.608;O;1.18;06_S_GC2_LI_I15;;0;D860_SFPM_thyroide^I123^^^;D860_SFPM_thyroide_I123;20210622;20210622;174724;NM;i06_S_GC1_LI_I15;Tandem_860;User&test&GT SFPM I123;[1.104217. 1.104217];1008.5;402.3;256;256;300;174724;229579;I123_EM;159;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.009;0.18;0.054214043;0.035859375;127.403;2350;0.846126673;198.3611714;2865.34368;91.92135642;10;Fantome thyroide;0.018;0.18;0.076728748;0.075234375;118.239;1541;0.542575195;198.4014795;1878.933877;85.30952381;15;Fantome thyroide;0.027;0.18;0.085449286;0.085078125;113.733;1331;0.445208023;198.2892395;1622.881889;82.05844156;20;Fantome thyroide;0.036;0.18;0.092413209;0.092109375;109.14;1181;0.374792047;198.2304077;1439.987611;78.74458874;25;Fantome thyroide;0.045;0.18;0.09793826;0.097734375;104.696;1069;0.323305968;198.118397;1303.426551;75.53823954;30;Fantome thyroide;0.054;0.18;0.102682051;0.101953125;100.115;975;0.282689096;198.0317462;1188.812804;72.23304473;35;Fantome thyroide;0.063;0.18;0.106827548;0.104765625;95.397;893;0.250270881;197.831122;1088.830598;68.82900433;40;Fantome thyroide;0.072;0.18;0.111633626;0.110390625;88.972;797;0.216661383;197.7720112;971.7782609;64.19336219;115.1925606;83.11151559;-0.318279721;1
37;6;226;2;4;Std;IRSN-20;CH;;;;GE;Discovery NM/CT 860;8;GC2;2018;PARA;LEHRS;;NaI;1.59;54x40;1.1042;Standardis¶?;I20;19;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;0.3%;Co-57;Co-57;5;5.38;22/06/2021 14:18;0.02;22/06/2021 15:36;22/06/2021 18:03;225;147;4.4;4.4;0.82;FIXATION I123;300;;2;256x256;159;20%;;;;Xeleris;Thyroid Uptake;66;Manuel;;114.996;105.771;O;1.2;06_S_GC2_LI_I20;;0;D860_SFPM_thyroide^I123^^^;D860_SFPM_thyroide_I123;20210622;20210622;180326;NM;i06_S_GC1_LI_I20;Tandem_860;User&test&GT SFPM I123;[1.104217. 1.104217];1008.5;402.3;256;256;300;180326;214755;I123_EM;159;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.007;0.139;0.03700411;0.022261719;126.036;3406;0.876020335;192.3891987;4152.919394;95.48181818;10;Fantome thyroide;0.014;0.139;0.055296815;0.053753906;114.575;2072;0.53368863;192.608737;2526.379619;86.79924242;15;Fantome thyroide;0.021;0.139;0.062110733;0.062441406;109.377;1761;0.430388793;192.407543;2147.178817;82.86136364;20;Fantome thyroide;0.028;0.139;0.066682136;0.065699219;104.891;1573;0.368461474;192.1744766;1917.951323;79.46287879;25;Fantome thyroide;0.035;0.139;0.070928876;0.068957031;99.726;1406;0.316817461;191.9679074;1714.329027;75.55;30;Fantome thyroide;0.042;0.139;0.074459417;0.072214844;94.489;1269;0.278830403;191.6898376;1547.285587;71.58257576;35;Fantome thyroide;0.049;0.139;0.077591107;0.074386719;88.997;1147;0.249350841;191.4130847;1398.531575;67.4219697;40;Fantome thyroide;0.056;0.139;0.081038538;0.076558594;82.011;1012;0.22164936;191.0801193;1233.926725;62.12954545;110.3400195;83.59092389;-0.799987819;1
37;6;228;2;5;Std;IRSN-30;CH;;;;GE;Discovery NM/CT 860;8;GC2;2018;PARA;LEHRS;;NaI;1.59;54x40;1.1042;Standardis¶?;I30;30;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;0.3%;Co-57;Co-57;5;5.85;22/06/2021 14:13;0.05;22/06/2021 15:37;22/06/2021 18:09;236;152;4.72;4.72;0.87;FIXATION I123;300;;2;256x256;159;20%;;;;Xeleris;Thyroid Uptake;66;Manuel;;128.303;116.518;O;1.23;06_S_GC2_LI_I30;;0;D860_SFPM_thyroide^I123^^^;D860_SFPM_thyroide_I123;20210622;20210622;180900;NM;i06_S_GC1_LI_I30;Tandem_860;User&test&GT SFPM I123;[1.104217. 1.104217];1008.5;402.3;256;256;300;180900;231779;I123_EM;159;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.007;0.127;0.034533234;0.026292969;138.72;4017;0.763429314;192.6247478;4897.90875;97.96610169;10;Fantome thyroide;0.013;0.127;0.04787646;0.048121094;127.112;2655;0.478643752;192.8060878;3237.228711;89.76836158;15;Fantome thyroide;0.02;0.127;0.053541593;0.054074219;121.004;2260;0.373778395;192.6594312;2755.607114;85.45480226;20;Fantome thyroide;0.026;0.127;0.056831131;0.057050781;116.106;2043;0.319660487;192.4829067;2491.020059;81.99576271;25;Fantome thyroide;0.032;0.127;0.059627219;0.059035156;110.847;1859;0.278392592;192.3078866;2266.669745;78.28177966;30;Fantome thyroide;0.039;0.127;0.06261339;0.062011719;103.813;1658;0.240100093;191.9621391;2021.591414;73.31426554;35;Fantome thyroide;0.045;0.127;0.065427789;0.063996094;95.59;1461;0.210335858;191.5288307;1781.390262;67.50706215;40;Fantome thyroide;0.051;0.127;0.068457166;0.065980469;85.503;1249;0.183500099;191.2728932;1522.899684;60.38347458;121.2036343;85.59578693;-0.801574443;1
37;6;230;2;6;Std;Seringue;CH;;;;GE;Discovery NM/CT 860;8;GC2;2018;PARA;LEHRS;;NaI;1.59;54x40;1.1042;Standardis¶?;Ser;3;Seringue;;;;;cale GT;;8;I-123;I;793.404;0.000873637;0.3%;Co-57;Co-57;5;4.66;22/06/2021 14:30;;;22/06/2021 18:25;235;;3.8;3.79;0.77;FIXATION I123;300;;2;256x256;159;20%;;;;Xeleris;Thyroid Uptake;66;Manuel;;95.567;89.967;O;1.18;06_S_GC2_LI_Ser;;0;D860_SFPM_thyroide^I123^^^;D860_SFPM_thyroide_I123;20210622;20210622;182513;NM;i06_S_GC1_LI_Ser;Tandem_860;User&test&GT SFPM I123;[1.104217. 1.104217];1008.5;402.3;256;256;300;182513;203662;I123_EM;159;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.016;0.314;0.113411699;0.074820313;100.823;889;0.821807202;192.6443065;1083.953418;88.67458223;10;Fantome thyroide;0.032;0.314;0.145648402;0.126335938;95.691;657;0.604940474;192.6828186;801.0769353;84.16094987;15;Fantome thyroide;0.048;0.314;0.164191071;0.153320313;91.947;560;0.501286416;192.7523575;682.8053025;80.86807388;20;Fantome thyroide;0.063;0.314;0.178322581;0.172945313;88.448;496;0.430628216;192.6787345;604.7704108;77.79067722;25;Fantome thyroide;0.08;0.314;0.191863946;0.192570313;84.612;441;0.367589817;192.8174266;537.7091757;74.41688654;30;Fantome thyroide;0.095;0.314;0.201234568;0.199929688;81.5;405;0.327278327;192.5835094;493.8145492;71.67985928;35;Fantome thyroide;0.11;0.314;0.213896936;0.214648438;76.789;359;0.27567627;192.8187938;437.7269707;67.53649956;40;Fantome thyroide;0.127;0.314;0.222312121;0.222007813;73.363;330;0.242307131;192.7046587;402.3674104;64.52330695;95.11783716;83.65684887;0.011333454;1
37;6;229;2;7;Std;Routine;CH;;;;GE;Discovery NM/CT 860;8;GC2;2018;PARA;LEHRS;;NaI;1.59;54x40;1.1042;Standardis¶?;Rou;1;Seringue;oui;ESTIMABL;;15;*;;10;I-123;I;793.404;0.000873637;0.3%;Co-57;Co-57;5;5.37;22/06/2021 14:41;;;22/06/2021 16:52;131;;4.79;4.79;0.88;FIXATION I123;300;;2;256x256;159;20%;;;;Xeleris;Thyroid Uptake;66;Manuel;;99.799;96.027;O;0.95;06_S_GC2_LI_Rou;;0;D860_SFPM_thyroide^I123^^^;D860_SFPM_thyroide_I123;20210622;20210622;165246;NM;i06_S_GC1_LI_Rou;Tandem_860;User&test&GT SFPM I123;[1.104217. 1.104217];1008.5;456.8;256;256;300;165246;234252;I123_EM;159;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.044;0.861;0.273738462;0.191707031;106.758;390;0.825264795;208.6191715;475.5251214;74.29227557;10;Fantome thyroide;0.087;0.861;0.344235495;0.279152344;100.861;293;0.635710006;208.6309312;357.2534886;70.18858733;15;Fantome thyroide;0.131;0.861;0.398054393;0.359871094;95.135;239;0.520542634;208.651965;291.4115488;66.20389701;20;Fantome thyroide;0.174;0.861;0.440078431;0.393503906;89.776;204;0.444090331;208.6496547;248.7362174;62.47459986;25;Fantome thyroide;0.221;0.861;0.475966292;0.433863281;84.722;178;0.385271619;208.6517421;217.0345426;58.95755045;30;Fantome thyroide;0.261;0.861;0.509442308;0.494402344;79.473;156;0.335747194;208.6560773;190.2100486;55.30480167;35;Fantome thyroide;0.306;0.861;0.537892086;0.521308594;74.767;139;0.29607299;208.6992764;169.4820304;52.02992345;40;Fantome thyroide;0.345;0.861;0.559928571;0.541488281;70.551;126;0.269391796;208.6720057;153.6311931;49.0960334;105.5594706;73.45822588;0.019683761;1
37;6;199;2;8;Local;IRSN-3;CH;;;;GE;Discovery NM/CT 860;8;GC2;2018;PARA;LEHRS;;NaI;1.59;54x40;2.2084;Local;I3;3;Thyroide;;;;;carton;cale maison;12;I-123;I;793.404;0.000873637;0.3%;Co-57;Co-57;;5.8;22/06/2021 14:21;0.2;22/06/2021 15:33;22/06/2021 17:30;189;117;4.74;4.74;0.84;FIXATION I123;300;;2;128x128;159;20%;non;oui;seringue;Xeleris;Thyroid Uptake;66;Manuel;;105.19;93.164;O;0.94;06_L_GC2_LI_I3;;0;D860_SFPM_thyroide^I123^^^;D860_SFPM_thyroide_I123;20210622;20210622;173019;NM;i06_L_GC1_LI_I3;Tandem_860;User&test&GT SFPM I123;[2.208434. 2.208434];1008.5;402.3;128;128;300;173019;223895;I123_EM;159;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.068;1.342;0.402163121;0.246382813;113.41;282;0.851312185;207.2722713;1375.364967;79.75386779;10;Fantome thyroide;0.136;1.342;0.541809278;0.456070313;105.111;194;0.605688657;206.8272257;946.1730621;73.91772152;15;Fantome thyroide;0.202;1.342;0.60496988;0.539945313;100.425;166;0.517736534;206.7571012;809.6120016;70.62236287;20;Fantome thyroide;0.273;1.342;0.684021898;0.634304688;93.711;137;0.420956935;206.7164823;668.1737603;65.90084388;25;Fantome thyroide;0.337;1.342;0.714574803;0.644789063;90.751;127;0.387244573;206.5720984;619.401953;63.81926864;30;Fantome thyroide;0.421;1.342;0.772302752;0.707695313;84.181;109;0.331497977;206.5757749;531.6126998;59.19901547;35;Fantome thyroide;0.47;1.342;0.81356701;0.770601563;78.916;97;0.296239485;206.6712923;473.086531;55.49648383;40;Fantome thyroide;0.54;1.342;0.861511905;0.823023438;72.367;84;0.258884074;206.6923267;409.6831815;50.89099859;109.3357273;76.8886971;-0.065265592;1
37;6;196;2;9;Local;IRSN-10;CH;;;;GE;Discovery NM/CT 860;8;GC2;2018;PARA;LEHRS;;NaI;1.59;54x40;2.2084;Local;I10;8;Thyroide;;;;;carton;;12;I-123;I;793.404;0.000873637;0.3%;Co-57;Co-57;;5.75;22/06/2021 14:19;0.03;22/06/2021 15:34;22/06/2021 17:35;196;121;4.82;4.82;0.82;FIXATION I123;300;;2;128x128;159;20%;non;oui;seringue;Xeleris;Thyroid Uptake;66;Manuel;;116.822;106.235;O;1.09;06_L_GC2_LI_I10;;0;D860_SFPM_thyroide^I123^^^;D860_SFPM_thyroide_I123;20210622;20210622;173539;NM;i06_L_GC1_LI_I10;Tandem_860;User&test&GT SFPM I123;[2.208434. 2.208434];1008.5;402.3;128;128;300;173539;227332;I123_EM;159;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.042;0.84;0.286755924;0.23296875;121.011;422;0.739684296;203.4514798;2058.170269;83.68672199;10;Fantome thyroide;0.084;0.84;0.358196262;0.32484375;114.981;321;0.542401795;203.3188684;1565.575015;79.51659751;15;Fantome thyroide;0.128;0.84;0.395246429;0.39046875;110.669;280;0.455999284;203.1487155;1365.610605;76.53457815;20;Fantome thyroide;0.17;0.84;0.428238866;0.41671875;105.775;247;0.387586175;203.0532806;1204.663641;73.15006916;25;Fantome thyroide;0.21;0.84;0.452013333;0.43640625;101.703;225;0.341795925;202.9401334;1097.365665;70.3340249;30;Fantome thyroide;0.252;0.84;0.477168317;0.46921875;96.388;202;0.299091735;202.8160467;985.1905079;66.65836791;35;Fantome thyroide;0.294;0.84;0.503268156;0.49546875;90.085;179;0.258825574;202.750436;873.0153511;62.29944675;40;Fantome thyroide;0.336;0.84;0.528696203;0.52828125;83.534;158;0.221135248;202.2128762;770.5945557;57.76901798;114.945119;79.49178357;-0.54694451;1
37;6;197;2;10;Local;IRSN-15;CH;;;;GE;Discovery NM/CT 860;8;GC2;2018;PARA;LEHRS;;NaI;1.59;54x40;2.2084;Local;I15;11;Thyroide;;;;;carton;;12;I-123;I;793.404;0.000873637;0.3%;Co-57;Co-57;;5.56;22/06/2021 14:20;0.02;22/06/2021 15:35;22/06/2021 17:52;212;137;4.6;4.6;0.79;FIXATION I123;300;;2;128x128;159;20%;non;oui;seringue;Xeleris;Thyroid Uptake;66;Manuel;;112.187;103.58;O;1.14;06_L_GC2_LI_I15;;0;D860_SFPM_thyroide^I123^^^;D860_SFPM_thyroide_I123;20210622;20210622;175240;NM;i06_L_GC1_LI_I15;Tandem_860;User&test&GT SFPM I123;[2.208434. 2.208434];1008.5;402.3;128;128;300;175240;213845;I123_EM;159;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.029;0.57;0.198598673;0.135820313;119.755;603;0.822434418;197.4650025;2940.939982;86.77898551;10;Fantome thyroide;0.057;0.57;0.263406977;0.247148438;113.265;430;0.572475038;197.5156582;2097.187715;82.07608696;15;Fantome thyroide;0.086;0.57;0.293685484;0.291679688;109.251;372;0.475087851;197.3978069;1814.311232;79.1673913;20;Fantome thyroide;0.114;0.57;0.318169184;0.318398438;105.314;331;0.402782615;197.3641059;1614.346822;76.31449275;25;Fantome thyroide;0.143;0.57;0.338652174;0.340664063;101.257;299;0.347200109;197.2458745;1458.277039;73.37463768;30;Fantome thyroide;0.172;0.57;0.353775362;0.354023438;97.642;276;0.309532963;197.1598682;1346.101882;70.75507246;35;Fantome thyroide;0.202;0.57;0.372854839;0.367382813;92.468;248;0.26469235;197.079045;1209.540822;67.0057971;40;Fantome thyroide;0.23;0.57;0.386144105;0.376289063;88.427;229;0.234968698;196.9989977;1116.874388;64.07753623;110.899125;80.36168478;-0.262265542;1
