CONFIG_ETUDE;Centre;N_Cyril;config;acq;Proto;fant;Type_centre;N_Patients;Utilisation;rmq_utilisation;Marque;Modele;num_camera;Modele_simple;Annee_Installation;Collimateur;modele_colli;facteur_stenope;NaI_CZT;Taille_Cristal;Dimensions FOV;Pixel;Protocole;Geometrie_Fantome;Volume;Conditionnement;Fantome;Type_fantome;Commentaire_Fantome;Distance_Source;cale;cale_new;Distance;Radionucleide;Radionucleide_simple;T_min;l;Justesse;Source_Constance;Calibre;A_necessaire;A_Prep;Heure_Prep;A_seringue_vide;Heure_seringue_vide;Heure_acq;delta_t_prep;delta_t_seringue;A_acq;A_acq_corr;TC;Nom_Protocole;Duree;Kcps;Zoom;Matrice;Energie;Fenetre_spectro;Calibrage_Patient;Calibrage_Facteur;Geometrie_Cali_F;Nom_Console;Nom_PRG;Facteur_calibrage;Contourage;Seuil;Nb_kCps_ROI;Nb_kCps_BGRD;BGRD_O_N;Indice_Thyroidien ;Nom_Fichier_DICOM;Remarques;Unnamed: 1;PatientName;PatientID;StudyDate (YYMMDD);AcquisitionDate (YYMMDD);AcquisitionTime (hhmmss);Modality;SeriesDescription;ManufacturerModelName;ProtocolName;PixelSpacing (mm);Table Height;Table Traverse;taille Matrice X;taille Matrice Y;ActualFrameDuration (s);Acquisition time (s);Counts Accumulated;Energie window name;Energie(KeV);Collimateur Type;Collimateur Name;Volume Theorique (ml);activite theorique (MBq); Seuil(% max)_5%;region_5%;Min (kCps)_F_5%;Max(kCps)_F_5%;mean(kCps)_F_5%;median(kCps)_F_5%;Coups Totaux(kCps)_F_5%;Nombre de Pixel_F_5%;CV(%)_F_5%;Rcentre de gravite(mm)_F_5%;surface(mm^2)_F_5%;sensibilite (Cps/(MBq.s))_5%; Seuil(% max)_10%;region_10%;Min (kCps)_F_10%;Max(kCps)_F_10%;mean(kCps)_F_10%;median(kCps)_F_10%;Coups Totaux(kCps)_F_10%;Nombre de Pixel_F_10%;CV(%)_F_10%;Rcentre de gravite(mm)_F_10%;surface(mm^2)_F_10%;sensibilite (Cps/(MBq.s))_10%; Seuil(% max)_15%;region_15%;Min (kCps)_F_15%;Max(kCps)_F_15%;mean(kCps)_F_15%;median(kCps)_F_15%;Coups Totaux(kCps)_F_15%;Nombre de Pixel_F_15%;CV(%)_F_15%;Rcentre de gravite(mm)_F_15%;surface(mm^2)_F_15%;sensibilite (Cps/(MBq.s))_15%; Seuil(% max)_20%;region_20%;Min (kCps)_F_20%;Max(kCps)_F_20%;mean(kCps)_F_20%;median(kCps)_F_20%;Coups Totaux(kCps)_F_20%;Nombre de Pixel_F_20%;CV(%)_F_20%;Rcentre de gravite(mm)_F_20%;surface(mm^2)_F_20%;sensibilite (Cps/(MBq.s))_20%; Seuil(% max)_25%;region_25%;Min (kCps)_F_25%;Max(kCps)_F_25%;mean(kCps)_F_25%;median(kCps)_F_25%;Coups Totaux(kCps)_F_25%;Nombre de Pixel_F_25%;CV(%)_F_25%;Rcentre de gravite(mm)_F_25%;surface(mm^2)_F_25%;sensibilite (Cps/(MBq.s))_25%; Seuil(% max)_30%;region_30%;Min (kCps)_F_30%;Max(kCps)_F_30%;mean(kCps)_F_30%;median(kCps)_F_30%;Coups Totaux(kCps)_F_30%;Nombre de Pixel_F_30%;CV(%)_F_30%;Rcentre de gravite(mm)_F_30%;surface(mm^2)_F_30%;sensibilite (Cps/(MBq.s))_30%; Seuil(% max)_35%;region_35%;Min (kCps)_F_35%;Max(kCps)_F_35%;mean(kCps)_F_35%;median(kCps)_F_35%;Coups Totaux(kCps)_F_35%;Nombre de Pixel_F_35%;CV(%)_F_35%;Rcentre de gravite(mm)_F_35%;surface(mm^2)_F_35%;sensibilite (Cps/(MBq.s))_35%; Seuil(% max)_40%;region_40%;Min (kCps)_F_40%;Max(kCps)_F_40%;mean(kCps)_F_40%;median(kCps)_F_40%;Coups Totaux(kCps)_F_40%;Nombre de Pixel_F_40%;CV(%)_F_40%;Rcentre de gravite(mm)_F_40%;surface(mm^2)_F_40%;sensibilite (Cps/(MBq.s))_40%; SAM (kCps);sensibilite SAM (Cps/(MBq.s)));CDMnorm (%);LimiteCDM2STD
37;6;198;2;11;Local;IRSN-20;CH;;;;GE;Discovery NM/CT 860;8;GC2;2018;PARA;LEHRS;;NaI;1.59;54x40;2.2084;Local;I20;19;Thyroide;;;;;carton;;12;I-123;I;793.404;0.000873637;0.3%;Co-57;Co-57;;5.38;22/06/2021 14:18;0.02;22/06/2021 15:36;22/06/2021 17:57;219;141;4.43;4.43;0.77;FIXATION I123;300;;2;128x128;159;20%;non;oui;seringue;Xeleris;Thyroid Uptake;66;Manuel;;111.271;102.63;O;1.15;06_L_GC2_LI_I20;;0;D860_SFPM_thyroide^I123^^^;D860_SFPM_thyroide_I123;20210622;20210622;175756;NM;i06_L_GC1_LI_I20;Tandem_860;User&test&GT SFPM I123;[2.208434. 2.208434];1008.5;402.3;128;128;300;175756;202821;I123_EM;159;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.025;0.481;0.154980053;0.122128906;116.545;752;0.765170542;193.1026756;3667.639911;87.6937547;10;Fantome thyroide;0.049;0.481;0.200895604;0.193527344;109.689;546;0.537260489;193.0872225;2662.94068;82.53498871;15;Fantome thyroide;0.073;0.481;0.223808511;0.219832031;105.19;470;0.441183624;192.9255357;2292.274944;79.14973664;20;Fantome thyroide;0.097;0.481;0.242101205;0.234863281;100.472;415;0.373372924;192.6960481;2024.030004;75.59969902;25;Fantome thyroide;0.121;0.481;0.255007916;0.249894531;96.648;379;0.328553158;192.5783934;1848.451498;72.72234763;30;Fantome thyroide;0.145;0.481;0.266414986;0.257410156;92.446;347;0.293607982;192.3472246;1692.381714;69.56057186;35;Fantome thyroide;0.17;0.481;0.281488525;0.276199219;85.854;305;0.253075298;191.984264;1487.540123;64.60045147;40;Fantome thyroide;0.193;0.481;0.292660584;0.283714844;80.189;274;0.227004344;191.6907897;1336.347521;60.33784801;106.2361941;79.9369406;-0.728481899;1
37;6;200;2;12;Local;IRSN-30;CH;;;;GE;Discovery NM/CT 860;8;GC2;2018;PARA;LEHRS;;NaI;1.59;54x40;2.2084;Local;I30;30;Thyroide;;;;;carton;;12;I-123;I;793.404;0.000873637;0.3%;Co-57;Co-57;;5.85;22/06/2021 14:13;0.05;22/06/2021 15:37;22/06/2021 18:14;241;157;4.7;4.7;0.8;FIXATION I123;300;;2;128x128;159;20%;non;oui;seringue;Xeleris;Thyroid Uptake;66;Manuel;;123.198;112.313;O;1.18;06_L_GC2_LI_I30;;0;D860_SFPM_thyroide^I123^^^;D860_SFPM_thyroide_I123;20210622;20210622;181411;NM;i06_L_GC1_LI_I30;Tandem_860;User&test&GT SFPM I123;[2.208434. 2.208434];1008.5;402.3;128;128;300;181411;214727;I123_EM;159;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.02;0.391;0.121791706;0.093167969;129.221;1061;0.782045909;191.8639869;5174.688757;91.64609929;10;Fantome thyroide;0.04;0.391;0.164592087;0.166480469;120.646;733;0.515198507;191.9182033;3574.973477;85.56453901;15;Fantome thyroide;0.059;0.391;0.182435535;0.184808594;116.029;636;0.420115867;191.8260636;3101.886946;82.29007092;20;Fantome thyroide;0.079;0.391;0.196900885;0.200082031;111.249;565;0.349370416;191.6253577;2755.607114;78.9;25;Fantome thyroide;0.099;0.391;0.206384615;0.206191406;107.32;520;0.306775651;191.49979;2536.133981;76.11347518;30;Fantome thyroide;0.118;0.391;0.217220085;0.218410156;101.659;468;0.263441726;191.1834963;2282.520583;72.09858156;35;Fantome thyroide;0.137;0.391;0.225480186;0.227574219;96.731;429;0.232578716;190.9677346;2092.310534;68.6035461;40;Fantome thyroide;0.157;0.391;0.233320513;0.230628906;90.995;390;0.207496086;190.7649281;1902.100486;64.53546099;114.9890121;81.55249088;-0.604553098;1
37;6;202;2;13;Local;Seringue;CH;;;;GE;Discovery NM/CT 860;8;GC2;2018;PARA;LEHRS;;NaI;1.59;54x40;2.2084;Local;Ser;3;Seringue;;;;;carton;;12;I-123;I;793.404;0.000873637;0.3%;Co-57;Co-57;;4.66;22/06/2021 14:30;;;22/06/2021 18:19;229;;3.82;3.81;0.71;FIXATION I123;300;;2;128x128;159;20%;non;oui;seringue;Xeleris;Thyroid Uptake;66;Manuel;;93.314;86.53;O;1.15;06_L_GC2_LI_Ser;;0;D860_SFPM_thyroide^I123^^^;D860_SFPM_thyroide_I123;20210622;20210622;181931;NM;i06_L_GC1_LI_Ser;Tandem_860;User&test&GT SFPM I123;[2.208434. 2.208434];1008.5;402.3;128;128;300;181931;191216;I123_EM;159;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.052;1.021;0.367093633;0.267214844;98.014;267;0.820572204;202.4050613;1302.207256;85.75153106;10;Fantome thyroide;0.105;1.021;0.463514851;0.378886719;93.63;202;0.616467313;202.4547956;985.1905079;81.9160105;15;Fantome thyroide;0.154;1.021;0.540908537;0.514488281;88.709;164;0.484220257;202.3559631;799.8576401;77.61067367;20;Fantome thyroide;0.208;1.021;0.5752;0.570324219;86.28;150;0.429937691;202.5092796;731.5771099;75.4855643;25;Fantome thyroide;0.263;1.021;0.608080292;0.594253906;83.307;137;0.383616654;202.5777654;668.1737603;72.88451444;30;Fantome thyroide;0.308;1.021;0.653891667;0.618183594;78.467;120;0.324809084;202.5736316;585.2616879;68.65004374;35;Fantome thyroide;0.361;1.021;0.699095238;0.705925781;73.405;105;0.267941394;202.4180719;512.1039769;64.22134733;40;Fantome thyroide;0.433;1.021;0.725164948;0.729855469;70.341;97;0.234741405;202.5578197;473.086531;61.54068241;91.72846377;80.25237425;0.050861576;1
37;6;201;2;14;Local;Routine;CH;;;;GE;Discovery NM/CT 860;8;GC2;2018;PARA;LEHRS;;NaI;1.59;54x40;2.2084;Local;Rou;1;Seringue;oui;ESTIMABL;;15;carton;;12;I-123;I;793.404;0.000873637;0.3%;Co-57;Co-57;;5.37;22/06/2021 14:41;;;22/06/2021 16:58;137;;4.76;4.76;0.83;FIXATION I123;300;;2;128x128;159;20%;non;oui;seringue;Xeleris;Thyroid Uptake;66;Manuel;;101.935;96.237;O;0.97;06_L_GC2_LI_Rou;;0;D860_SFPM_thyroide^I123^^^;D860_SFPM_thyroide_I123;20210622;20210622;165851;NM;i06_L_GC1_LI_Rou;Tandem_860;User&test&GT SFPM I123;[2.208434. 2.208434];1008.5;456.8;128;128;300;165851;220559;I123_EM;159;PARA;LEHRS;a determiner;a rentrer;5;Fantome thyroide;0.131;2.605;0.849862903;0.580019531;105.383;124;0.826375771;207.9538952;604.7704108;73.79761905;10;Fantome thyroide;0.261;2.605;1.069182796;0.844589844;99.434;93;0.637413402;207.9991756;453.5778081;69.63165266;15;Fantome thyroide;0.401;2.605;1.204037975;1.048105469;95.119;79;0.541593813;207.9552021;385.2972779;66.60994398;20;Fantome thyroide;0.528;2.605;1.352954545;1.231269531;89.295;66;0.451536763;208.0629771;321.8939283;62.53151261;25;Fantome thyroide;0.674;2.605;1.487964286;1.373730469;83.326;56;0.379194736;207.9363571;273.122121;58.35154062;30;Fantome thyroide;0.806;2.605;1.547519231;1.475488281;80.471;52;0.349556974;207.9351104;253.6133981;56.3522409;35;Fantome thyroide;0.928;2.605;1.623957447;1.577246094;76.326;47;0.315378795;208.0366596;229.2274944;53.44957983;40;Fantome thyroide;1.042;2.605;1.73705;1.638300781;69.482;40;0.270611358;208.0406266;195.0872293;48.65686275;102.3359412;71.66382435;0.019924448;1
38;6;248;3;1;Std;IRSN-3;CH;76;Secours;;GE;Discovery 670 CZT;9;GC3;2016;PARA;WEHR45;;CZT;CZT;39x51;1.1049;Standardis¶?;I3;3;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;0.34%;Co-57;Tc99m;20;24.8;31/05/2021 14:33;0.06;31/05/2021 15:52;31/05/2021 17:24;171;92;17.8;17.8;1.35;THYROIDE TC;300;;2;256x256;140;15%;;;;Xeleris;Thyroid uptake;65;Manuel;;334.056;333.722909;O;0.98;06_S_GC3_LT_I3;;0;GT_THYROIDE_D670^^^^;GT_THYROIDE_D670;20210531;20210531;172433;NM;i06_S_GC2_LT_I3;Tandem_Apollo;User&PHYSIQUE&GT SFPM;[1.104900. 1.104900];1017.5;580.8;256;256;300;172433;376019;Tc99m_EM;140.5;PARA;WEHR45;a determiner;a rentrer;5;Fantome thyroide;0.065;1.294;0.463752926;0.379101563;356.626;769;0.713161837;198.8676038;938.7982837;66.78389513;10;Fantome thyroide;0.13;1.294;0.545531746;0.500414063;343.685;630;0.56919543;198.8332308;769.1065263;64.36048689;15;Fantome thyroide;0.196;1.294;0.608306273;0.581289063;329.702;542;0.475851748;198.8041525;661.6757734;61.74194757;20;Fantome thyroide;0.26;1.294;0.662231579;0.641945313;314.56;475;0.405223242;198.8216059;579.8819048;58.90636704;25;Fantome thyroide;0.327;1.294;0.703280374;0.682382813;301.004;428;0.356426996;198.770442;522.5041163;56.36779026;30;Fantome thyroide;0.391;1.294;0.74513089;0.712710938;284.64;382;0.312000735;198.7988106;466.3471318;53.30337079;35;Fantome thyroide;0.453;1.294;0.786410029;0.753148438;266.593;339;0.271850187;198.6781185;413.8525594;49.92378277;40;Fantome thyroide;0.519;1.294;0.820924342;0.793585938;249.561;304;0.241709521;198.7490299;371.124419;46.73426966;369.1903786;69.13677503;-0.042365444;1
38;6;245;3;2;Std;IRSN-10;CH;;;;GE;Discovery 670 CZT;9;GC3;2016;PARA;WEHR45;;CZT;CZT;39x51;1.1049;Standardis¶?;I10;8;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;0.34%;Co-57;Tc99m;20;24;31/05/2021 14:38;0.06;31/05/2021 15:52;31/05/2021 17:36;178;104;16.99;16.99;1.28;THYROIDE TC;300;;2;256x256;140;15%;;;;Xeleris;Thyroid uptake;65;Manuel;;332.133;331.7088718;O;0.96;06_S_GC3_LT_I10;;0;GT_THYROIDE_D670^^^^;GT_THYROIDE_D670;20210531;20210531;173627;NM;i06_S_GC2_LT_I10;Tandem_Apollo;User&PHYSIQUE&GT SFPM;[1.104900. 1.104900];1017.5;580.8;256;256;300;173627;358525;Tc99m_EM;140.5;PARA;WEHR45;a determiner;a rentrer;5;Fantome thyroide;0.042;0.826;0.304892953;0.254898438;341.785;1121;0.690753088;196.6737758;1368.521295;67.05611144;10;Fantome thyroide;0.083;0.826;0.350021142;0.312976563;331.12;946;0.567681627;196.6321211;1154.880593;64.96370414;15;Fantome thyroide;0.125;0.826;0.388322344;0.351695313;318.036;819;0.479350357;196.5627668;999.8384842;62.39670394;20;Fantome thyroide;0.167;0.826;0.41836214;0.383960938;304.986;729;0.418766098;196.5073801;889.9661233;59.83637434;25;Fantome thyroide;0.207;0.826;0.442858877;0.409773438;291.844;659;0.375714315;196.4697028;804.5098426;57.2579949;30;Fantome thyroide;0.248;0.826;0.471621993;0.442039063;274.484;582;0.330134957;196.3881858;710.5079338;53.85206985;35;Fantome thyroide;0.29;0.826;0.497532946;0.467851563;256.727;516;0.293997576;196.3477848;629.9348692;50.36825584;40;Fantome thyroide;0.333;0.826;0.526665919;0.506570313;234.893;446;0.25805471;196.3736675;544.4785885;46.08455954;352.4649638;69.15145454;-0.131613165;1
38;6;246;3;3;Std;IRSN-15;CH;;;;GE;Discovery 670 CZT;9;GC3;2016;PARA;WEHR45;;CZT;CZT;39x51;1.1049;Standardis¶?;I15;11;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;0.34%;Co-57;Tc99m;20;27.8;31/05/2021 14:51;0.06;31/05/2021 15:53;31/05/2021 17:48;177;115;19.73;19.73;1.46;THYROIDE TC;300;;2;256x256;140;15%;;;;Xeleris;Thyroid uptake;65;Manuel;;374.152;373.650777;O;0.95;06_S_GC3_LT_I15;;0;GT_THYROIDE_D670^^^^;GT_THYROIDE_D670;20210531;20210531;174832;NM;i06_S_GC2_LT_I15;Tandem_Apollo;User&PHYSIQUE&GT SFPM;[1.104900. 1.104900];1017.5;580.8;256;256;299.045;174832;409206;Tc99m_EM;140.5;PARA;WEHR45;a determiner;a rentrer;5;Fantome thyroide;0.042;0.833;0.275227946;0.211503906;389.998;1417;0.722825104;197.2070428;1729.879282;66.09958749;10;Fantome thyroide;0.084;0.833;0.320630769;0.263566406;375.138;1170;0.592386676;197.17562;1428.340692;63.5810108;15;Fantome thyroide;0.125;0.833;0.356787637;0.309121094;357.858;1003;0.508356138;197.1074673;1224.466422;60.6522756;20;Fantome thyroide;0.167;0.833;0.391963953;0.354675781;337.089;860;0.439378528;197.2095254;1049.891449;57.13220029;25;Fantome thyroide;0.21;0.833;0.430251381;0.400230469;311.502;724;0.374231384;197.2773173;883.8621032;52.79553665;30;Fantome thyroide;0.25;0.833;0.46413871;0.445785156;287.766;620;0.321378305;197.4050596;756.8984862;48.77259343;35;Fantome thyroide;0.292;0.833;0.496519774;0.484832031;263.652;531;0.275016508;197.4869391;648.2469293;44.68558413;40;Fantome thyroide;0.334;0.833;0.524943355;0.510863281;240.949;459;0.237801489;197.692138;560.3490406;40.83772098;402.2637547;68.17847335;0.261273948;1
38;6;247;3;4;Std;IRSN-20;CH;;;;GE;Discovery 670 CZT;9;GC3;2016;PARA;WEHR45;;CZT;CZT;39x51;1.1049;Standardis¶?;I20;19;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;0.34%;Co-57;Tc99m;20;27.9;31/05/2021 14:57;0.06;31/05/2021 15:54;31/05/2021 17:59;182;125;19.61;19.61;1.42;THYROIDE TC;300;;2;256x256;140;15%;;;;Xeleris;Thyroid uptake;65;Manuel;;361.728;361.0347279;O;0.94;06_S_GC3_LT_I20;;0;GT_THYROIDE_D670^^^^;GT_THYROIDE_D670;20210531;20210531;175948;NM;i06_S_GC2_LT_I20;Tandem_Apollo;User&PHYSIQUE&GT SFPM;[1.104900. 1.104900];1017.5;572.8;256;256;300;175948;398924;Tc99m_EM;140.5;PARA;WEHR45;a determiner;a rentrer;5;Fantome thyroide;0.03;0.587;0.203168085;0.158214844;381.956;1880;0.721958534;191.8984764;2295.111539;64.92537821;10;Fantome thyroide;0.059;0.587;0.236924018;0.194902344;367.943;1553;0.589050339;191.8245686;1895.908628;62.54343022;15;Fantome thyroide;0.089;0.587;0.263011194;0.236175781;352.435;1340;0.504371757;191.7856511;1635.877373;59.90736019;20;Fantome thyroide;0.118;0.587;0.286848199;0.263691406;334.465;1166;0.438709056;191.7035597;1423.457476;56.85279619;25;Fantome thyroide;0.147;0.587;0.313420683;0.295792969;312.167;996;0.373212856;191.779108;1215.920794;53.06255312;30;Fantome thyroide;0.177;0.587;0.335755172;0.323308594;292.107;870;0.322265899;191.7628222;1062.099489;49.6527282;35;Fantome thyroide;0.206;0.587;0.358157616;0.350824219;270.409;755;0.274714463;191.7349952;921.7070276;45.96447391;40;Fantome thyroide;0.235;0.587;0.374435556;0.369167969;252.744;675;0.243540703;191.7440697;824.0427068;42.96175421;392.5952721;66.73385553;-0.041982439;1
38;6;249;3;5;Std;IRSN-30;CH;;;;GE;Discovery 670 CZT;9;GC3;2016;PARA;WEHR45;;CZT;CZT;39x51;1.1049;Standardis¶?;I30;30;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;0.34%;Co-57;Tc99m;20;26.1;31/05/2021 15:00;0.06;31/05/2021 15:55;31/05/2021 18:10;190;135;18.06;18.06;1.25;THYROIDE TC;300;;2;256x256;140;15%;;;;Xeleris;Thyroid uptake;65;Manuel;;332.719;332.1418;O;0.9;06_S_GC3_LT_I30;;0;GT_THYROIDE_D670^^^^;GT_THYROIDE_D670;20210531;20210531;181051;NM;i06_S_GC2_LT_I30;Tandem_Apollo;User&PHYSIQUE&GT SFPM;[1.104900. 1.104900];1017.5;572.8;256;256;300;181051;364311;Tc99m_EM;140.5;PARA;WEHR45;a determiner;a rentrer;5;Fantome thyroide;0.023;0.455;0.148944872;0.115527344;348.531;2340;0.724238031;191.0187486;2856.681383;64.32834994;10;Fantome thyroide;0.046;0.455;0.174200312;0.147519531;334.813;1922;0.59063589;190.9332806;2346.385307;61.79641934;15;Fantome thyroide;0.069;0.455;0.196282622;0.179511719;317.389;1617;0.496600931;190.8221408;1974.040084;58.5804725;20;Fantome thyroide;0.091;0.455;0.217985359;0.204394531;297.768;1366;0.415542151;190.7537152;1667.618278;54.95902547;25;Fantome thyroide;0.114;0.455;0.235502949;0.225722656;279.542;1187;0.3576183;190.5806418;1449.09436;51.59505353;30;Fantome thyroide;0.137;0.455;0.252485909;0.243496094;259.808;1029;0.306970741;190.4933394;1256.207326;47.95275009;35;Fantome thyroide;0.16;0.455;0.266421806;0.257714844;241.911;908;0.269343375;190.1389202;1108.490041;44.64950166;40;Fantome thyroide;0.182;0.455;0.278425031;0.271933594;224.689;807;0.240738801;189.904219;985.1888361;41.47083795;359.0136132;66.26312535;-0.541884559;1
38;6;250;3;6;Std;Seringue;CH;;;;GE;Discovery 670 CZT;9;GC3;2016;PARA;WEHR45;;CZT;CZT;39x51;1.1049;Standardis¶?;Ser;3;Seringue;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;0.34%;Co-57;Tc99m;20;20.8;31/05/2021 15:06;;;31/05/2021 18:23;197;;14.24;14.24;1.22;THYROIDE TC;300;;2;256x256;140;15%;;;;Xeleris;Thyroid uptake;65;Manuel;;292.304;291.5933333;O;1.03;06_S_GC3_LT_Ser;;0;GT_THYROIDE_D670^^^^;GT_THYROIDE_D670;20210531;20210531;182331;NM;i06_S_GC2_LT_Ser;Tandem_Apollo;User&PHYSIQUE&GT SFPM;[1.104900. 1.104900];1017.5;572.8;256;256;300;182331;332613;Tc99m_EM;140.5;PARA;WEHR45;a determiner;a rentrer;5;Fantome thyroide;0.053;1.044;0.384823961;0.289546875;314.786;818;0.767554218;190.9102299;998.6176802;73.68586142;10;Fantome thyroide;0.105;1.044;0.468243411;0.403734375;302.017;645;0.595175183;190.9669794;787.4185864;70.6968633;15;Fantome thyroide;0.157;1.044;0.519730357;0.477140625;291.049;560;0.506460542;191.0333964;683.6502456;68.12944757;20;Fantome thyroide;0.21;1.044;0.567054878;0.542390625;278.991;492;0.433282223;190.9829266;600.6355729;65.30688202;25;Fantome thyroide;0.261;1.044;0.612912037;0.583171875;264.778;432;0.370098464;191.2148293;527.3873323;61.97986891;30;Fantome thyroide;0.314;1.044;0.642762626;0.632109375;254.534;396;0.33152534;191.0799836;483.438388;59.58192884;35;Fantome thyroide;0.366;1.044;0.678016901;0.681046875;240.696;355;0.289766774;191.1911083;433.3854236;56.34269663;40;Fantome thyroide;0.423;1.044;0.717701923;0.713671875;223.923;312;0.24478267;191.4377871;380.8908511;52.41643258;319.2813256;74.73813801;0.245932465;1
38;6;2501;3;7;Std;Routine;CH;;;;GE;Discovery 670 CZT;9;GC3;2016;PARA;WEHR45;;CZT;CZT;39x51;1.1049;Standardis¶?;Rou;;;;;;;;;;Tc99m;Tc;360.402;0.001923261;0.34%;Co-57;Tc99m;20;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1
38;6;220;3;8;Local;IRSN-3;CH;;;;GE;Discovery 670 CZT;9;GC3;2016;PARA;WEHR45;;CZT;CZT;39x51;1.1049;Local;I3;3;Thyroide;;;;;carton;cale maison;12;Tc99m;Tc;360.402;0.001923261;0.34%;Co-57;Tc99m;;24.8;31/05/2021 14:33;0.06;31/05/2021 15:52;31/05/2021 17:30;177;97.99999999;17.59;17.59;1.32;THYROIDE TC;;400;2;256x256;140;15%;non;oui;seringue;Xeleris;Thyroid uptake;65;Manuel;;371.221;370.8689636;O;0.96;06_L_GC3_LT_I3;;0;GT_THYROIDE_D670^^^^;GT_THYROIDE_D670;20210531;20210531;173007;NM;i06_L_GC2_LT_I3;Tandem_Apollo;User&PHYSIQUE&GT SFPM;[1.104900. 1.104900];1017.5;580.8;256;256;329.678;173007;410967;Tc99m_EM;140.5;PARA;WEHR45;a determiner;a rentrer;5;Fantome thyroide;0.062;1.23;0.457905882;0.369960938;389.22;850;0.722846097;198.8486599;1037.683409;67.1180518;10;Fantome thyroide;0.124;1.23;0.544802326;0.494882813;374.824;688;0.567639314;198.8548997;839.9131589;64.63557024;15;Fantome thyroide;0.185;1.23;0.603794314;0.571757813;361.069;598;0.478160605;198.8168804;730.040798;62.26362429;20;Fantome thyroide;0.246;1.23;0.652839925;0.629414063;346.658;531;0.411989272;198.7759057;648.2469293;59.77855609;25;Fantome thyroide;0.308;1.23;0.695744235;0.677460938;331.87;477;0.358961017;198.801179;582.3235128;57.22847709;30;Fantome thyroide;0.369;1.23;0.736962617;0.725507813;315.42;428;0.312145303;198.739169;522.5041163;54.39179873;35;Fantome thyroide;0.431;1.23;0.773198966;0.773554688;299.228;387;0.273641601;198.7169634;472.4511519;51.59961052;40;Fantome thyroide;0.492;1.23;0.810089595;0.811992188;280.291;346;0.237967774;198.7373801;422.3981875;48.33406777;402.0402019;69.32879888;-0.059133146;1
38;6;217;3;9;Local;IRSN-10;CH;;;;GE;Discovery 670 CZT;9;GC3;2016;PARA;WEHR45;;CZT;CZT;39x51;1.1049;Local;I10;8;Thyroide;;;;;carton;;12;Tc99m;Tc;360.402;0.001923261;0.34%;Co-57;Tc99m;;24;31/05/2021 14:38;0.06;31/05/2021 15:52;31/05/2021 17:41;183;109;16.83;16.83;1.25;THYROIDE TC;;400;2;256x256;140;15%;non;oui;seringue;Xeleris;Thyroid uptake;65;Manuel;;377.276;376.8072301;O;0.97;06_L_GC3_LT_I10;;0;GT_THYROIDE_D670^^^^;GT_THYROIDE_D670;20210531;20210531;174143;NM;i06_L_GC2_LT_I10;Tandem_Apollo;User&PHYSIQUE&GT SFPM;[1.104900. 1.104900];1017.5;580.8;256;256;347.164;174143;411311;Tc99m_EM;140.5;PARA;WEHR45;a determiner;a rentrer;5;Fantome thyroide;0.043;0.856;0.319939444;0.27084375;390.966;1222;0.700638634;193.616811;1491.8225;66.91449295;10;Fantome thyroide;0.086;0.856;0.372832347;0.34440625;378.052;1014;0.56313401;193.5824511;1237.895266;64.70423998;15;Fantome thyroide;0.129;0.856;0.411570621;0.38453125;364.24;885;0.477867612;193.5355694;1080.411549;62.34029279;20;Fantome thyroide;0.172;0.856;0.443498099;0.42465625;349.92;789;0.415550675;193.4790624;963.2143639;59.88940054;25;Fantome thyroide;0.214;0.856;0.471858956;0.44471875;334.548;709;0.366113304;193.4449395;865.5500431;57.25845671;30;Fantome thyroide;0.257;0.856;0.498988994;0.47146875;317.357;636;0.323747616;193.327023;776.4313504;54.31618795;35;Fantome thyroide;0.301;0.856;0.524391228;0.49153125;298.903;570;0.288415307;193.2875744;695.8582857;51.1577546;40;Fantome thyroide;0.344;0.856;0.54790411;0.51828125;279.979;511;0.259077916;193.2495132;623.8308491;47.91887996;402.1570769;68.82986472;-0.17228396;1
38;6;218;3;10;Local;IRSN-15;CH;;;;GE;Discovery 670 CZT;9;GC3;2016;PARA;WEHR45;;CZT;CZT;39x51;1.1049;Local;I15;11;Thyroide;;;;;carton;;12;Tc99m;Tc;360.402;0.001923261;0.34%;Co-57;Tc99m;;27.8;31/05/2021 14:51;0.06;31/05/2021 15:53;31/05/2021 17:53;182;120;19.54;19.54;1.43;THYROIDE TC;;400;2;256x256;140;15%;non;oui;seringue;Xeleris;Thyroid uptake;65;Manuel;;370.669;370.0279648;O;0.97;06_L_GC3_LT_I15;;0;GT_THYROIDE_D670^^^^;GT_THYROIDE_D670;20210531;20210531;175348;NM;i06_L_GC2_LT_I15;Tandem_Apollo;User&PHYSIQUE&GT SFPM;[1.104900. 1.104900];1017.5;580.8;256;256;301.376;175348;410488;Tc99m_EM;140.5;PARA;WEHR45;a determiner;a rentrer;5;Fantome thyroide;0.039;0.762;0.258739073;0.211335938;390.696;1510;0.707940078;197.2012156;1843.414055;66.3446246;10;Fantome thyroide;0.077;0.762;0.298978571;0.253007813;376.713;1260;0.583220146;197.1665136;1538.213053;63.97015216;15;Fantome thyroide;0.115;0.762;0.331703772;0.288726563;360.562;1087;0.499219304;197.1374376;1327.013959;61.22752866;20;Fantome thyroide;0.153;0.762;0.361614815;0.324445313;341.726;945;0.434349968;197.1881785;1153.659789;58.02896162;25;Fantome thyroide;0.191;0.762;0.390343484;0.360164063;320.472;821;0.38069269;197.2101793;1002.280092;54.41979067;30;Fantome thyroide;0.23;0.762;0.421336662;0.401835938;295.357;701;0.329432596;197.2918422;855.783611;50.15497801;35;Fantome thyroide;0.267;0.762;0.454332203;0.437554688;268.056;590;0.278286721;197.4450621;720.2743659;45.51895769;40;Fantome thyroide;0.305;0.762;0.479177043;0.467320313;246.297;514;0.242807561;197.5773623;627.4932611;41.824032;402.8611333;68.41040261;0.207943206;1
38;6;219;3;11;Local;IRSN-20;CH;;;;GE;Discovery 670 CZT;9;GC3;2016;PARA;WEHR45;;CZT;CZT;39x51;1.1049;Local;I20;19;Thyroide;;;;;carton;;12;Tc99m;Tc;360.402;0.001923261;0.34%;Co-57;Tc99m;;27.9;31/05/2021 14:57;0.06;31/05/2021 15:54;31/05/2021 18:05;188;131;19.39;19.39;1.38;THYROIDE TC;;400;2;256x256;140;15%;non;oui;seringue;Xeleris;Thyroid uptake;65;Manuel;;378.178;377.5076875;O;0.93;06_L_GC3_LT_I20;;0;GT_THYROIDE_D670^^^^;GT_THYROIDE_D670;20210531;20210531;180504;NM;i06_L_GC2_LT_I20;Tandem_Apollo;User&PHYSIQUE&GT SFPM;[1.104900. 1.104900];1017.5;572.8;256;256;313.459;180504;411733;Tc99m_EM;140.5;PARA;WEHR45;a determiner;a rentrer;5;Fantome thyroide;0.029;0.58;0.196707708;0.156328125;393.022;1998;0.71142494;191.7941903;2439.166412;64.66336612;10;Fantome thyroide;0.058;0.58;0.228875529;0.197109375;378.789;1655;0.579625625;191.68349;2020.430637;62.32163031;15;Fantome thyroide;0.087;0.58;0.254120533;0.224296875;362.63;1427;0.494224028;191.6008867;1742.087322;59.66301239;20;Fantome thyroide;0.116;0.58;0.2758768;0.251484375;344.846;1250;0.431630899;191.5859903;1526.005013;56.73703546;25;Fantome thyroide;0.145;0.58;0.298766883;0.283203125;322.967;1081;0.374342209;191.5323898;1319.689135;53.13731385;30;Fantome thyroide;0.174;0.58;0.324009815;0.310390625;297.117;917;0.316726338;191.4917839;1119.477277;48.8842491;35;Fantome thyroide;0.203;0.58;0.344684673;0.333046875;274.369;796;0.273392346;191.391994;971.759992;45.14155212;40;Fantome thyroide;0.232;0.58;0.363994211;0.360234375;251.52;691;0.236190164;191.4944396;843.5755709;41.38223775;403.8040228;66.43731741;-0.098723723;1
38;6;221;3;12;Local;IRSN-30;CH;;;;GE;Discovery 670 CZT;9;GC3;2016;PARA;WEHR45;;CZT;CZT;39x51;1.1049;Local;I30;30;Thyroide;;;;;carton;;12;Tc99m;Tc;360.402;0.001923261;0.34%;Co-57;Tc99m;;26.1;31/05/2021 15:00;0.06;31/05/2021 15:55;31/05/2021 18:16;196;141;17.86;17.86;1.28;THYROIDE TC;;400;2;256x256;140;15%;non;oui;seringue;Xeleris;Thyroid uptake;65;Manuel;;377.946;377.3401392;O;0.9;06_L_GC3_LT_I30;;0;GT_THYROIDE_D670^^^^;GT_THYROIDE_D670;20210531;20210531;181656;NM;i06_L_GC2_LT_I30;Tandem_Apollo;User&PHYSIQUE&GT SFPM;[1.104900. 1.104900];1017.5;572.8;256;256;343.154;181656;413057;Tc99m_EM;140.5;PARA;WEHR45;a determiner;a rentrer;5;Fantome thyroide;0.025;0.495;0.161600082;0.125683594;393.173;2433;0.713996384;190.5185693;2970.216156;64.15243807;10;Fantome thyroide;0.05;0.495;0.187787879;0.160488281;378.017;2013;0.585934223;190.3810703;2457.478472;61.67949524;15;Fantome thyroide;0.075;0.495;0.210782149;0.191425781;358.962;1703;0.494550641;190.2707638;2079.029229;58.57036845;20;Fantome thyroide;0.099;0.495;0.233938761;0.222363281;336.17;1437;0.415231829;190.21427;1754.295362;54.85149058;25;Fantome thyroide;0.124;0.495;0.253659403;0.241699219;314.284;1239;0.355058672;190.0878262;1512.576168;51.28044104;30;Fantome thyroide;0.149;0.495;0.272088702;0.264902344;291.407;1071;0.304627425;189.9272703;1307.481095;47.54769407;35;Fantome thyroide;0.174;0.495;0.287559105;0.276503906;270.018;939;0.266793905;189.7510853;1146.334965;44.057738;40;Fantome thyroide;0.198;0.495;0.303808642;0.291972656;246.085;810;0.230213318;189.317654;988.8512481;40.15268781;404.8093053;66.05108664;-0.561710054;1
38;6;223;3;13;Local;Seringue;CH;;;;GE;Discovery 670 CZT;9;GC3;2016;PARA;WEHR45;;CZT;CZT;39x51;1.1049;Local;Ser;3;Seringue;;;;;carton;;12;Tc99m;Tc;360.402;0.001923261;0.34%;Co-57;Tc99m;;20.8;31/05/2021 15:06;;;31/05/2021 18:29;203;;14.08;14.08;1.16;THYROIDE TC;;400;2;256x256;140;15%;non;oui;seringue;Xeleris;Thyroid uptake;65;Manuel;;363.494;362.3257754;O;1.01;06_L_GC3_LT_Ser;;0;GT_THYROIDE_D670^^^^;GT_THYROIDE_D670;20210531;20210531;182904;NM;i06_L_GC2_LT_Ser;Tandem_Apollo;User&PHYSIQUE&GT SFPM;[1.104900. 1.104900];1017.5;572.8;256;256;377.226;182904;413045;Tc99m_EM;140.5;PARA;WEHR45;a determiner;a rentrer;5;Fantome thyroide;0.059;1.171;0.443796339;0.352214844;387.878;874;0.748256842;190.7969235;1066.982705;73.02824675;10;Fantome thyroide;0.118;1.171;0.526607042;0.471144531;373.891;710;0.597870961;190.8045053;866.7708471;70.39482571;15;Fantome thyroide;0.176;1.171;0.597506689;0.553480469;357.309;598;0.490117381;190.8617397;730.040798;67.27282759;20;Fantome thyroide;0.235;1.171;0.644420263;0.626667969;343.476;533;0.427557177;190.8882946;650.6885373;64.6684011;25;Fantome thyroide;0.295;1.171;0.688073069;0.672410156;329.587;479;0.372276811;190.9646228;584.7651208;62.05343114;30;Fantome thyroide;0.352;1.171;0.725513825;0.709003906;314.873;434;0.330376732;190.9934473;529.8289403;59.2831332;35;Fantome thyroide;0.41;1.171;0.769240933;0.745597656;296.927;386;0.282577155;191.0889532;471.2303479;55.90432616;40;Fantome thyroide;0.472;1.171;0.798087324;0.809636719;283.321;355;0.253598422;191.1936256;433.3854236;53.3426384;398.6430938;75.05505911;0.203521604;1
38;6;222;3;14;Local;Routine;CH;;;;GE;Discovery 670 CZT;9;GC3;2016;PARA;WEHR45;;CZT;CZT;39x51;1.1049;Local;Rou;2;Seringue;non;Seringue;;15;carton;;12;Tc99m;Tc;360.402;0.001923261;0.34%;Co-57;Tc99m;;28.8;31/05/2021 15:27;;;31/05/2021 16:34;67;;25.32;25.32;2.01;THYROIDE TC;;400;2;256x256;140;15%;non;oui;seringue;Xeleris;Thyroid uptake;65;Manuel;;503.35;502.9469247;O;0.99;06_L_GC3_LT_Rou;;0;GT_THYROIDE_D670^^^^;GT_THYROIDE_D670;20210531;20210531;163418;NM;i06_L_GC2_LT_Rou;Tandem_Apollo;User&PHYSIQUE&GT SFPM;[1.104900. 1.104900];1017.5;580.8;256;256;300;163418;573973;Tc99m_EM;140.5;PARA;WEHR45;a determiner;a rentrer;5;Fantome thyroide;0.197;3.925;1.284992754;0.904589844;531.987;414;0.8067363;196.421322;505.4128601;70.03515008;10;Fantome thyroide;0.394;3.925;1.57192236;1.272558594;506.159;322;0.639383836;196.4377657;393.0988912;66.63493944;15;Fantome thyroide;0.598;3.925;1.82098855;1.548535156;477.099;262;0.523109368;196.4477045;319.8506506;62.80924171;20;Fantome thyroide;0.785;3.925;2.005991111;1.855175781;451.348;225;0.44962033;196.4277281;274.6809023;59.41916798;25;Fantome thyroide;0.984;3.925;2.148155;2.008496094;429.631;200;0.398396672;196.4643106;244.160802;56.56016324;30;Fantome thyroide;1.207;3.925;2.344372781;2.192480469;396.199;169;0.335107965;196.4310625;206.3158777;52.15889942;35;Fantome thyroide;1.384;3.925;2.463065789;2.345800781;374.386;152;0.299822058;196.4376019;185.5622095;49.28725645;40;Fantome thyroide;1.57;3.925;2.627276923;2.560449219;341.546;130;0.255370628;196.4697272;158.7045213;44.96392838;556.7535164;73.29561828;0.016267878;1
39;6;241;4;1;Std;IRSN-3;CH;0;Secours;;GE;Discovery 670 CZT;9;GC3;2016;PARA;WEHR45;;CZT;CZT;39x51;1.1049;Standardis¶?;I3;3;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;0.3%;Co-57;Co-57;5;5.8;22/06/2021 14:21;0.2;22/06/2021 15:33;22/06/2021 16:15;114;42;5.06;5.06;0.87;FIXATION I123;300;;2;256x256;159;20%;;;;Xeleris;Thyroid uptake;57;Manuel;;88.823;80.532;O;0.89;06_S_GC3_LI_I3;;0;SFPM_THYROIDE^I123^^^;SFPM_THYROIDE_I123;20210622;20210622;161559;NM;i06_S_GC2_LI_I3;Tandem_Apollo;User&PHYSIQUE&GT SFPM I123;[1.104900. 1.104900];1017.5;489.8;256;256;300;161559;230452;I123_EM;159;PARA;WEHR45;a determiner;a rentrer;5;Fantome thyroide;0.016;0.306;0.1001841;0.077695313;95.776;956;0.798548298;195.0482076;1167.088634;63.09354414;10;Fantome thyroide;0.031;0.306;0.128790598;0.115945313;90.411;702;0.582591892;194.663001;857.004415;59.55928854;15;Fantome thyroide;0.046;0.306;0.143418182;0.130289063;86.768;605;0.49204036;194.6546016;738.5864261;57.15942029;20;Fantome thyroide;0.062;0.306;0.155828947;0.144632813;82.901;532;0.424855076;194.6184376;649.4677333;54.61198946;25;Fantome thyroide;0.077;0.306;0.165521921;0.154195313;79.285;479;0.378365813;194.6031393;584.7651208;52.22990777;30;Fantome thyroide;0.092;0.306;0.176611374;0.168539063;74.53;422;0.330891978;194.5340721;515.1792922;49.09749671;35;Fantome thyroide;0.108;0.306;0.186322667;0.175710938;69.871;375;0.293613237;194.5723515;457.8015038;46.02832675;40;Fantome thyroide;0.123;0.306;0.196724771;0.190054688;64.329;327;0.258324939;194.737035;399.2029113;42.37747036;93.47096296;61.57507442;0.03801742;1
39;6;238;4;2;Std;IRSN-10;CH;;;;GE;Discovery 670 CZT;9;GC3;2016;PARA;WEHR45;;CZT;CZT;39x51;1.1049;Standardis¶?;I10;8;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;0.3%;Co-57;Co-57;5;5.75;22/06/2021 14:19;0.03;22/06/2021 15:34;22/06/2021 16:32;133;58;5.09;5.09;0.86;FIXATION I123;300;;2;256x256;159;20%;;;;Xeleris;Thyroid uptake;57;Manuel;;95.823;88.507;O;1;06_S_GC3_LI_I10;;0;SFPM_THYROIDE^I123^^^;SFPM_THYROIDE_I123;20210622;20210622;163218;NM;i06_S_GC2_LI_I10;Tandem_Apollo;User&PHYSIQUE&GT SFPM I123;[1.104900. 1.104900];1017.5;489.8;256;256;300;163218;231607;I123_EM;159;PARA;WEHR45;a determiner;a rentrer;5;Fantome thyroide;0.01;0.182;0.068379098;0.061851563;100.107;1464;0.672983145;191.0999621;1787.257071;65.55795678;10;Fantome thyroide;0.019;0.182;0.080979044;0.078914063;96.608;1193;0.514983016;190.9572401;1456.419184;63.26653569;15;Fantome thyroide;0.028;0.182;0.088112888;0.087445313;93.664;1063;0.43717771;190.867058;1297.714663;61.33857236;20;Fantome thyroide;0.037;0.182;0.094436192;0.095976563;90.281;956;0.37465691;190.7557401;1167.088634;59.12311722;25;Fantome thyroide;0.046;0.182;0.099563073;0.100242188;86.819;872;0.328909149;190.6002005;1064.541097;56.85592665;30;Fantome thyroide;0.055;0.182;0.104606061;0.104507813;82.848;792;0.287196274;190.4493216;966.8767759;54.25540275;35;Fantome thyroide;0.064;0.182;0.109189152;0.107351563;78.507;719;0.253392876;190.2503163;877.7580832;51.41257367;40;Fantome thyroide;0.073;0.182;0.113541538;0.111617188;73.802;650;0.224306009;190.1003023;793.5226065;48.3313687;96.14996748;62.96657988;-0.450781943;1
39;6;239;4;3;Std;IRSN-15;CH;;;;GE;Discovery 670 CZT;9;GC3;2016;PARA;WEHR45;;CZT;CZT;39x51;1.1049;Standardis¶?;I15;11;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;0.3%;Co-57;Co-57;5;5.56;22/06/2021 14:20;0.02;22/06/2021 15:35;22/06/2021 16:38;138;63.00000001;4.91;4.91;0.83;FIXATION I123;300;;2;256x256;159;20%;;;;Xeleris;Thyroid uptake;57;Manuel;;93.996;87.626;O;1.04;06_S_GC3_LI_I15;;0;SFPM_THYROIDE^I123^^^;SFPM_THYROIDE_I123;20210622;20210622;163814;NM;i06_S_GC2_LI_I15;Tandem_Apollo;User&PHYSIQUE&GT SFPM I123;[1.104900. 1.104900];1017.5;489.8;256;256;300;163814;219409;I123_EM;159;PARA;WEHR45;a determiner;a rentrer;5;Fantome thyroide;0.008;0.142;0.054434152;0.050476563;97.546;1792;0.663155503;192.494724;2187.680786;66.22267481;10;Fantome thyroide;0.015;0.142;0.065080332;0.064898438;93.976;1444;0.493691663;192.4111579;1762.84099;63.79904956;15;Fantome thyroide;0.022;0.142;0.070142638;0.069335938;91.466;1304;0.422508703;192.3469862;1591.928429;62.09504413;20;Fantome thyroide;0.029;0.142;0.0741202;0.072664063;88.796;1198;0.372158154;192.206649;1462.523204;60.28241684;25;Fantome thyroide;0.036;0.142;0.078079452;0.077101563;85.497;1095;0.326450027;192.0453076;1336.780391;58.04276986;30;Fantome thyroide;0.043;0.142;0.081402379;0.080429688;82.135;1009;0.291752212;191.8424349;1231.791246;55.76035302;35;Fantome thyroide;0.05;0.142;0.084958561;0.081539063;77.907;917;0.25824219;191.7070923;1119.477277;52.89002037;40;Fantome thyroide;0.057;0.142;0.088050239;0.084867188;73.61;836;0.232565761;191.5063087;1020.592152;49.97284453;93.29974687;63.33995035;-0.472490526;1
39;6;240;4;4;Std;IRSN-20;CH;;;;GE;Discovery 670 CZT;9;GC3;2016;PARA;WEHR45;;CZT;CZT;39x51;1.1049;Standardis¶?;I20;19;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;0.3%;Co-57;Co-57;5;5.38;22/06/2021 14:18;0.02;22/06/2021 15:36;22/06/2021 16:54;156;78;4.68;4.68;0.75;FIXATION I123;300;;2;256x256;159;20%;;;;Xeleris;Thyroid uptake;57;Manuel;;90.538;83.148;O;1.03;06_S_GC3_LI_I20;;0;SFPM_THYROIDE^I123^^^;SFPM_THYROIDE_I123;20210622;20210622;165458;NM;i06_S_GC2_LI_I20;Tandem_Apollo;User&PHYSIQUE&GT SFPM I123;[1.104900. 1.104900];1017.5;489.8;256;256;300;165458;205153;I123_EM;159;PARA;WEHR45;a determiner;a rentrer;5;Fantome thyroide;0.005;0.1;0.030619422;0.020703125;97.431;3182;0.8478804;188.793913;3884.59836;69.39529915;10;Fantome thyroide;0.01;0.1;0.044077147;0.044140625;90.843;2061;0.520144458;188.5763459;2516.077065;64.70299145;15;Fantome thyroide;0.015;0.1;0.048332784;0.048046875;88.014;1821;0.433543751;188.456821;2223.084102;62.68803419;20;Fantome thyroide;0.02;0.1;0.051636916;0.051953125;85.046;1647;0.373010695;188.3213555;2010.664204;60.57407407;25;Fantome thyroide;0.025;0.1;0.054370027;0.054296875;81.99;1508;0.327190674;188.087822;1840.972447;58.3974359;30;Fantome thyroide;0.03;0.1;0.056944162;0.055859375;78.526;1379;0.287692696;187.8882489;1683.48873;55.93019943;35;Fantome thyroide;0.035;0.1;0.059665326;0.058984375;74.164;1243;0.249944614;187.5715631;1517.459384;52.82336182;40;Fantome thyroide;0.04;0.1;0.061953056;0.059765625;69.945;1129;0.221045433;187.4246499;1378.287727;49.81837607;87.1533;62.075;-0.614484771;1
39;6;242;4;5;Std;IRSN-30;CH;;;;GE;Discovery 670 CZT;9;GC3;2016;PARA;WEHR45;;CZT;CZT;39x51;1.1049;Standardis¶?;I30;30;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;0.3%;Co-57;Co-57;5;5.85;22/06/2021 14:13;0.05;22/06/2021 15:37;22/06/2021 17:01;168;84;5;5;0.79;FIXATION I123;300;;2;256x256;159;20%;;;;Xeleris;Thyroid uptake;57;Manuel;;99.313;90.354;O;1.06;06_S_GC3_LI_I30;;0;SFPM_THYROIDE^I123^^^;SFPM_THYROIDE_I123;20210622;20210622;170112;NM;i06_S_GC2_LI_I30;Tandem_Apollo;User&PHYSIQUE&GT SFPM I123;[1.104900. 1.104900];1017.5;489.8;256;256;300;170112;218143;I123_EM;159;PARA;WEHR45;a determiner;a rentrer;5;Fantome thyroide;0.005;0.088;0.027740663;0.02234375;106.219;3829;0.781694403;188.1563533;4674.458554;70.81266667;10;Fantome thyroide;0.009;0.088;0.037673995;0.03678125;99.384;2638;0.506986712;188.0158484;3220.480978;66.256;15;Fantome thyroide;0.014;0.088;0.041594876;0.04090625;95.793;2303;0.413983183;187.8320916;2811.511635;63.862;20;Fantome thyroide;0.018;0.088;0.04414347;0.04434375;92.613;2098;0.359872849;187.6445295;2561.246813;61.742;25;Fantome thyroide;0.022;0.088;0.046144845;0.04571875;89.521;1940;0.321144938;187.3748105;2368.359779;59.68066667;30;Fantome thyroide;0.027;0.088;0.048599886;0.04778125;84.904;1747;0.278393535;187.0544188;2132.744605;56.60266667;35;Fantome thyroide;0.031;0.088;0.050602516;0.04984375;80.458;1590;0.247116569;186.7981491;1941.078376;53.63866667;40;Fantome thyroide;0.036;0.088;0.053085366;0.05190625;74.001;1394;0.213150918;186.4148907;1701.80079;49.334;94.61272785;63.0751519;-0.858814324;1
39;6;244;4;6;Std;Seringue;CH;;;;GE;Discovery 670 CZT;9;GC3;2016;PARA;WEHR45;;CZT;CZT;39x51;1.1049;Standardis¶?;Ser;3;Seringue;;;;;cale GT;;8;I-123;I;793.404;0.000873637;0.3%;Co-57;Co-57;5;4.66;22/06/2021 14:30;;;22/06/2021 17:17;167;;4.03;4.03;0.7;FIXATION I123;300;;2;256x256;159;20%;;;;Xeleris;Thyroid uptake;57;Manuel;;76.148;73.202;O;1.06;06_S_GC3_LI_Ser;;0;SFPM_THYROIDE^I123^^^;SFPM_THYROIDE_I123;20210622;20210622;171706;NM;i06_S_GC2_LI_Ser;Tandem_Apollo;User&PHYSIQUE&GT SFPM I123;[1.104900. 1.104900];1017.5;489.8;256;256;300;171706;193043;I123_EM;159;PARA;WEHR45;a determiner;a rentrer;5;Fantome thyroide;0.013;0.248;0.098498177;0.07653125;81.064;823;0.75383589;190.1480574;1004.7217;67.05045492;10;Fantome thyroide;0.025;0.248;0.119967742;0.11140625;78.099;651;0.575080852;190.1807529;794.7434105;64.59801489;15;Fantome thyroide;0.038;0.248;0.133512367;0.13078125;75.568;566;0.477606746;190.1927208;690.9750697;62.50454921;20;Fantome thyroide;0.05;0.248;0.144074951;0.14434375;73.046;507;0.408653208;190.1612796;618.9476331;60.41852771;25;Fantome thyroide;0.062;0.248;0.151753747;0.15209375;70.869;467;0.361793235;190.2451474;570.1154727;58.617866;30;Fantome thyroide;0.075;0.248;0.162069712;0.16371875;67.421;416;0.302682921;190.1346859;507.8544682;55.76592225;35;Fantome thyroide;0.087;0.248;0.16578392;0.16759375;65.982;398;0.282625174;190.2084921;485.879996;54.57568238;40;Fantome thyroide;0.1;0.248;0.174569014;0.17728125;61.972;355;0.239221065;190.285289;433.3854236;51.25889165;78.63975379;65.04528849;0.054936516;1
39;6;243;4;7;Std;Routine;CH;;;;GE;Discovery 670 CZT;9;GC3;2016;PARA;WEHR45;;CZT;CZT;39x51;1.1049;Standardis¶?;Rou;1;Seringue;oui;ESTIMABL2;;15;*;;10;I-123;I;793.404;0.000873637;0.3%;Co-57;Co-57;5;5.37;22/06/2021 14:41;;;22/06/2021 17:26;165;;4.65;4.65;0.74;FIXATION I123;300;;2;256x256;159;20%;;;;Xeleris;Thyroid uptake;57;Manuel;;82.347;80.005;O;0.99;06_S_GC3_LI_Rou;;0;SFPM_THYROIDE^I123^^^;SFPM_THYROIDE_I123;20210622;20210622;172621;NM;i06_S_GC2_LI_Rou;Tandem_Apollo;User&PHYSIQUE&GT SFPM I123;[1.104900. 1.104900];1017.5;489.8;256;256;300;172621;203283;I123_EM;159;PARA;WEHR45;a determiner;a rentrer;5;Fantome thyroide;0.028;0.544;0.196934732;0.146625;84.485;429;0.787929471;189.970007;523.7249203;60.56272401;10;Fantome thyroide;0.055;0.544;0.238867257;0.201875;80.976;339;0.621930809;190.0076276;413.8525594;58.04731183;15;Fantome thyroide;0.082;0.544;0.268058621;0.240125;77.737;290;0.526053553;189.9759422;354.0331629;55.72544803;20;Fantome thyroide;0.109;0.544;0.294662698;0.269875;74.255;252;0.448496236;190.0616541;307.6426105;53.22939068;25;Fantome thyroide;0.136;0.544;0.314800885;0.308125;71.145;226;0.395831981;190.075325;275.9017063;51;30;Fantome thyroide;0.164;0.544;0.342041237;0.333625;66.356;194;0.331113008;190.0494337;236.8359779;47.56702509;35;Fantome thyroide;0.191;0.544;0.357;0.346375;63.546;178;0.29713517;190.1760196;217.3031138;45.55268817;40;Fantome thyroide;0.218;0.544;0.375408805;0.376125;59.69;159;0.258297761;190.2403591;194.1078376;42.78853047;84.08460784;60.27570455;0.122335479;1
39;6;213;4;8;Local;IRSN-3;CH;;;;GE;Discovery 670 CZT;9;GC3;2016;PARA;WEHR45;;CZT;CZT;39x51;2.209;Local;I3;3;Thyroide;;;;;carton;cale maison;12;I-123;I;793.404;0.000873637;0.3%;Co-57;Co-57;;5.8;22/06/2021 14:21;0.2;22/06/2021 15:33;22/06/2021 16:21;120;48;5.03;5.03;0.72;FIXATION I123;300;;2;128x128;159;20%;non;oui;seringue;Xeleris;Thyroid uptake;57;Manuel;;89.276;81.494;O;0.89;06_L_GC3_LI_I3;;0;SFPM_THYROIDE^I123^^^;SFPM_THYROIDE_I123;20210622;20210622;162135;NM;i06_L_GC2_LI_I3;Tandem_Apollo;User&PHYSIQUE&GT SFPM I123;[2.209800. 2.209800];1017.5;489.8;128;128;300;162135;199148;I123_EM;159;PARA;WEHR45;a determiner;a rentrer;5;Fantome thyroide;0.051;1.018;0.338597826;0.258476563;93.453;276;0.803076915;194.2689655;1347.767627;61.9304175;10;Fantome thyroide;0.102;1.018;0.430504854;0.393679688;88.684;206;0.595210527;193.9036352;1005.942504;58.77004639;15;Fantome thyroide;0.156;1.018;0.479752809;0.441398438;85.396;178;0.502333433;193.8954129;869.2124551;56.59111995;20;Fantome thyroide;0.205;1.018;0.530743421;0.497070313;80.673;152;0.421843881;193.8337454;742.2488381;53.4612326;25;Fantome thyroide;0.255;1.018;0.559208633;0.520929688;77.73;139;0.380549543;193.7220235;678.7670296;51.51093439;30;Fantome thyroide;0.306;1.018;0.599352459;0.560695313;73.121;122;0.326656726;193.9758862;595.7523569;48.45659377;35;Fantome thyroide;0.36;1.018;0.624142857;0.608414063;69.904;112;0.296297042;193.6744546;546.9201965;46.32471836;40;Fantome thyroide;0.408;1.018;0.658795918;0.640226563;64.562;98;0.260272657;193.8650642;478.5551719;42.78462558;91.24636364;60.46810049;-0.019895815;1
39;6;210;4;9;Local;IRSN-10;CH;;;;GE;Discovery 670 CZT;9;GC3;2016;PARA;WEHR45;;CZT;CZT;39x51;2.209;Local;I10;8;Thyroide;;;;;carton;;12;I-123;I;793.404;0.000873637;0.3%;Co-57;Co-57;;5.75;22/06/2021 14:19;0.03;22/06/2021 15:34;22/06/2021 16:26;127;52;5.12;5.12;0.75;FIXATION I123;300;;2;128x128;159;20%;non;oui;seringue;Xeleris;Thyroid uptake;57;Manuel;;96.055;89.588;O;1.03;06_L_GC3_LI_I10;;0;SFPM_THYROIDE^I123^^^;SFPM_THYROIDE_I123;20210622;20210622;162659;NM;i06_L_GC2_LI_I10;Tandem_Apollo;User&PHYSIQUE&GT SFPM I123;[2.209800. 2.209800];1017.5;489.8;128;128;300;162659;202887;I123_EM;159;PARA;WEHR45;a determiner;a rentrer;5;Fantome thyroide;0.033;0.641;0.239319613;0.197808594;98.839;413;0.701284996;190.3661462;2016.768225;64.34830729;10;Fantome thyroide;0.065;0.641;0.287589124;0.282941406;95.192;331;0.531646899;190.261561;1616.344509;61.97395833;15;Fantome thyroide;0.098;0.641;0.314006803;0.312988281;92.318;294;0.450951781;190.0950377;1435.665516;60.10286458;20;Fantome thyroide;0.129;0.641;0.337589354;0.328011719;88.786;263;0.387581919;189.9545807;1284.285819;57.80338542;25;Fantome thyroide;0.161;0.641;0.356270833;0.348042969;85.505;240;0.340924975;189.985126;1171.97185;55.66731771;30;Fantome thyroide;0.195;0.641;0.380174528;0.378089844;80.597;212;0.285513659;189.7680364;1035.2418;52.47200521;35;Fantome thyroide;0.231;0.641;0.394331633;0.383097656;77.289;196;0.254533425;189.7368876;957.1103438;50.31835938;40;Fantome thyroide;0.259;0.641;0.405703297;0.393113281;73.838;182;0.234196889;189.2807673;888.7453193;48.07161458;95.66921693;62.28464644;-0.51816867;1
39;6;211;4;10;Local;IRSN-15;CH;;;;GE;Discovery 670 CZT;9;GC3;2016;PARA;WEHR45;;CZT;CZT;39x51;2.209;Local;I15;11;Thyroide;;;;;carton;;12;I-123;I;793.404;0.000873637;0.3%;Co-57;Co-57;;5.56;22/06/2021 14:20;0.02;22/06/2021 15:35;22/06/2021 16:43;143;68;4.89;4.89;0.71;FIXATION I123;300;;2;128x128;159;20%;non;oui;seringue;Xeleris;Thyroid uptake;57;Manuel;;94.197;88.704;O;1.05;06_L_GC3_LI_I15;;0;SFPM_THYROIDE^I123^^^;SFPM_THYROIDE_I123;20210622;20210622;164332;NM;i06_L_GC2_LI_I15;Tandem_Apollo;User&PHYSIQUE&GT SFPM I123;[2.209800. 2.209800];1017.5;489.8;128;128;300;164332;193021;I123_EM;159;PARA;WEHR45;a determiner;a rentrer;5;Fantome thyroide;0.025;0.498;0.189120079;0.161460938;96.073;508;0.705094234;191.7712354;2480.673748;65.48943422;10;Fantome thyroide;0.053;0.498;0.228464198;0.223710938;92.528;405;0.529745526;191.6955559;1977.702496;63.07293797;15;Fantome thyroide;0.076;0.498;0.251746479;0.250945313;89.37;355;0.440684835;191.711032;1733.541694;60.9202454;20;Fantome thyroide;0.101;0.498;0.269130841;0.262617188;86.391;321;0.379752517;191.4564034;1567.512349;58.88957055;25;Fantome thyroide;0.125;0.498;0.280675585;0.274289063;83.922;299;0.342892093;191.2980549;1460.081596;57.20654397;30;Fantome thyroide;0.151;0.498;0.298860377;0.293742188;79.198;265;0.290348745;191.2995622;1294.052251;53.98636673;35;Fantome thyroide;0.176;0.498;0.310122449;0.305414063;75.98;245;0.259094534;191.0480197;1196.38793;51.79277437;40;Fantome thyroide;0.203;0.498;0.323556561;0.317085938;71.506;221;0.225136245;190.7752054;1079.190745;48.74301295;92.4392657;63.01245106;-0.482426667;1
39;6;212;4;11;Local;IRSN-20;CH;;;;GE;Discovery 670 CZT;9;GC3;2016;PARA;WEHR45;;CZT;CZT;39x51;2.209;Local;I20;19;Thyroide;;;;;carton;;12;I-123;I;793.404;0.000873637;0.3%;Co-57;Co-57;;5.38;22/06/2021 14:18;0.02;22/06/2021 15:36;22/06/2021 16:49;151;73;4.7;4.7;0.67;FIXATION I123;300;;2;128x128;159;20%;non;oui;seringue;Xeleris;Thyroid uptake;57;Manuel;;90.513;84.446;O;1.04;06_L_GC3_LI_I20;;0;SFPM_THYROIDE^I123^^^;SFPM_THYROIDE_I123;20210622;20210622;164933;NM;i06_L_GC2_LI_I20;Tandem_Apollo;User&PHYSIQUE&GT SFPM I123;[2.209800. 2.209800];1017.5;489.8;128;128;300;164933;181364;I123_EM;159;PARA;WEHR45;a determiner;a rentrer;5;Fantome thyroide;0.019;0.361;0.137381166;0.119863281;91.908;669;0.684887788;187.7985341;3266.871531;65.18297872;10;Fantome thyroide;0.037;0.361;0.162922936;0.159347656;88.793;545;0.525831096;187.773244;2661.352742;62.97375887;15;Fantome thyroide;0.055;0.361;0.179947479;0.179089844;85.655;476;0.434275871;187.5695073;2324.410835;60.74822695;20;Fantome thyroide;0.073;0.361;0.192081206;0.193191406;82.787;431;0.3747663;187.3655941;2104.666113;58.7141844;25;Fantome thyroide;0.091;0.361;0.203615385;0.201652344;79.41;390;0.322926844;187.1474014;1904.454256;56.31914894;30;Fantome thyroide;0.109;0.361;0.211333333;0.210113281;76.714;363;0.290951451;187.1160179;1772.607423;54.4070922;35;Fantome thyroide;0.127;0.361;0.222249231;0.221394531;72.231;325;0.249714622;186.9791535;1587.045213;51.22765957;40;Fantome thyroide;0.145;0.361;0.228240132;0.227035156;69.385;304;0.229101023;186.7653014;1484.497676;49.20921986;86.7083536;61.49528624;-0.539684089;1
39;6;214;4;12;Local;IRSN-30;CH;;;;GE;Discovery 670 CZT;9;GC3;2016;PARA;WEHR45;;CZT;CZT;39x51;2.209;Local;I30;30;Thyroide;;;;;carton;;12;I-123;I;793.404;0.000873637;0.3%;Co-57;Co-57;;5.85;22/06/2021 14:13;0.05;22/06/2021 15:37;22/06/2021 17:06;173;89.00000001;4.98;4.98;0.7;FIXATION I123;300;;2;128x128;159;20%;non;oui;seringue;Xeleris;Thyroid uptake;57;Manuel;;96.429;89.174;O;1.04;06_L_GC3_LI_I30;;0;SFPM_THYROIDE^I123^^^;SFPM_THYROIDE_I123;20210622;20210622;170623;NM;i06_L_GC2_LI_I30;Tandem_Apollo;User&PHYSIQUE&GT SFPM I123;[2.209800. 2.209800];1017.5;489.8;128;128;300;170623;189832;I123_EM;159;PARA;WEHR45;a determiner;a rentrer;5;Fantome thyroide;0.016;0.306;0.110115044;0.096820313;99.544;904;0.720920211;187.507001;4414.4273;66.6291834;10;Fantome thyroide;0.031;0.306;0.137120863;0.135070313;95.299;695;0.517491415;187.2604469;3393.835148;63.78781794;15;Fantome thyroide;0.046;0.306;0.150254072;0.151804688;92.256;614;0.432102327;187.096569;2998.294649;61.75100402;20;Fantome thyroide;0.062;0.306;0.159799642;0.158976563;89.328;559;0.375981182;186.9754194;2729.717766;59.79116466;25;Fantome thyroide;0.077;0.306;0.168360078;0.166148438;86.032;511;0.330287932;186.6992471;2495.323396;57.58500669;30;Fantome thyroide;0.092;0.306;0.176042735;0.170929688;82.388;468;0.293637223;186.5059079;2285.345107;55.145917;35;Fantome thyroide;0.109;0.306;0.185922705;0.180492188;76.972;414;0.25058411;186.0513613;2021.651441;51.52074967;40;Fantome thyroide;0.123;0.306;0.192340369;0.190054688;72.897;379;0.225512226;185.6546825;1850.738879;48.79317269;91.729775;61.39877845;-0.864919945;1
39;6;216;4;13;Local;Seringue;CH;;;;GE;Discovery 670 CZT;9;GC3;2016;PARA;WEHR45;;CZT;CZT;39x51;2.209;Local;Ser;3;Seringue;;;;;carton;;12;I-123;I;793.404;0.000873637;0.3%;Co-57;Co-57;;4.66;22/06/2021 14:30;;;22/06/2021 17:11;161;;4.05;4.05;0.64;FIXATION I123;300;;2;128x128;159;20%;non;oui;seringue;Xeleris;Thyroid uptake;57;Manuel;;79.374;75.854;O;1.02;06_L_GC3_LI_Ser;;0;SFPM_THYROIDE^I123^^^;SFPM_THYROIDE_I123;20210622;20210622;171142;NM;i06_L_GC2_LI_Ser;Tandem_Apollo;User&PHYSIQUE&GT SFPM I123;[2.209800. 2.209800];1017.5;489.8;128;128;300;171142;170673;I123_EM;159;PARA;WEHR45;a determiner;a rentrer;5;Fantome thyroide;0.044;0.873;0.333565574;0.283042969;81.39;244;0.755190671;189.3769581;1191.504714;66.98765432;10;Fantome thyroide;0.088;0.873;0.40753125;0.351246094;78.246;192;0.574915866;189.3309379;937.5774797;64.4;15;Fantome thyroide;0.131;0.873;0.440046243;0.364886719;76.128;173;0.509129935;189.3661433;844.7963749;62.65679012;20;Fantome thyroide;0.175;0.873;0.493787671;0.521753906;72.093;146;0.409457649;189.6115984;712.9495418;59.33580247;25;Fantome thyroide;0.222;0.873;0.525681818;0.562675781;69.39;132;0.353526381;189.2012395;644.5845173;57.11111111;30;Fantome thyroide;0.281;0.873;0.54466129;0.569496094;67.538;124;0.322146428;189.2363283;605.518789;55.58683128;35;Fantome thyroide;0.308;0.873;0.560094017;0.576316406;65.531;117;0.300813984;189.425324;571.3362767;53.93497942;40;Fantome thyroide;0.351;0.873;0.601535354;0.596777344;59.552;99;0.24823324;189.2906235;483.438388;49.01399177;79.28098551;65.25183992;-0.02129763;1
