CONFIG_ETUDE;Centre;N_Cyril;config;acq;Proto;fant;Type_centre;N_Patients;Utilisation;rmq_utilisation;Marque;Modele;num_camera;Modele_simple;Annee_Installation;Collimateur;modele_colli;facteur_stenope;NaI_CZT;Taille_Cristal;Dimensions FOV;Pixel;Protocole;Geometrie_Fantome;Volume;Conditionnement;Fantome;Type_fantome;Commentaire_Fantome;Distance_Source;cale;cale_new;Distance;Radionucleide;Radionucleide_simple;T_min;l;Justesse;Source_Constance;Calibre;A_necessaire;A_Prep;Heure_Prep;A_seringue_vide;Heure_seringue_vide;Heure_acq;delta_t_prep;delta_t_seringue;A_acq;A_acq_corr;TC;Nom_Protocole;Duree;Kcps;Zoom;Matrice;Energie;Fenetre_spectro;Calibrage_Patient;Calibrage_Facteur;Geometrie_Cali_F;Nom_Console;Nom_PRG;Facteur_calibrage;Contourage;Seuil;Nb_kCps_ROI;Nb_kCps_BGRD;BGRD_O_N;Indice_Thyroidien ;Nom_Fichier_DICOM;Remarques;Unnamed: 1;PatientName;PatientID;StudyDate (YYMMDD);AcquisitionDate (YYMMDD);AcquisitionTime (hhmmss);Modality;SeriesDescription;ManufacturerModelName;ProtocolName;PixelSpacing (mm);Table Height;Table Traverse;taille Matrice X;taille Matrice Y;ActualFrameDuration (s);Acquisition time (s);Counts Accumulated;Energie window name;Energie(KeV);Collimateur Type;Collimateur Name;Volume Theorique (ml);activite theorique (MBq); Seuil(% max)_5%;region_5%;Min (kCps)_F_5%;Max(kCps)_F_5%;mean(kCps)_F_5%;median(kCps)_F_5%;Coups Totaux(kCps)_F_5%;Nombre de Pixel_F_5%;CV(%)_F_5%;Rcentre de gravite(mm)_F_5%;surface(mm^2)_F_5%;sensibilite (Cps/(MBq.s))_5%; Seuil(% max)_10%;region_10%;Min (kCps)_F_10%;Max(kCps)_F_10%;mean(kCps)_F_10%;median(kCps)_F_10%;Coups Totaux(kCps)_F_10%;Nombre de Pixel_F_10%;CV(%)_F_10%;Rcentre de gravite(mm)_F_10%;surface(mm^2)_F_10%;sensibilite (Cps/(MBq.s))_10%; Seuil(% max)_15%;region_15%;Min (kCps)_F_15%;Max(kCps)_F_15%;mean(kCps)_F_15%;median(kCps)_F_15%;Coups Totaux(kCps)_F_15%;Nombre de Pixel_F_15%;CV(%)_F_15%;Rcentre de gravite(mm)_F_15%;surface(mm^2)_F_15%;sensibilite (Cps/(MBq.s))_15%; Seuil(% max)_20%;region_20%;Min (kCps)_F_20%;Max(kCps)_F_20%;mean(kCps)_F_20%;median(kCps)_F_20%;Coups Totaux(kCps)_F_20%;Nombre de Pixel_F_20%;CV(%)_F_20%;Rcentre de gravite(mm)_F_20%;surface(mm^2)_F_20%;sensibilite (Cps/(MBq.s))_20%; Seuil(% max)_25%;region_25%;Min (kCps)_F_25%;Max(kCps)_F_25%;mean(kCps)_F_25%;median(kCps)_F_25%;Coups Totaux(kCps)_F_25%;Nombre de Pixel_F_25%;CV(%)_F_25%;Rcentre de gravite(mm)_F_25%;surface(mm^2)_F_25%;sensibilite (Cps/(MBq.s))_25%; Seuil(% max)_30%;region_30%;Min (kCps)_F_30%;Max(kCps)_F_30%;mean(kCps)_F_30%;median(kCps)_F_30%;Coups Totaux(kCps)_F_30%;Nombre de Pixel_F_30%;CV(%)_F_30%;Rcentre de gravite(mm)_F_30%;surface(mm^2)_F_30%;sensibilite (Cps/(MBq.s))_30%; Seuil(% max)_35%;region_35%;Min (kCps)_F_35%;Max(kCps)_F_35%;mean(kCps)_F_35%;median(kCps)_F_35%;Coups Totaux(kCps)_F_35%;Nombre de Pixel_F_35%;CV(%)_F_35%;Rcentre de gravite(mm)_F_35%;surface(mm^2)_F_35%;sensibilite (Cps/(MBq.s))_35%; Seuil(% max)_40%;region_40%;Min (kCps)_F_40%;Max(kCps)_F_40%;mean(kCps)_F_40%;median(kCps)_F_40%;Coups Totaux(kCps)_F_40%;Nombre de Pixel_F_40%;CV(%)_F_40%;Rcentre de gravite(mm)_F_40%;surface(mm^2)_F_40%;sensibilite (Cps/(MBq.s))_40%; SAM (kCps);sensibilite SAM (Cps/(MBq.s)));CDMnorm (%);LimiteCDM2STD
39;6;215;4;14;Local;Routine;CH;;;;GE;Discovery 670 CZT;9;GC3;2016;PARA;WEHR45;;CZT;CZT;39x51;2.209;Local;Rou;1;Seringue;oui;ESTIMABL2;;15cm;carton;;12;I-123;I;793.404;0.000873637;0.3%;Co-57;Co-57;;5.37;22/06/2021 14:41;;;22/06/2021 17:32;171;;4.62;4.62;0.67;FIXATION I123;300;;2;128x128;159;20%;non;oui;seringue;Xeleris;Thyroid uptake;57;Manuel;;80.875;78.307;O;1;06_L_GC3_LI_Rou;;0;SFPM_THYROIDE^I123^^^;SFPM_THYROIDE_I123;20210622;20210622;173200;NM;i06_L_GC2_LI_Rou;Tandem_Apollo;User&PHYSIQUE&GT SFPM I123;[2.209800. 2.209800];1017.5;489.8;128;128;300;173200;180393;I123_EM;159;PARA;WEHR45;a determiner;a rentrer;5;Fantome thyroide;0.091;1.784;0.634234848;0.46690625;83.719;132;0.806200177;188.6452148;644.5845173;60.4033189;10;Fantome thyroide;0.179;1.784;0.767047619;0.63415625;80.54;105;0.64149823;188.7335317;512.7376842;58.10966811;15;Fantome thyroide;0.27;1.784;0.87916092;0.71778125;76.487;87;0.531689357;188.6161991;424.8397955;55.18542569;20;Fantome thyroide;0.358;1.784;0.98769863;0.95471875;72.102;73;0.437332483;188.7244633;356.4747709;52.02164502;25;Fantome thyroide;0.468;1.784;1.041059701;0.98259375;69.751;67;0.394050313;188.7180517;327.1754747;50.32539683;30;Fantome thyroide;0.536;1.784;1.095688525;1.06621875;66.837;61;0.35490066;188.8458647;297.8761784;48.22294372;35;Fantome thyroide;0.633;1.784;1.151909091;1.08015625;63.355;55;0.319222004;188.7545562;268.5768822;45.71067821;40;Fantome thyroide;0.723;1.784;1.261955556;1.23346875;56.788;45;0.247723818;188.7536342;219.7447218;40.97258297;84.10693333;60.68321308;0.010650159;1
40;5;178;1;1;Std;IRSN-3;CLCC;4;Secours;;GE;Discovery 870 CZT/CT;6;GC5;2020;PARA;WEHR45;;CZT;CZT;39x51;1.105;Standardis¶?;I3;3;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;1.73%;Cs-137;Cs-137;20;25.83;22/03/2021 17:00;0.27;22/03/2021 15:31;22/03/2021 16:56;-4;85;25.8;25.8;1.69;THYR Tc W ST;300;;2;256x256;140;15%;;;;Xeleris 4.12;Prg Aladin;74.05;Manuel;;470.498;469.792;O;0.79;05_S_GC5_PT_I3;FC calcule a partir  de tous les coups dans limage du 09062020 et non image ROU;0;GT_THYROIDE_SFPM_CZT^GT_THYROIDE_SFPM_CZT^^^;GT_THYROIDE_SFPM_CZT;20210322;20210322;165624;NM;S_GC2_WT_I3;Tandem_870_CZT;User&GT THYR SFPM&THYR Tc W ST;[1.104900. 1.104900];967.3;673.5;256;256;300;165624;470501;Tc99m_EM;140;PARA;WEHR45;a determiner;a rentrer;5;Fantome thyroide;0.082;1.624;0.586498013;0.50115625;442.806;755;0.692579529;203.8887842;921.7070276;57.21007752;10;Fantome thyroide;0.163;1.624;0.675324409;0.60265625;428.831;635;0.566562679;203.7862764;775.2105464;55.40452196;15;Fantome thyroide;0.246;1.624;0.744774368;0.65340625;412.605;554;0.483877519;203.7169579;676.3254215;53.30813953;20;Fantome thyroide;0.327;1.624;0.802680894;0.72953125;394.919;492;0.424630476;203.7118462;600.6355729;51.02312661;25;Fantome thyroide;0.406;1.624;0.852963719;0.79296875;376.157;441;0.380119363;203.6720248;538.3745684;48.59909561;30;Fantome thyroide;0.488;1.624;0.904438776;0.83103125;354.54;392;0.339552943;203.7471484;478.5551719;45.80620155;35;Fantome thyroide;0.569;1.624;0.96954491;0.91984375;323.828;334;0.295141456;203.7367587;407.7485393;41.83824289;40;Fantome thyroide;0.65;1.624;1.033717314;0.99596875;292.542;283;0.255100256;203.8411771;345.4875348;37.79612403;457.3648037;59.09105991;0.026933061;1
40;5;175;1;2;Std;IRSN-10;CLCC;;;;GE;Discovery 870 CZT/CT;6;GC5;2020;PARA;WEHR45;;CZT;CZT;39x51;1.105;Standardis¶?;I10;8;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;1.73%;Cs-137;Cs-137;20;23.67;22/03/2021 17:20;0.1;22/03/2021 15:33;22/03/2021 17:15;-5;102;23.82;23.81;1.66;THYR Tc W ST;300;;2;256x256;140;15%;;;;Xeleris 4.12;Prg Aladin;74.05;Manuel;;455.756;455.208;O;0.83;05_S_GC5_PT_I10;FC calcule a partir  de tous les coups dans limage du 09062020 et non image ROU;0;GT_THYROIDE_SFPM_CZT^GT_THYROIDE_SFPM_CZT^^^;GT_THYROIDE_SFPM_CZT;20210322;20210322;171559;NM;S_GC2_WT_I10;Tandem_870_CZT;User&GT THYR SFPM&THYR Tc W ST;[1.104900. 1.104900];966.7;673.5;256;256;300;171559;455758;Tc99m_EM;140;PARA;WEHR45;a determiner;a rentrer;5;Fantome thyroide;0.047;0.94;0.368468537;0.304765625;433.319;1176;0.692345485;201.6448071;1435.665516;60.66344673;10;Fantome thyroide;0.094;0.94;0.420118526;0.370859375;421.799;1004;0.572995149;201.5871035;1225.687226;59.05067899;15;Fantome thyroide;0.141;0.94;0.458035834;0.422265625;409.026;893;0.498428957;201.5220688;1090.177981;57.26249475;20;Fantome thyroide;0.188;0.94;0.495603535;0.473671875;392.518;792;0.433964706;201.4531411;966.8767759;54.95142097;25;Fantome thyroide;0.235;0.94;0.536843705;0.517734375;370.959;691;0.370889628;201.5815276;843.5755709;51.93322134;30;Fantome thyroide;0.282;0.94;0.572058632;0.554453125;351.244;614;0.319726328;201.5372378;749.5736621;49.17317654;35;Fantome thyroide;0.33;0.94;0.601305606;0.591171875;332.522;553;0.280776807;201.53685;675.1046175;46.55214896;40;Fantome thyroide;0.376;0.94;0.632553971;0.627890625;310.584;491;0.241625204;201.4854797;599.4147689;43.48089038;442.2628291;61.91555777;-0.050437295;1
40;5;176;1;3;Std;IRSN-15;CLCC;;;;GE;Discovery 870 CZT/CT;6;GC5;2020;PARA;WEHR45;;CZT;CZT;39x51;1.105;Standardis¶?;I15;11;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;1.73%;Cs-137;Cs-137;20;23.85;22/03/2021 17:40;0.01;22/03/2021 15:34;22/03/2021 17:32;-8;118;24.21;24.21;1.6;THYR Tc W ST;300;;2;256x256;140;15%;;;;Xeleris 4.12;Prg Aladin;74.05;Manuel;;444.244;443.735;O;0.8;05_S_GC5_PT_I15;FC calcule a partir  de tous les coups dans limage du 09062020 et non image ROU;0;GT_THYROIDE_SFPM_CZT^GT_THYROIDE_SFPM_CZT^^^;GT_THYROIDE_SFPM_CZT;20210322;20210322;173231;NM;S_GC2_WT_I15;Tandem_870_CZT;User&GT THYR SFPM&THYR Tc W ST;[1.104900. 1.104900];967.3;673.5;256;256;300;173231;444244;Tc99m_EM;140;PARA;WEHR45;a determiner;a rentrer;5;Fantome thyroide;0.038;0.746;0.292105517;0.247695313;423.553;1450;0.665882732;205.5210648;1770.165815;58.31653587;10;Fantome thyroide;0.075;0.746;0.330847512;0.294320313;412.236;1246;0.551868751;205.4622455;1521.121796;56.75836431;15;Fantome thyroide;0.112;0.746;0.358449821;0.329289063;400.03;1116;0.482424895;205.4583885;1362.417275;55.07779155;20;Fantome thyroide;0.15;0.746;0.384866;0.364257813;384.866;1000;0.424091121;205.5080644;1220.80401;52.98994906;25;Fantome thyroide;0.187;0.746;0.412835028;0.405054688;365.359;885;0.369589633;205.5524793;1080.411549;50.30414429;30;Fantome thyroide;0.224;0.746;0.444257143;0.445851563;342.078;770;0.311393642;205.7553347;940.0190877;47.09871954;35;Fantome thyroide;0.262;0.746;0.467882438;0.463335938;322.371;689;0.27088237;205.6859025;841.1339629;44.38537794;40;Fantome thyroide;0.301;0.746;0.490321429;0.486648438;302.038;616;0.234280197;205.7867374;752.0152702;41.58584607;432.9413643;59.60916485;0.157683557;1
40;5;177;1;4;Std;IRSN-20;CLCC;;;;GE;Discovery 870 CZT/CT;6;GC5;2020;PARA;WEHR45;;CZT;CZT;39x51;1.105;Standardis¶?;I20;19;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;1.73%;Cs-137;Cs-137;20;25.78;22/03/2021 18:00;0.02;22/03/2021 15:35;22/03/2021 17:49;-11;134;26.32;26.31;1.61;THYR Tc W ST;300;;2;256x256;140;15%;;;;Xeleris 4.12;Prg Aladin;74.05;Manuel;;449.249;448.761;O;0.74;05_S_GC5_PT_I20;FC calcule a partir  de tous les coups dans limage du 09062020 et non image ROU;0;GT_THYROIDE_SFPM_CZT^GT_THYROIDE_SFPM_CZT^^^;GT_THYROIDE_SFPM_CZT;20210322;20210322;174941;NM;S_GC2_WT_I20;Tandem_870_CZT;User&GT THYR SFPM&THYR Tc W ST;[1.104900. 1.104900];966.7;673.5;256;256;300;174941;449249;Tc99m_EM;140;PARA;WEHR45;a determiner;a rentrer;5;Fantome thyroide;0.025;0.492;0.214357392;0.194109375;430.644;2009;0.625779078;201.9326113;2452.595256;54.56024325;10;Fantome thyroide;0.05;0.492;0.239854463;0.224859375;421.904;1759;0.516003834;201.871162;2147.394254;53.45293298;15;Fantome thyroide;0.074;0.492;0.258025031;0.247921875;412.324;1598;0.446086034;201.8276779;1950.844808;52.23919929;20;Fantome thyroide;0.099;0.492;0.272691576;0.263296875;401.402;1472;0.395799322;201.8035741;1797.023503;50.85544153;25;Fantome thyroide;0.123;0.492;0.284166545;0.278671875;390.729;1375;0.360054858;201.7518442;1678.605514;49.50323071;30;Fantome thyroide;0.148;0.492;0.296612293;0.294046875;376.401;1269;0.325615997;201.7655205;1549.200289;47.68795135;35;Fantome thyroide;0.173;0.492;0.313737356;0.313265625;353.582;1127;0.282839685;201.7800073;1375.846119;44.79690865;40;Fantome thyroide;0.197;0.492;0.33180303;0.332484375;328.485;990;0.238676392;201.9358708;1208.59597;41.6172558;438.0158021;55.49421032;0.032044222;1
40;5;179;1;5;Std;IRSN-30;CLCC;;;;GE;Discovery 870 CZT/CT;6;GC5;2020;PARA;WEHR45;;CZT;CZT;39x51;1.105;Standardis¶?;I30;30;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;1.73%;Cs-137;Cs-137;20;25.7;22/03/2021 18:20;0.08;22/03/2021 15:36;22/03/2021 18:06;-14;150;26.34;26.34;1.79;THYR Tc W ST;300;;2;256x256;140;15%;;;;Xeleris 4.12;Prg Aladin;74.05;Manuel;;498.045;497.455;O;0.83;05_S_GC5_PT_I30;FC calcule a partir  de tous les coups dans limage du 09062020 et non image ROU;0;GT_THYROIDE_SFPM_CZT^GT_THYROIDE_SFPM_CZT^^^;GT_THYROIDE_SFPM_CZT;20210322;20210322;180638;NM;S_GC2_WT_I30;Tandem_870_CZT;User&GT THYR SFPM&THYR Tc W ST;[1.104900. 1.104900];966.8;673.5;256;256;300;180638;498046;Tc99m_EM;140;PARA;WEHR45;a determiner;a rentrer;5;Fantome thyroide;0.021;0.418;0.182558476;0.164914063;479.216;2625;0.626975774;201.0047503;3204.610526;60.64490003;10;Fantome thyroide;0.042;0.418;0.204812827;0.191039063;469.431;2292;0.514267874;200.9253356;2798.082791;59.40660592;15;Fantome thyroide;0.063;0.418;0.219423794;0.210632813;459.254;2093;0.448519361;200.9026428;2555.142793;58.11870413;20;Fantome thyroide;0.084;0.418;0.231728497;0.226960938;447.236;1930;0.399167187;200.8830367;2356.151739;56.59782334;25;Fantome thyroide;0.105;0.418;0.240553778;0.233492188;436.124;1813;0.3676234;200.8487208;2213.31767;55.19159706;30;Fantome thyroide;0.126;0.418;0.251741141;0.249820313;419.149;1665;0.331838948;200.8992021;2032.638677;53.04340673;35;Fantome thyroide;0.147;0.418;0.27069392;0.269414063;387.363;1431;0.275392724;201.2745276;1746.970538;49.02088079;40;Fantome thyroide;0.168;0.418;0.283341615;0.282476563;364.944;1288;0.238563748;201.326111;1572.395565;46.18375095;485.9848988;61.5015058;0.199067798;1
40;5;181;1;6;Std;Seringue;CLCC;;;;GE;Discovery 870 CZT/CT;6;GC5;2020;PARA;WEHR45;;CZT;CZT;39x51;1.105;Standardis¶?;Ser;3;Seringue;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;1.73%;Cs-137;Cs-137;20;35.9;22/03/2021 15:37;;;22/03/2021 18:54;197;;24.58;24.57;1.98;THYR Tc W ST;300;;2;256x256;140;15%;;;;Xeleris 4.12;Prg Aladin;74.05;Manuel;;557.006;556.124;O;0.99;05_S_GC5_PT_Ser;FC calcule a partir  de tous les coups dans limage du 09062020 et non image ROU;0;GT_THYROIDE_SFPM_CZT^GT_THYROIDE_SFPM_CZT^^^;GT_THYROIDE_SFPM_CZT;20210322;20210322;185454;NM;S_GC2_WT_SER;Tandem_870_CZT;User&GT THYR SFPM&THYR Tc W ST;[1.104900. 1.104900];966.7;506.3;256;256;300;185454;557006;Tc99m_EM;140;PARA;WEHR45;a determiner;a rentrer;5;Fantome thyroide;0.082;1.621;0.723208564;0.626871094;523.603;724;0.677054692;196.4110601;883.8621032;71.0355447;10;Fantome thyroide;0.165;1.621;0.813316957;0.816832031;513.203;631;0.565779285;196.3946831;770.3273303;69.62460996;15;Fantome thyroide;0.244;1.621;0.912507353;0.905480469;496.404;544;0.457285778;196.3652028;664.1173814;67.34554335;20;Fantome thyroide;0.326;1.621;0.946430233;0.930808594;488.358;516;0.424153899;196.3808597;629.9348692;66.25396825;25;Fantome thyroide;0.406;1.621;1.04070045;1.082777344;462.071;444;0.337591563;196.3928437;542.0369804;62.68769502;30;Fantome thyroide;0.493;1.621;1.067738824;1.108105469;453.789;425;0.313170001;196.3723317;518.8417043;61.56410256;35;Fantome thyroide;0.568;1.621;1.095289604;1.133433594;442.497;404;0.291893582;196.3460351;493.20482;60.03215303;40;Fantome thyroide;0.65;1.621;1.172160458;1.196753906;409.084;349;0.233244993;196.4166774;426.0605995;55.49911817;530.327678;71.94786027;0.011197787;1
40;5;180;1;7;Std;Routine;CLCC;;;;GE;Discovery 870 CZT/CT;6;GC5;2020;PARA;WEHR45;;CZT;CZT;39x51;1.105;Standardis¶?;Rou;0.5;Seringue;non;Seringue;Seringue 3ml;9;*;;10;Tc99m;Tc;360.402;0.001923261;1.73%;Cs-137;Cs-137;74;25.29;22/03/2021 18:40;0;22/03/2021 15:31;22/03/2021 18:33;-7;182;25.63;25.63;2.01;THYR Tc W ST;300;;2;256x256;140;15%;;;;Xeleris 4.12;Prg Aladin;74.05;Manuel;;569.393;568.241;O;0.97;05_S_GC5_PT_Rou;FC calcule a partir  de tous les coups dans limage du 09062020 et non image ROU;0;GT_THYROIDE_SFPM_CZT^GT_THYROIDE_SFPM_CZT^^^;GT_THYROIDE_SFPM_CZT;20210322;20210322;183307;NM;S_GC2_WT_ROU;Tandem_870_CZT;User&GT THYR SFPM&THYR Tc W ST;[1.104900. 1.104900];1002.4;673.5;256;256;300;183307;569393;Tc99m_EM;140;PARA;WEHR45;a determiner;a rentrer;5;Fantome thyroide;0.339;6.524;2.162897872;1.554546875;508.281;235;0.808635085;205.1143154;286.8889424;66.10495513;10;Fantome thyroide;0.655;6.524;2.680655556;2.268109375;482.518;180;0.629186497;205.0320919;219.7447218;62.75432436;15;Fantome thyroide;0.984;6.524;3.040145695;2.726828125;459.062;151;0.528900232;205.0477459;184.3414055;59.70373261;20;Fantome thyroide;1.311;6.524;3.317060606;2.879734375;437.852;132;0.461670526;205.0566;161.1461293;56.94524646;25;Fantome thyroide;1.639;6.524;3.562017094;3.236515625;416.756;117;0.408296564;205.0317991;142.8340692;54.20158668;30;Fantome thyroide;1.988;6.524;3.930226804;3.746203125;381.232;97;0.336858694;205.1256497;118.417989;49.58148004;35;Fantome thyroide;2.302;6.524;4.113738636;3.950078125;362.009;88;0.30417994;205.126792;107.4307529;47.08141501;40;Fantome thyroide;2.641;6.524;4.306101266;4.001046875;340.182;79;0.272700831;205.0670024;96.44351679;44.24268435;522.8152917;67.99522586;0.017023965;1
40;5;150;1;8;Local;IRSN-3;CLCC;;;;GE;Discovery 870 CZT/CT;6;GC5;2020;PARA;WEHR45;;CZT;CZT;39x51;0.737;Local;I3;3;Thyroide;;;;;pas de cale;pas de cale;9;Tc99m;Tc;360.402;0.001923261;1.73%;Cs-137;Cs-137;;25.83;22/03/2021 17:00;0.27;22/03/2021 15:31;22/03/2021 17:03;3;92.00000001;25.46;25.45;1.66;THYR Tc W ST;600;;3;256x256;140;15%;non;oui;Seringue ;Xeleris 4.12;Prg Aladin;68.07;Manuel;;888.371;887.292;O;0.85;05_L_GC5_PT_I3;FC calcule a partir  de tous les coups dans limage du 09062020 et non image ROU;0;GT_THYROIDE_SFPM_CZT^GT_THYROIDE_SFPM_CZT^^^;GT_THYROIDE_SFPM_CZT;20210322;20210322;170319;NM;L_GC2_WT_I3;Tandem_870_CZT;User&GT THYR SFPM&THYR Tc W ST;[0.736600. 0.736600];956.7;673.5;256;256;600;170319;920872;Tc99m_EM;140;PARA;WEHR45;a determiner;a rentrer;5;Fantome thyroide;0.068;1.355;0.489197531;0.418144531;871.75;1782;0.693540569;137.4624374;966.8767759;57.08906352;10;Fantome thyroide;0.136;1.355;0.567014132;0.502832031;842.583;1486;0.561862486;137.3672826;806.2732262;55.17897839;15;Fantome thyroide;0.204;1.355;0.620960275;0.555761719;812.837;1309;0.48508815;137.2931371;710.236644;53.23097577;20;Fantome thyroide;0.271;1.355;0.667639555;0.608691406;779.803;1168;0.427352449;137.2383954;633.7329261;51.06764898;25;Fantome thyroide;0.339;1.355;0.714445411;0.651035156;739.451;1035;0.377049459;137.2509535;561.5698446;48.42508186;30;Fantome thyroide;0.407;1.355;0.758033769;0.703964844;695.875;918;0.33620273;137.2202341;498.0880361;45.57138179;35;Fantome thyroide;0.476;1.355;0.809504436;0.767480469;638.699;789;0.29399822;137.2568037;428.0952728;41.8270465;40;Fantome thyroide;0.542;1.355;0.855094891;0.820410156;585.74;685;0.259934014;137.3590513;371.6669986;38.35887361;899.5791511;58.91153577;-0.005992499;1
40;5;147;1;9;Local;IRSN-10;CLCC;;;;GE;Discovery 870 CZT/CT;6;GC5;2020;PARA;WEHR45;;CZT;CZT;39x51;0.737;Local;I10;8;Thyroide;;;;;pas de cale;;9;Tc99m;Tc;360.402;0.001923261;1.73%;Cs-137;Cs-137;;23.67;22/03/2021 17:20;0.1;22/03/2021 15:33;22/03/2021 17:21;1;108;23.54;23.54;1.62;THYR Tc W ST;600;;3;256x256;140;15%;non;oui;Seringue ;Xeleris 4.12;Prg Aladin;68.07;Manuel;;867.753;866.094;O;0.89;05_L_GC5_PT_I10;FC calcule a partir  de tous les coups dans limage du 09062020 et non image ROU;0;GT_THYROIDE_SFPM_CZT^GT_THYROIDE_SFPM_CZT^^^;GT_THYROIDE_SFPM_CZT;20210322;20210322;172138;NM;L_GC2_WT_I10;Tandem_870_CZT;User&GT THYR SFPM&THYR Tc W ST;[0.736600. 0.736600];957;673.5;256;256;600;172138;892695;Tc99m_EM;140;PARA;WEHR45;a determiner;a rentrer;5;Fantome thyroide;0.04;0.796;0.311611253;0.251859375;852.88;2737;0.697044876;135.3190231;1485.040256;60.38516001;10;Fantome thyroide;0.08;0.796;0.356025322;0.314046875;829.539;2330;0.576505055;135.2624369;1264.210375;58.73258284;15;Fantome thyroide;0.12;0.796;0.389248182;0.357578125;803.019;2063;0.500330354;135.2110167;1119.341632;56.85492778;20;Fantome thyroide;0.16;0.796;0.420070261;0.394890625;771.249;1836;0.438715984;135.1517682;996.1760722;54.605565;25;Fantome thyroide;0.199;0.796;0.454224502;0.438421875;730.393;1608;0.377271846;135.2024416;872.4679325;51.71290003;30;Fantome thyroide;0.239;0.796;0.485400422;0.475734375;689.754;1421;0.324777931;135.2154586;771.0055548;48.83559898;35;Fantome thyroide;0.28;0.796;0.512354839;0.506828125;651.203;1271;0.282066928;135.198134;689.6186208;46.10613141;40;Fantome thyroide;0.319;0.796;0.537585387;0.531703125;610.697;1136;0.245063766;135.1750294;616.3703802;43.23824696;869.4224488;61.55638975;-0.064662461;1
40;5;148;1;10;Local;IRSN-15;CLCC;;;;GE;Discovery 870 CZT/CT;6;GC5;2020;PARA;WEHR45;;CZT;CZT;39x51;0.737;Local;I15;11;Thyroide;;;;;pas de cale;;9;Tc99m;Tc;360.402;0.001923261;1.73%;Cs-137;Cs-137;;23.85;22/03/2021 17:40;0.01;22/03/2021 15:34;22/03/2021 17:38;-2;124;23.93;23.93;1.57;THYR Tc W ST;600;;3;256x256;140;15%;non;oui;Seringue ;Xeleris 4.12;Prg Aladin;68.07;Manuel;;841.874;840.581;O;0.86;05_L_GC5_PT_I15;FC calcule a partir  de tous les coups dans limage du 09062020 et non image ROU;0;GT_THYROIDE_SFPM_CZT^GT_THYROIDE_SFPM_CZT^^^;GT_THYROIDE_SFPM_CZT;20210322;20210322;173841;NM;L_GC2_WT_I15;Tandem_870_CZT;User&GT THYR SFPM&THYR Tc W ST;[0.736600. 0.736600];957.3;673.5;256;256;600;173841;867380;Tc99m_EM;140;PARA;WEHR45;a determiner;a rentrer;5;Fantome thyroide;0.032;0.625;0.245214518;0.197753906;831.032;3389;0.677936849;139.2113797;1838.802129;57.87937039;10;Fantome thyroide;0.063;0.625;0.276439932;0.241699219;809.969;2930;0.569122522;139.1765864;1589.758111;56.41238334;15;Fantome thyroide;0.094;0.625;0.301857968;0.275878906;784.227;2598;0.493619372;139.1488396;1409.621697;54.61951525;20;Fantome thyroide;0.125;0.625;0.324538925;0.305175781;754.553;2325;0.434704522;139.1339992;1261.497477;52.55279287;25;Fantome thyroide;0.157;0.625;0.351049705;0.344238281;713.333;2032;0.373399876;139.2086348;1102.521666;49.68191949;30;Fantome thyroide;0.188;0.625;0.376788407;0.373535156;669.553;1777;0.317996505;139.3559012;964.1638781;46.63274829;35;Fantome thyroide;0.219;0.625;0.397759621;0.397949219;630.449;1585;0.275556944;139.4813212;859.9886026;43.9092492;40;Fantome thyroide;0.25;0.625;0.415971248;0.412597656;593.175;1426;0.240829151;139.4860667;773.7184526;41.31320518;848.7230725;59.11151083;0.221871821;1
40;5;149;1;11;Local;IRSN-20;CLCC;;;;GE;Discovery 870 CZT/CT;6;GC5;2020;PARA;WEHR45;;CZT;CZT;39x51;0.737;Local;I20;19;Thyroide;;;;;pas de cale;;9;Tc99m;Tc;360.402;0.001923261;1.73%;Cs-137;Cs-137;;25.78;22/03/2021 18:00;0.02;22/03/2021 15:35;22/03/2021 17:55;-5;140;26.01;26.01;1.59;THYR Tc W ST;600;;3;256x256;140;15%;non;oui;Seringue ;Xeleris 4.12;Prg Aladin;68.07;Manuel;;853.182;851.764;O;0.81;05_L_GC5_PT_I20;FC calcule a partir  de tous les coups dans limage du 09062020 et non image ROU;0;GT_THYROIDE_SFPM_CZT^GT_THYROIDE_SFPM_CZT^^^;GT_THYROIDE_SFPM_CZT;20210322;20210322;175544;NM;L_GC2_WT_I20;Tandem_870_CZT;User&GT THYR SFPM&THYR Tc W ST;[0.736600. 0.736600];957;673.5;256;256;600;175544;880574;Tc99m_EM;140;PARA;WEHR45;a determiner;a rentrer;5;Fantome thyroide;0.022;0.421;0.18348658;0.162808594;847.708;4620;0.630262592;135.4743894;2506.717567;54.31936435;10;Fantome thyroide;0.043;0.421;0.205318407;0.192410156;829.897;4042;0.521635234;135.4090468;2193.106582;53.17807254;15;Fantome thyroide;0.064;0.421;0.220744553;0.208855469;810.574;3672;0.453533489;135.3852184;1992.352144;51.93989491;20;Fantome thyroide;0.085;0.421;0.233999109;0.225300781;788.109;3368;0.400936307;135.3192278;1827.407958;50.50038447;25;Fantome thyroide;0.106;0.421;0.244928892;0.238457031;764.668;3122;0.361894598;135.2747328;1693.933386;48.99833397;30;Fantome thyroide;0.127;0.421;0.255702637;0.251613281;736.935;2882;0.327149264;135.2534175;1563.714292;47.22126105;35;Fantome thyroide;0.148;0.421;0.270405152;0.268058594;692.778;2562;0.284537077;135.2774073;1390.088833;44.3917724;40;Fantome thyroide;0.169;0.421;0.285460654;0.284503906;645.712;2262;0.24179305;135.4297532;1227.314965;41.37588107;862.4865302;55.26634181;0.015289409;1
40;5;151;1;12;Local;IRSN-30;CLCC;;;;GE;Discovery 870 CZT/CT;6;GC5;2020;PARA;WEHR45;;CZT;CZT;39x51;0.737;Local;I30;30;Thyroide;;;;;pas de cale;;9;Tc99m;Tc;360.402;0.001923261;1.73%;Cs-137;Cs-137;;25.7;22/03/2021 18:20;0.08;22/03/2021 15:36;22/03/2021 18:13;-7;157;25.99;25.98;1.74;THYR Tc W ST;600;;3;256x256;140;15%;non;oui;Seringue ;Xeleris 4.12;Prg Aladin;68.07;Manuel;;949.279;948.5;O;0.9;05_L_GC5_PT_I30;FC calcule a partir  de tous les coups dans limage du 09062020 et non image ROU;0;GT_THYROIDE_SFPM_CZT^GT_THYROIDE_SFPM_CZT^^^;GT_THYROIDE_SFPM_CZT;20210322;20210322;181319;NM;L_GC2_WT_I30;Tandem_870_CZT;User&GT THYR SFPM&THYR Tc W ST;[0.736600. 0.736600];957.2;673.5;256;256;600;181319;975645;Tc99m_EM;140;PARA;WEHR45;a determiner;a rentrer;5;Fantome thyroide;0.019;0.362;0.15810361;0.142820313;941.507;5955;0.622718999;134.4926167;3231.06128;60.39947395;10;Fantome thyroide;0.037;0.362;0.177060519;0.165445313;921.6;5205;0.512441303;134.4085489;2824.12661;59.12240185;15;Fantome thyroide;0.055;0.362;0.189653547;0.182414063;901.044;4751;0.447352877;134.3842429;2577.79549;57.80369515;20;Fantome thyroide;0.073;0.362;0.199312033;0.193726563;879.564;4413;0.402512062;134.3748009;2394.403598;56.42571209;25;Fantome thyroide;0.091;0.362;0.208359688;0.205039063;853.858;4098;0.364934769;134.37452;2223.491037;54.77662304;30;Fantome thyroide;0.109;0.362;0.217446443;0.216351563;822.165;3781;0.331516064;134.4084832;2051.493316;52.74345651;35;Fantome thyroide;0.127;0.362;0.2331809;0.233320313;761.802;3267;0.277570303;134.6931981;1772.607423;48.87105466;40;Fantome thyroide;0.145;0.362;0.244645249;0.244632813;715.832;2926;0.23885645;134.8330714;1587.587793;45.92199128;956.4713083;61.35946294;0.314850409;1
40;5;153;1;13;Local;Seringue;CLCC;;;;GE;Discovery 870 CZT/CT;6;GC5;2020;PARA;WEHR45;;CZT;CZT;39x51;0.737;Local;Ser;3;Seringue;;;;;pas de cale;;9;Tc99m;Tc;360.402;0.001923261;1.73%;Cs-137;Cs-137;;35.9;22/03/2021 15:37;;;22/03/2021 19:00;203;;24.3;24.29;1.99;THYR Tc W ST;600;;3;256x256;140;15%;non;oui;Seringue ;Xeleris 4.12;Prg Aladin;68.07;Manuel;;1087.062;1084.769;O;1.09;05_L_GC5_PT_Ser;FC calcule a partir  de tous les coups dans limage du 09062020 et non image ROU;0;GT_THYROIDE_SFPM_CZT^GT_THYROIDE_SFPM_CZT^^^;GT_THYROIDE_SFPM_CZT;20210322;20210322;190045;NM;L_GC2_WT_SER;Tandem_870_CZT;User&GT THYR SFPM&THYR Tc W ST;[0.736600. 0.736600];957;506.3;256;256;600;190045;1091862;Tc99m_EM;140;PARA;WEHR45;a determiner;a rentrer;5;Fantome thyroide;0.069;1.375;0.603040984;0.520996094;1029.994;1708;0.682528486;129.8874323;926.7258885;70.67339097;10;Fantome thyroide;0.138;1.375;0.688582877;0.660644531;1005.331;1460;0.558160482;129.8551257;792.1661576;68.98113078;15;Fantome thyroide;0.207;1.375;0.758254856;0.746582031;975.874;1287;0.469154759;129.8581988;698.2998937;66.95992864;20;Fantome thyroide;0.275;1.375;0.812957008;0.821777344;945.469;1163;0.405999288;129.8584135;631.0200283;64.87367915;25;Fantome thyroide;0.344;1.375;0.852077778;0.854003906;920.244;1080;0.363284374;129.8204076;585.9859248;63.14285714;30;Fantome thyroide;0.414;1.375;0.907479835;0.929199219;877.533;967;0.307009955;129.8434323;524.6744345;60.21222725;35;Fantome thyroide;0.482;1.375;0.933187773;0.950683594;854.8;916;0.282256599;129.7860745;497.002877;58.65239468;40;Fantome thyroide;0.55;1.375;0.983443765;1.004394531;804.457;818;0.236344419;129.8244205;443.8300801;55.19809249;1043.083189;71.57151015;-0.023651371;1
40;5;152;1;14;Local;Routine;CLCC;;;;GE;Discovery 870 CZT/CT;6;GC5;2020;PARA;WEHR45;;CZT;CZT;39x51;0.737;Local;Rou;0.5;Seringue;non;Seringue;Seringue 3ml;9;pas de cale;;9;Tc99m;Tc;360.402;0.001923261;1.73%;Cs-137;Cs-137;;25.29;22/03/2021 18:40;0;22/03/2021 15:31;22/03/2021 18:40;0;189;25.29;25.29;1.98;THYR Tc W ST;600;;3;256x256;140;15%;non;oui;Seringue ;Xeleris 4.12;Prg Aladin;68.07;Manuel;;1072.851;1071.195;O;1.03;05_L_GC5_PT_Rou;FC calcule a partir  de tous les coups dans limage du 09062020 et non image ROU;0;GT_THYROIDE_SFPM_CZT^GT_THYROIDE_SFPM_CZT^^^;GT_THYROIDE_SFPM_CZT;20210322;20210322;184004;NM;L_GC2_WT_ROU;Tandem_870_CZT;User&GT THYR SFPM&THYR Tc W ST;[0.736600. 0.736600];1007.3;673.5;256;256;600;184004;1112954;Tc99m_EM;140;PARA;WEHR45;a determiner;a rentrer;5;Fantome thyroide;0.305;6.024;1.971571146;1.43540625;997.615;506;0.812947744;138.9372283;274.5452574;65.74502438;10;Fantome thyroide;0.603;6.024;2.469039164;2.04721875;945.642;383;0.623919263;138.8556598;207.8079715;62.31988928;15;Fantome thyroide;0.907;6.024;2.796984472;2.47078125;900.629;322;0.523684486;138.8731499;174.7106183;59.3534335;20;Fantome thyroide;1.214;6.024;3.08034296;2.80021875;853.255;277;0.44951013;138.908358;150.2945381;56.23138263;25;Fantome thyroide;1.526;6.024;3.32355144;3.08259375;807.623;243;0.392473293;138.9190497;131.8468331;53.22413339;30;Fantome thyroide;1.829;6.024;3.568518868;3.41203125;756.526;212;0.340659653;138.9275207;115.0268667;49.85672861;35;Fantome thyroide;2.116;6.024;3.800605405;3.60028125;703.112;185;0.296328467;138.9241667;100.3772186;46.33662844;40;Fantome thyroide;2.413;6.024;3.978319277;3.83559375;660.401;166;0.26411395;138.9892897;90.06820696;43.52187953;1033.712826;68.1239506;0.096143988;1
41;5;192;2;1;Std;IRSN-3;CLCC;131;Routine;;GE;Discovery NM/CT 670 ES;7;GC8;2011;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.105;Standardis¶?;I3;3;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;1.73%;Cs-137;Cs-137;20;25.83;22/03/2021 17:00;0.27;22/03/2021 15:31;22/03/2021 19:28;148;237;19.26;19.26;1.74;THYR TC Pinh St;300;;2;256x256;140.5;20%;;;;Xeleris 4.12;Prg Aladin;72.42;Manuel;;492.064;491.785;O;1.15;05_S_GC8_PT_I3;FC calcule a partir  de tous les coups dans limage du 30032021 et non image ROU;0;GT_THYROIDE_SFPM_670^GT_THYROIDE_SFPM_670^^^;GT_THYROIDE_SFPM_670;20210322;20210322;192838;NM;S_GC1_PT__I3;Tandem_Discovery_670;User&GT THYR SFPM&THYR TC Pinh St;[1.104168. 1.104168];953.7;412.2;256;256;300;192838;492064;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.04;0.784;0.29262785;0.2480625;474.935;1623;0.674280757;183.7744512;1978.740456;82.19712703;10;Fantome thyroide;0.079;0.784;0.332663302;0.2909375;461.404;1387;0.558417409;183.8245669;1691.01233;79.85531326;15;Fantome thyroide;0.118;0.784;0.364044118;0.3276875;445.59;1224;0.481326303;183.8911199;1492.284854;77.11838006;20;Fantome thyroide;0.157;0.784;0.392895948;0.3644375;426.685;1086;0.419795816;183.9309148;1324.037052;73.84648667;25;Fantome thyroide;0.196;0.784;0.4159684;0.3889375;408.065;981;0.37701609;183.9348946;1196.02242;70.62391831;30;Fantome thyroide;0.236;0.784;0.446357981;0.4318125;380.297;852;0.32675744;183.8927462;1038.7473;65.81810315;35;Fantome thyroide;0.275;0.784;0.475251012;0.4563125;352.161;741;0.282512875;183.7663033;903.4175464;60.94859813;40;Fantome thyroide;0.314;0.784;0.503266355;0.4991875;323.097;642;0.242618603;183.7060284;782.7180362;55.9184839;485.5953564;84.04211776;-0.064526189;1
41;5;189;2;2;Std;IRSN-10;CLCC;;;;GE;Discovery NM/CT 670 ES;7;GC8;2011;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.105;Standardis¶?;I10;8;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;1.73%;Cs-137;Cs-137;20;23.67;22/03/2021 17:20;0.1;22/03/2021 15:33;22/03/2021 19:48;148;255;17.75;17.74;1.65;THYR TC Pinh St;300;;2;256x256;140.5;20%;;;;Xeleris 4.12;Prg Aladin;72.42;Manuel;;460.323;460.24;O;1.18;05_S_GC8_PT_I10;FC calcule a partir  de tous les coups dans limage du 30032021 et non image ROU;0;GT_THYROIDE_SFPM_670^GT_THYROIDE_SFPM_670^^^;GT_THYROIDE_SFPM_670;20210322;20210322;194840;NM;S_GC1_PT__I10;Tandem_Discovery_670;User&GT THYR SFPM&THYR TC Pinh St;[1.104168. 1.104168];953.7;412.2;256;256;300;194840;460323;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.024;0.475;0.181026742;0.154003906;446.774;2468;0.669479974;191.3422711;3008.953447;83.9485156;10;Fantome thyroide;0.048;0.475;0.203425701;0.179980469;435.331;2140;0.563845158;191.3814056;2609.060121;81.79838407;15;Fantome thyroide;0.072;0.475;0.221578421;0.205957031;420.999;1900;0.491763007;191.4130343;2316.455247;79.1054115;20;Fantome thyroide;0.095;0.475;0.243012766;0.235644531;399.756;1645;0.417262505;191.3503761;2005.562569;75.11386697;25;Fantome thyroide;0.119;0.475;0.261698895;0.254199219;378.94;1448;0.357598617;191.2420307;1765.382736;71.20255543;30;Fantome thyroide;0.143;0.475;0.277551858;0.269042969;358.597;1292;0.311528663;191.2995753;1575.189568;67.38012026;35;Fantome thyroide;0.167;0.475;0.29306626;0.287597656;336.147;1147;0.270184156;191.3723774;1398.407457;63.16178129;40;Fantome thyroide;0.19;0.475;0.306787317;0.298730469;314.457;1025;0.235951709;191.3430402;1249.666647;59.08624577;454.1841291;85.34087357;-0.020050595;1
41;5;190;2;3;Std;IRSN-15;CLCC;;;;GE;Discovery NM/CT 670 ES;7;GC8;2011;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.105;Standardis¶?;I15;11;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;1.73%;Cs-137;Cs-137;20;23.85;22/03/2021 17:40;0.01;22/03/2021 15:34;22/03/2021 20:06;146;272;18.01;18;1.54;THYR TC Pinh St;300;;2;256x256;140.5;20%;;;;Xeleris 4.12;Prg Aladin;72.42;Manuel;;427.366;427.226;O;1.08;05_S_GC8_PT_I15;FC calcule a partir  de tous les coups dans limage du 30032021 et non image ROU;0;GT_THYROIDE_SFPM_670^GT_THYROIDE_SFPM_670^^^;GT_THYROIDE_SFPM_670;20210322;20210322;200617;NM;S_GC1_PT__I15;Tandem_Discovery_670;User&GT THYR SFPM&THYR TC Pinh St;[1.104168. 1.104168];953.7;412.2;256;256;300;200617;427366;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.02;0.395;0.137099174;0.115722656;414.725;3025;0.647117509;188.0240152;3688.040591;76.80092593;10;Fantome thyroide;0.04;0.395;0.154146192;0.143496094;402.784;2613;0.541720558;188.0338259;3185.735558;74.58962963;15;Fantome thyroide;0.06;0.395;0.171048488;0.162011719;384.517;2248;0.454883895;187.9631452;2740.732314;71.20685185;20;Fantome thyroide;0.079;0.395;0.187695292;0.183613281;362.815;1933;0.378890379;187.8141445;2356.688417;67.18796296;25;Fantome thyroide;0.099;0.395;0.201572186;0.199042969;342.068;1697;0.320695418;187.7526705;2068.960292;63.34592593;30;Fantome thyroide;0.119;0.395;0.214501342;0.214472656;319.607;1490;0.271166132;187.6116287;1816.588589;59.18648148;35;Fantome thyroide;0.139;0.395;0.225116139;0.223730469;298.504;1326;0.233946902;187.6666251;1616.641925;55.27851852;40;Fantome thyroide;0.158;0.395;0.2358908;0.232988281;274.341;1163;0.199456342;187.5891787;1417.914449;50.80388889;422.2336407;78.19141495;-0.237032449;1
41;5;191;2;4;Std;IRSN-20;CLCC;;;;GE;Discovery NM/CT 670 ES;7;GC8;2011;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.105;Standardis¶?;I20;19;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;1.73%;Cs-137;Cs-137;20;25.78;22/03/2021 18:00;0.02;22/03/2021 15:35;22/03/2021 20:24;144;289;19.53;19.53;1.51;THYR TC Pinh St;300;;2;256x256;140.5;20%;;;;Xeleris 4.12;Prg Aladin;72.42;Manuel;;407.636;407.538;O;0.95;05_S_GC8_PT_I20;FC calcule a partir  de tous les coups dans limage du 30032021 et non image ROU;0;GT_THYROIDE_SFPM_670^GT_THYROIDE_SFPM_670^^^;GT_THYROIDE_SFPM_670;20210322;20210322;202415;NM;S_GC1_PT__I20;Tandem_Discovery_670;User&GT THYR SFPM&THYR TC Pinh St;[1.104168. 1.104168];953.7;412.2;256;256;300;202415;407636;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.012;0.234;0.096905191;0.086835938;397.602;4103;0.604392452;194.4393432;5002.324147;67.86175115;10;Fantome thyroide;0.024;0.234;0.107043108;0.099632813;389.851;3642;0.507240609;194.4899459;4440.278953;66.53882915;15;Fantome thyroide;0.036;0.234;0.114224655;0.108773438;380.825;3334;0.447215018;194.591817;4064.769365;64.99829322;20;Fantome thyroide;0.047;0.234;0.120463391;0.114257813;370.184;3073;0.40095997;194.6221857;3746.561566;63.18211299;25;Fantome thyroide;0.059;0.234;0.127048519;0.123398438;356.117;2803;0.357492851;194.6345664;3417.381083;60.78119133;30;Fantome thyroide;0.071;0.234;0.134833802;0.132539063;335.871;2491;0.312474377;194.502301;3036.994748;57.32565284;35;Fantome thyroide;0.082;0.234;0.143106685;0.141679688;312.545;2184;0.267704504;194.2964417;2662.704347;53.34442738;40;Fantome thyroide;0.094;0.234;0.151315817;0.150820313;287.954;1903;0.224940702;194.2863799;2320.112808;49.14729476;401.7650442;68.5722895;-0.104776239;1
41;5;193;2;5;Std;IRSN-30;CLCC;;;;GE;Discovery NM/CT 670 ES;7;GC8;2011;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.105;Standardis¶?;I30;30;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;1.73%;Cs-137;Cs-137;20;25.7;22/03/2021 18:20;0.08;22/03/2021 15:36;22/03/2021 20:55;155;319;19.03;19.03;1.49;THYR TC Pinh St;300;;2;256x256;140.5;20%;;;;Xeleris 4.12;Prg Aladin;72.42;Manuel;;422.027;421.949;O;1.01;05_S_GC8_PT_I30;FC calcule a partir  de tous les coups dans limage du 30032021 et non image ROU;0;GT_THYROIDE_SFPM_670^GT_THYROIDE_SFPM_670^^^;GT_THYROIDE_SFPM_670;20210322;20210322;205501;NM;S_GC1_PT__I30;Tandem_Discovery_670;User&GT THYR SFPM&THYR TC Pinh St;[1.104168. 1.104168];953.9;415.1;256;256;300;205501;422027;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.01;0.197;0.078503139;0.070027344;412.691;5257;0.583833113;195.0521868;6409.265913;72.28779121;10;Fantome thyroide;0.02;0.197;0.086083794;0.079261719;404.766;4702;0.493303936;195.1304396;5732.617143;70.89963216;15;Fantome thyroide;0.03;0.197;0.091514226;0.086957031;395.616;4323;0.436374226;195.1743463;5270.545281;69.29689963;20;Fantome thyroide;0.04;0.197;0.096937453;0.094652344;382.806;3949;0.386671844;195.2692099;4814.569353;67.05307409;25;Fantome thyroide;0.05;0.197;0.102464856;0.100808594;365.902;3571;0.342782914;195.199267;4353.716678;64.09213523;30;Fantome thyroide;0.06;0.197;0.109811309;0.110042969;339.866;3095;0.290432081;194.8335071;3773.383679;59.53161675;35;Fantome thyroide;0.069;0.197;0.116337638;0.117738281;315.275;2710;0.245872918;194.5425964;3303.996695;55.22420739;40;Fantome thyroide;0.079;0.197;0.121942476;0.122355469;292.54;2399;0.208969875;194.2618388;2924.829546;51.24189876;417.9143587;73.2027253;-0.447128847;1
41;5;195;2;6;Std;Seringue;CLCC;;;;GE;Discovery NM/CT 670 ES;7;GC8;2011;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.105;Standardis¶?;Ser;3;Seringue;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;1.73%;Cs-137;Cs-137;20;35.9;22/03/2021 15:37;;;22/03/2021 21:13;336;;18.81;18.81;1.92;THYR TC Pinh St;300;;2;256x256;140.5;20%;;;;Xeleris 4.12;Prg Aladin;72.42;Manuel;;545.464;545.368;O;1.33;05_S_GC8_PT_Ser;FC calcule a partir  de tous les coups dans limage du 30032021 et non image ROU;0;GT_THYROIDE_SFPM_670^GT_THYROIDE_SFPM_670^^^;GT_THYROIDE_SFPM_670;20210322;20210322;211306;NM;S_GC1_PT__SER;Tandem_Discovery_670;User&GT THYR SFPM&THYR TC Pinh St;[1.104168. 1.104168];953.9;415.1;256;256;300;211306;545464;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.042;0.823;0.359190476;0.324699219;528.01;1470;0.637768228;191.394652;1792.204849;93.56902357;10;Fantome thyroide;0.083;0.823;0.400098221;0.382566406;517.327;1293;0.534521089;191.3812428;1576.408755;91.67588162;15;Fantome thyroide;0.124;0.823;0.433688736;0.421144531;504.38;1163;0.45888634;191.4645818;1417.914449;89.38153464;20;Fantome thyroide;0.165;0.823;0.462256846;0.459722656;489.53;1059;0.400952103;191.4587371;1291.119004;86.7499557;25;Fantome thyroide;0.206;0.823;0.490319459;0.491871094;471.197;961;0.349232137;191.5128475;1171.63868;83.50115187;30;Fantome thyroide;0.247;0.823;0.517718714;0.524019531;450.933;871;0.301201501;191.6062747;1061.911853;79.91015417;35;Fantome thyroide;0.289;0.823;0.534511029;0.543308594;436.161;816;0.274182057;191.6476755;994.8565693;77.29239766;40;Fantome thyroide;0.33;0.823;0.561264022;0.562597656;410.284;731;0.232874146;191.6856498;891.2256767;72.70671629;533.4669556;94.5360545;0.158805303;1
41;5;194;2;7;Std;Routine;CLCC;;;;GE;Discovery NM/CT 670 ES;7;GC8;2011;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.105;Standardis¶?;Rou;0.5;Seringue;non;Seringue;Seringue 3ml;8.5;*;;10;Tc99m;Tc;360.402;0.001923261;1.73%;Cs-137;Cs-137;74;25.29;22/03/2021 18:40;0;22/03/2021 15:31;22/03/2021 21:34;174;363;18.1;18.09;1.44;THYR TC Pinh St;300;;2;256x256;140.5;20%;;;;Xeleris 4.12;Prg Aladin;72.42;Manuel;;393.002;392.768;O;0.98;05_S_GC8_PT_Rou;FC calcule a partir  de tous les coups dans limage du 30032021 et non image ROU;0;GT_THYROIDE_SFPM_670^GT_THYROIDE_SFPM_670^^^;GT_THYROIDE_SFPM_670;20210322;20210322;213444;NM;S_GC1_PT__ROU;Tandem_Discovery_670;User&GT THYR SFPM&THYR TC Pinh St;[1.104168. 1.104168];953.9;415.1;256;256;300;213444;393002;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.156;3.085;1.034594203;0.783300781;356.935;345;0.756480217;204.2382452;420.6195054;65.77022296;10;Fantome thyroide;0.312;3.085;1.241843636;1.048417969;341.507;275;0.600495819;204.2443497;335.2764174;62.92740004;15;Fantome thyroide;0.468;3.085;1.40404329;1.217128906;324.334;231;0.502095533;204.2290561;281.6321906;59.76303667;20;Fantome thyroide;0.633;3.085;1.536465;1.409941406;307.293;200;0.433064447;204.2418512;243.8373944;56.62299613;25;Fantome thyroide;0.774;3.085;1.644841808;1.530449219;291.137;177;0.383389673;204.1894693;215.7960941;53.64602911;30;Fantome thyroide;0.929;3.085;1.757516129;1.650957031;272.415;155;0.337277502;204.1966705;188.9739807;50.19624102;35;Fantome thyroide;1.08;3.085;1.86837037;1.747363281;252.23;135;0.296849559;204.1665943;164.5902413;46.47687488;40;Fantome thyroide;1.236;3.085;1.996447368;1.867871094;227.595;114;0.254408617;204.174549;138.9873148;41.93753455;363.9555422;67.06385521;-0.034186764;1
41;5;164;2;8;Local;IRSN-3;CLCC;;;;GE;Discovery NM/CT 670 ES;7;GC8;2011;Pinhole;GPPH;4.45;NaI;0.95;54x40;0.736;Local;I3;3;Thyroide;;;;;pas de cale;pas de cale;8.5;Tc99m;Tc;360.402;0.001923261;1.73%;Cs-137;Cs-137;;25.83;22/03/2021 17:00;0.27;22/03/2021 15:31;22/03/2021 19:37;157;246;18.93;18.93;1.06;THYR TC Pinh St;600;;3;256x256;140.5;20%;non;oui;Seringue ;Xeleris 4.12;Prg Aladin;49.53;Manuel;;577.163;576.943;O;1.01;05_L_GC8_PT_I3;FC calcule a partir  de tous les coups dans limage du 30032021 et non image ROU;0;GT_THYROIDE_SFPM_670^GT_THYROIDE_SFPM_670^^^;GT_THYROIDE_SFPM_670;20210322;20210322;193729;NM;L_GC1_PT_I3;Tandem_Discovery_670;User&GT THYR SFPM&THYR TC Pinh St;[0.736112. 0.736112];953.7;412.2;256;256;600;193729;585242;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.035;0.694;0.241163379;0.203320313;562.393;2332;0.666462185;120.8020162;1263.619564;49.51514351;10;Fantome thyroide;0.07;0.694;0.274797679;0.246695313;544.649;1982;0.549938592;120.8489081;1073.968257;47.95289664;15;Fantome thyroide;0.105;0.694;0.304432827;0.279226563;521.189;1712;0.464233926;120.8851723;927.6658206;45.88739215;20;Fantome thyroide;0.139;0.694;0.32670118;0.300914063;498.546;1526;0.408735907;120.9566261;826.8796976;43.89381933;25;Fantome thyroide;0.174;0.694;0.350524627;0.328023438;469.703;1340;0.356697008;120.9565721;726.0935746;41.35437577;30;Fantome thyroide;0.209;0.694;0.37622617;0.360554688;434.165;1154;0.307403798;120.8892011;625.3074515;38.22547984;35;Fantome thyroide;0.244;0.694;0.399973922;0.387664063;398.774;997;0.266004593;120.8092031;540.2352939;35.10952633;40;Fantome thyroide;0.278;0.694;0.423487119;0.414773438;361.658;854;0.228232436;120.6535958;462.7491886;31.84169748;578.6843006;50.9494894;-0.16187863;1
41;5;161;2;9;Local;IRSN-10;CLCC;;;;GE;Discovery NM/CT 670 ES;7;GC8;2011;Pinhole;GPPH;4.45;NaI;0.95;54x40;0.736;Local;I10;8;Thyroide;;;;;pas de cale;;8.5;Tc99m;Tc;360.402;0.001923261;1.73%;Cs-137;Cs-137;;23.67;22/03/2021 17:20;0.1;22/03/2021 15:33;22/03/2021 19:54;154;261;17.54;17.54;1.03;THYR TC Pinh St;600;;3;256x256;140.5;20%;non;oui;Seringue ;Xeleris 4.12;Prg Aladin;49.53;Manuel;;547.119;546.982;O;1.03;05_L_GC8_PT_I10;FC calcule a partir  de tous les coups dans limage du 30032021 et non image ROU;0;GT_THYROIDE_SFPM_670^GT_THYROIDE_SFPM_670^^^;GT_THYROIDE_SFPM_670;20210322;20210322;195443;NM;L_GC1_PT_I10;Tandem_Discovery_670;User&GT THYR SFPM&THYR TC Pinh St;[0.736112. 0.736112];953.7;412.2;256;256;600;195443;553845;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.022;0.426;0.151974759;0.124804688;535.863;3526;0.668991385;126.5986786;1910.601451;50.918187;10;Fantome thyroide;0.043;0.426;0.172457228;0.154757813;520.131;3016;0.555487428;126.6492829;1634.252404;49.42331813;15;Fantome thyroide;0.064;0.426;0.188247655;0.171398438;501.68;2665;0.482152773;126.6759018;1444.059236;47.67008742;20;Fantome thyroide;0.086;0.426;0.206606272;0.198023438;474.368;2296;0.408445387;126.6277889;1244.112573;45.07487647;25;Fantome thyroide;0.107;0.426;0.224165994;0.221320313;444.297;1982;0.345224314;126.617345;1073.968257;42.21750285;30;Fantome thyroide;0.128;0.426;0.240455549;0.234632813;413.824;1721;0.290382783;126.5593108;932.5425685;39.32193082;35;Fantome thyroide;0.15;0.426;0.251233633;0.247945313;391.422;1558;0.25655928;126.5343883;844.2192457;37.19327252;40;Fantome thyroide;0.171;0.426;0.26519393;0.261257813;358.277;1351;0.217211644;126.5447377;732.0540442;34.04380464;546.8372178;51.9609671;-0.082615167;1
41;5;162;2;10;Local;IRSN-15;CLCC;;;;GE;Discovery NM/CT 670 ES;7;GC8;2011;Pinhole;GPPH;4.45;NaI;0.95;54x40;0.736;Local;I15;11;Thyroide;;;;;pas de cale;;8.5;Tc99m;Tc;360.402;0.001923261;1.73%;Cs-137;Cs-137;;23.85;22/03/2021 17:40;0.01;22/03/2021 15:34;22/03/2021 20:11;151;277;17.83;17.83;0.96;THYR TC Pinh St;600;;3;256x256;140.5;20%;non;oui;Seringue ;Xeleris 4.12;Prg Aladin;49.53;Manuel;;510.086;509.86;O;0.95;05_L_GC8_PT_I15;FC calcule a partir  de tous les coups dans limage du 30032021 et non image ROU;0;GT_THYROIDE_SFPM_670^GT_THYROIDE_SFPM_670^^^;GT_THYROIDE_SFPM_670;20210322;20210322;201157;NM;L_GC1_PT_I15;Tandem_Discovery_670;User&GT THYR SFPM&THYR TC Pinh St;[0.736112. 0.736112];953.7;412.2;256;256;600;201157;515988;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.017;0.321;0.115878338;0.096550781;499.088;4307;0.658986258;123.9074323;2333.794795;46.6524584;10;Fantome thyroide;0.033;0.321;0.129918919;0.114105469;485.507;3737;0.556513089;123.9358991;2024.934096;45.38296878;15;Fantome thyroide;0.049;0.321;0.143188384;0.134167969;465.935;3254;0.475605156;123.8639047;1763.215292;43.55346794;20;Fantome thyroide;0.065;0.321;0.157472272;0.151722656;440.135;2795;0.399077567;123.7740904;1514.50115;41.14180221;25;Fantome thyroide;0.081;0.321;0.170012726;0.166769531;414.151;2436;0.338078079;123.7464223;1319.973095;38.712937;30;Fantome thyroide;0.097;0.321;0.180318224;0.179308594;389.848;2162;0.292156307;123.6951292;1171.503215;36.44120396;35;Fantome thyroide;0.113;0.321;0.190765387;0.189339844;362.645;1901;0.248610931;123.5579456;1030.077526;33.89839222;40;Fantome thyroide;0.129;0.321;0.199342385;0.196863281;337.686;1694;0.215518114;123.4831868;917.9123249;31.56533932;510.6276228;47.73112945;-0.366618577;1
41;5;163;2;11;Local;IRSN-20;CLCC;;;;GE;Discovery NM/CT 670 ES;7;GC8;2011;Pinhole;GPPH;4.45;NaI;0.95;54x40;0.736;Local;I20;19;Thyroide;;;;;pas de cale;;8.5;Tc99m;Tc;360.402;0.001923261;1.73%;Cs-137;Cs-137;;25.78;22/03/2021 18:00;0.02;22/03/2021 15:35;22/03/2021 20:29;149;294;19.35;19.34;0.92;THYR TC Pinh St;600;;3;256x256;140.5;20%;non;oui;Seringue ;Xeleris 4.12;Prg Aladin;49.53;Manuel;;488.978;488.735;O;0.85;05_L_GC8_PT_I20;FC calcule a partir  de tous les coups dans limage du 30032021 et non image ROU;0;GT_THYROIDE_SFPM_670^GT_THYROIDE_SFPM_670^^^;GT_THYROIDE_SFPM_670;20210322;20210322;202947;NM;L_GC1_PT_I20;Tandem_Discovery_670;User&GT THYR SFPM&THYR TC Pinh St;[0.736112. 0.736112];953.7;412.2;256;256;600;202947;497189;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.011;0.213;0.084414788;0.075714844;482.937;5721;0.606001147;128.880733;3099.986075;41.61814891;10;Fantome thyroide;0.022;0.213;0.093535827;0.085699219;472.543;5052;0.507197879;128.9371925;2737.481148;40.7224233;15;Fantome thyroide;0.032;0.213;0.100191253;0.094019531;460.479;4596;0.444387274;129.0177105;2490.392589;39.6827818;20;Fantome thyroide;0.043;0.213;0.106250358;0.102339844;445.614;4194;0.393910755;129.0547467;2272.564516;38.40175801;25;Fantome thyroide;0.054;0.213;0.112629101;0.108996094;425.738;3780;0.347307933;129.0691534;2048.234113;36.68890038;30;Fantome thyroide;0.064;0.213;0.118987578;0.117316406;402.297;3381;0.306122447;128.9770457;1832.031624;34.6688211;35;Fantome thyroide;0.075;0.213;0.127114777;0.125636719;369.904;2910;0.256817463;128.8137326;1576.815151;31.8772837;40;Fantome thyroide;0.086;0.213;0.133921746;0.132292969;340.563;2543;0.217748696;128.7704451;1377.952209;29.34875905;491.152978;42.32617873;-0.129492011;1
41;5;165;2;12;Local;IRSN-30;CLCC;;;;GE;Discovery NM/CT 670 ES;7;GC8;2011;Pinhole;GPPH;4.45;NaI;0.95;54x40;0.736;Local;I30;30;Thyroide;;;;;pas de cale;;8.5;Tc99m;Tc;360.402;0.001923261;1.73%;Cs-137;Cs-137;;25.7;22/03/2021 18:20;0.08;22/03/2021 15:36;22/03/2021 21:00;160;324;18.85;18.85;0.96;THYR TC Pinh St;600;;3;256x256;140.5;20%;non;oui;Seringue ;Xeleris 4.12;Prg Aladin;49.53;Manuel;;515.177;514.934;O;0.92;05_L_GC8_PT_I30;FC calcule a partir  de tous les coups dans limage du 30032021 et non image ROU;0;GT_THYROIDE_SFPM_670^GT_THYROIDE_SFPM_670^^^;GT_THYROIDE_SFPM_670;20210322;20210322;210054;NM;L_GC1_PT_I30;Tandem_Discovery_670;User&GT THYR SFPM&THYR TC Pinh St;[0.736112. 0.736112];953.9;415.1;256;256;600;210054;520984;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.009;0.178;0.068148029;0.061882813;508.248;7458;0.596147546;129.3844324;4041.198417;44.93793103;10;Fantome thyroide;0.018;0.178;0.075490131;0.070226563;497.178;6586;0.496897735;129.4503904;3568.695733;43.95915119;15;Fantome thyroide;0.027;0.178;0.081039028;0.077179688;483.803;5970;0.431413;129.5239676;3234.909433;42.77656941;20;Fantome thyroide;0.036;0.178;0.085818716;0.082742188;467.712;5450;0.382221573;129.5439108;2953.141777;41.35384615;25;Fantome thyroide;0.045;0.178;0.090991828;0.089695313;445.405;4895;0.335937305;129.5268945;2652.408991;39.38152078;30;Fantome thyroide;0.054;0.178;0.097397928;0.096648438;413.649;4247;0.284147563;129.3235427;2301.283143;36.57374005;35;Fantome thyroide;0.063;0.178;0.103182677;0.103601563;382.395;3706;0.240147303;129.1257959;2008.136408;33.81034483;40;Fantome thyroide;0.072;0.178;0.108576077;0.107773438;350.375;3227;0.201577238;129.001396;1748.585049;30.97922193;516.2043182;45.64140744;-0.348053923;1
