CONFIG_ETUDE;Centre;N_Cyril;config;acq;Proto;fant;Type_centre;N_Patients;Utilisation;rmq_utilisation;Marque;Modele;num_camera;Modele_simple;Annee_Installation;Collimateur;modele_colli;facteur_stenope;NaI_CZT;Taille_Cristal;Dimensions FOV;Pixel;Protocole;Geometrie_Fantome;Volume;Conditionnement;Fantome;Type_fantome;Commentaire_Fantome;Distance_Source;cale;cale_new;Distance;Radionucleide;Radionucleide_simple;T_min;l;Justesse;Source_Constance;Calibre;A_necessaire;A_Prep;Heure_Prep;A_seringue_vide;Heure_seringue_vide;Heure_acq;delta_t_prep;delta_t_seringue;A_acq;A_acq_corr;TC;Nom_Protocole;Duree;Kcps;Zoom;Matrice;Energie;Fenetre_spectro;Calibrage_Patient;Calibrage_Facteur;Geometrie_Cali_F;Nom_Console;Nom_PRG;Facteur_calibrage;Contourage;Seuil;Nb_kCps_ROI;Nb_kCps_BGRD;BGRD_O_N;Indice_Thyroidien ;Nom_Fichier_DICOM;Remarques;Unnamed: 1;PatientName;PatientID;StudyDate (YYMMDD);AcquisitionDate (YYMMDD);AcquisitionTime (hhmmss);Modality;SeriesDescription;ManufacturerModelName;ProtocolName;PixelSpacing (mm);Table Height;Table Traverse;taille Matrice X;taille Matrice Y;ActualFrameDuration (s);Acquisition time (s);Counts Accumulated;Energie window name;Energie(KeV);Collimateur Type;Collimateur Name;Volume Theorique (ml);activite theorique (MBq); Seuil(% max)_5%;region_5%;Min (kCps)_F_5%;Max(kCps)_F_5%;mean(kCps)_F_5%;median(kCps)_F_5%;Coups Totaux(kCps)_F_5%;Nombre de Pixel_F_5%;CV(%)_F_5%;Rcentre de gravite(mm)_F_5%;surface(mm^2)_F_5%;sensibilite (Cps/(MBq.s))_5%; Seuil(% max)_10%;region_10%;Min (kCps)_F_10%;Max(kCps)_F_10%;mean(kCps)_F_10%;median(kCps)_F_10%;Coups Totaux(kCps)_F_10%;Nombre de Pixel_F_10%;CV(%)_F_10%;Rcentre de gravite(mm)_F_10%;surface(mm^2)_F_10%;sensibilite (Cps/(MBq.s))_10%; Seuil(% max)_15%;region_15%;Min (kCps)_F_15%;Max(kCps)_F_15%;mean(kCps)_F_15%;median(kCps)_F_15%;Coups Totaux(kCps)_F_15%;Nombre de Pixel_F_15%;CV(%)_F_15%;Rcentre de gravite(mm)_F_15%;surface(mm^2)_F_15%;sensibilite (Cps/(MBq.s))_15%; Seuil(% max)_20%;region_20%;Min (kCps)_F_20%;Max(kCps)_F_20%;mean(kCps)_F_20%;median(kCps)_F_20%;Coups Totaux(kCps)_F_20%;Nombre de Pixel_F_20%;CV(%)_F_20%;Rcentre de gravite(mm)_F_20%;surface(mm^2)_F_20%;sensibilite (Cps/(MBq.s))_20%; Seuil(% max)_25%;region_25%;Min (kCps)_F_25%;Max(kCps)_F_25%;mean(kCps)_F_25%;median(kCps)_F_25%;Coups Totaux(kCps)_F_25%;Nombre de Pixel_F_25%;CV(%)_F_25%;Rcentre de gravite(mm)_F_25%;surface(mm^2)_F_25%;sensibilite (Cps/(MBq.s))_25%; Seuil(% max)_30%;region_30%;Min (kCps)_F_30%;Max(kCps)_F_30%;mean(kCps)_F_30%;median(kCps)_F_30%;Coups Totaux(kCps)_F_30%;Nombre de Pixel_F_30%;CV(%)_F_30%;Rcentre de gravite(mm)_F_30%;surface(mm^2)_F_30%;sensibilite (Cps/(MBq.s))_30%; Seuil(% max)_35%;region_35%;Min (kCps)_F_35%;Max(kCps)_F_35%;mean(kCps)_F_35%;median(kCps)_F_35%;Coups Totaux(kCps)_F_35%;Nombre de Pixel_F_35%;CV(%)_F_35%;Rcentre de gravite(mm)_F_35%;surface(mm^2)_F_35%;sensibilite (Cps/(MBq.s))_35%; Seuil(% max)_40%;region_40%;Min (kCps)_F_40%;Max(kCps)_F_40%;mean(kCps)_F_40%;median(kCps)_F_40%;Coups Totaux(kCps)_F_40%;Nombre de Pixel_F_40%;CV(%)_F_40%;Rcentre de gravite(mm)_F_40%;surface(mm^2)_F_40%;sensibilite (Cps/(MBq.s))_40%; SAM (kCps);sensibilite SAM (Cps/(MBq.s)));CDMnorm (%);LimiteCDM2STD
41;5;167;2;13;Local;Seringue;CLCC;;;;GE;Discovery NM/CT 670 ES;7;GC8;2011;Pinhole;GPPH;4.45;NaI;0.95;54x40;0.736;Local;Ser;3;Seringue;;;;;pas de cale;;8.5;Tc99m;Tc;360.402;0.001923261;1.73%;Cs-137;Cs-137;;35.9;22/03/2021 15:37;;;22/03/2021 21:18;341;;18.63;18.63;1.18;THYR TC Pinh St;600;;3;256x256;140.5;20%;non;oui;Seringue ;Xeleris 4.12;Prg Aladin;49.53;Manuel;;645.93;645.619;O;1.17;05_L_GC8_PT_Ser;FC calcule a partir  de tous les coups dans limage du 30032021 et non image ROU;0;GT_THYROIDE_SFPM_670^GT_THYROIDE_SFPM_670^^^;GT_THYROIDE_SFPM_670;20210322;20210322;211838;NM;L_GC1_PT_SER;Tandem_Discovery_670;User&GT THYR SFPM&THYR TC Pinh St;[0.736112. 0.736112];953.9;415.1;256;256;600;211838;651794;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.035;0.684;0.288200183;0.253828125;629.141;2183;0.655463736;126.7723425;1182.882293;56.28386116;10;Fantome thyroide;0.069;0.684;0.326454545;0.301921875;614.061;1881;0.537736452;126.805514;1019.240309;54.93478261;15;Fantome thyroide;0.103;0.684;0.355979714;0.350015625;596.622;1676;0.457925411;126.8197291;908.1588291;53.37466452;20;Fantome thyroide;0.137;0.684;0.380211842;0.382078125;577.922;1520;0.39869325;126.7921904;823.6285323;51.70173555;25;Fantome thyroide;0.171;0.684;0.400829986;0.408796875;558.757;1394;0.352088191;126.8237056;755.3540619;49.98720701;30;Fantome thyroide;0.206;0.684;0.422642688;0.430171875;534.643;1265;0.306616077;126.8518525;685.4540088;47.8299338;35;Fantome thyroide;0.24;0.684;0.442543006;0.446203125;509.367;1151;0.267860212;126.8783267;623.6818689;45.56870639;40;Fantome thyroide;0.274;0.684;0.462672762;0.467578125;480.717;1039;0.230660315;127.0300907;562.9934507;43.00563607;635.1407689;56.82060914;0.176790146;1
41;5;166;2;14;Local;Routine;CLCC;;;;GE;Discovery NM/CT 670 ES;7;GC8;2011;Pinhole;GPPH;4.45;NaI;0.95;54x40;0.736;Local;Rou;0.5;Seringue;non;Seringue;Seringue 3ml;8.5;pas de cale;;8.5;Tc99m;Tc;360.402;0.001923261;1.73%;Cs-137;Cs-137;;25.29;22/03/2021 18:40;0;22/03/2021 15:31;22/03/2021 21:40;180;369;17.89;17.89;0.98;THYR TC Pinh St;600;;3;256x256;140.5;20%;non;oui;Seringue ;Xeleris 4.12;Prg Aladin;49.53;Manuel;;522.293;521.904;O;0.98;05_L_GC8_PT_Rou;FC calcule a partir  de tous les coups dans limage du 30032021 et non image ROU;0;GT_THYROIDE_SFPM_670^GT_THYROIDE_SFPM_670^^^;GT_THYROIDE_SFPM_670;20210322;20210322;214020;NM;L_GC1_PT_ROU;Tandem_Discovery_670;User&GT THYR SFPM&THYR TC Pinh St;[0.736112. 0.736112];953.9;415.1;256;256;600;214020;532402;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.126;2.501;0.821483816;0.615480469;482.211;587;0.75967243;138.1428094;318.0723345;44.92370039;10;Fantome thyroide;0.251;2.501;0.982778252;0.830410156;460.923;469;0.608514832;138.1695152;254.1327511;42.94046954;15;Fantome thyroide;0.376;2.501;1.115188776;1.006261719;437.154;392;0.507853935;138.1466187;212.4094636;40.72610397;20;Fantome thyroide;0.502;2.501;1.219144118;1.103957031;414.509;340;0.440245797;138.1595777;184.232698;38.61645239;25;Fantome thyroide;0.634;2.501;1.329872852;1.279808594;386.993;291;0.376848957;138.1022072;157.6815151;36.05300913;30;Fantome thyroide;0.753;2.501;1.418128906;1.318886719;363.041;256;0.331118618;138.1176492;138.7163844;33.82159493;35;Fantome thyroide;0.879;2.501;1.507300448;1.455660156;336.128;223;0.290093099;138.0887413;120.8349755;31.3143283;40;Fantome thyroide;1.004;2.501;1.586954082;1.514277344;311.043;196;0.255821;138.1621116;106.2047318;28.97736165;493.7562593;45.99927886;-0.005358584;1
42;5;185;3;1;Std;IRSN-3;CLCC;12;Routine;;GE;Discovery NM/CT 670 ES;7;GC8;2011;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.104;Standardis¶?;I3;3;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;2.57%;Ba-133;Ba-133;5;7.05;23/03/2021 16:00;0.03;23/03/2021 15:01;23/03/2021 15:27;-33;26;7.23;7.23;0.72;THYR I123Pin ST;300;;2;256x256;159;20%;;;;Xeleris 4.12;Prg Aladin;84.95;Manuel;;190.423;190.283;O;1;05_S_GC8_PI_I3;FC calcule a partir dune ROI sur ROU;0;I_GT_THYROIDE_SFPM670^I_GT_THYROIDE_SFPM670^^^;I_GT_THYROIDE_SFPM670;20210323;20210323;152733;NM;S_GC1_PI_I3;Tandem_Discovery_670;User&GT THYR SFPM&THYR I123Pin ST;[1.104168. 1.104168];954.4;539.7;256;256;300;152733;190423;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.015;0.297;0.101674157;0.091652344;180.98;1780;0.640889958;197.8419183;2170.152811;83.43937298;10;Fantome thyroide;0.03;0.297;0.11536728;0.105574219;175.589;1522;0.52502072;198.0241547;1855.602572;80.9538958;15;Fantome thyroide;0.045;0.297;0.125940387;0.114855469;169.012;1342;0.450070002;198.1950875;1636.148917;77.92162287;20;Fantome thyroide;0.06;0.297;0.1346325;0.121816406;161.559;1200;0.398364363;198.2937547;1463.024367;74.48547718;25;Fantome thyroide;0.075;0.297;0.144705263;0.135738281;151.217;1045;0.346527698;198.5764514;1274.050386;69.71738128;30;Fantome thyroide;0.09;0.297;0.153961581;0.145019531;140.259;911;0.305556759;198.7601832;1110.679332;64.66528354;35;Fantome thyroide;0.104;0.297;0.163425831;0.156621094;127.799;782;0.269723199;198.8649937;953.4042123;58.92070078;40;Fantome thyroide;0.119;0.297;0.174819315;0.168222656;112.234;642;0.231427776;198.9342696;782.7180362;51.74458276;183.6388889;84.66523231;0.457495286;1
42;5;182;3;2;Std;IRSN-10;CLCC;;;;GE;Discovery NM/CT 670 ES;7;GC8;2011;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.104;Standardis¶?;I10;8;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;2.57%;Ba-133;Ba-133;5;7.1;23/03/2021 16:20;0.08;23/03/2021 15:02;23/03/2021 15:44;-36;42;7.25;7.25;0.71;THYR I123Pin ST;300;;2;256x256;159;20%;;;;Xeleris 4.12;Prg Aladin;84.95;Manuel;;190.549;190.472;O;1.01;05_S_GC8_PI_I10;ici pas de replay dimage corrigeant la penetration septale ;0;I_GT_THYROIDE_SFPM670^I_GT_THYROIDE_SFPM670^^^;I_GT_THYROIDE_SFPM670;20210323;20210323;154455;NM;S_GC1_PI_I10;Tandem_Discovery_670;User&GT THYR SFPM&THYR I123Pin ST;[1.104168. 1.104168];954.4;539.7;256;256;300;154455;190549;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.011;0.212;0.069647529;0.063765625;183.173;2630;0.627061756;204.8924015;3206.461737;84.21747126;10;Fantome thyroide;0.022;0.212;0.078532772;0.070390625;177.327;2258;0.519065966;205.1741209;2752.924183;81.52965517;15;Fantome thyroide;0.032;0.212;0.084721149;0.075359375;171.052;2019;0.456461375;205.4572165;2461.538497;78.6445977;20;Fantome thyroide;0.043;0.212;0.091735227;0.083640625;161.454;1760;0.397636674;205.8316134;2145.769071;74.23172414;25;Fantome thyroide;0.053;0.212;0.097588424;0.090265625;151.75;1555;0.356552716;206.2090197;1895.835742;69.77011494;30;Fantome thyroide;0.064;0.212;0.105737781;0.098546875;136.296;1289;0.309360644;206.7635154;1571.532007;62.66482759;35;Fantome thyroide;0.075;0.212;0.114407088;0.106828125;119.441;1044;0.265554984;207.1763762;1272.831199;54.9154023;40;Fantome thyroide;0.085;0.212;0.121741599;0.113453125;105.063;863;0.232978247;207.5179467;1052.158357;48.30482759;186.0647763;85.54702361;1.129456899;1
42;5;183;3;3;Std;IRSN-15;CLCC;;;;GE;Discovery NM/CT 670 ES;7;GC8;2011;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.104;Standardis¶?;I15;11;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;2.57%;Ba-133;Ba-133;5;7.08;23/03/2021 16:40;0.01;23/03/2021 15:03;23/03/2021 16:01;-39;58;7.32;7.31;0.72;THYR I123Pin ST;300;;2;256x256;159;20%;;;;Xeleris 4.12;Prg Aladin;84.95;Manuel;;185.926;185.84;O;0.98;05_S_GC8_PI_I15;;0;I_GT_THYROIDE_SFPM670^I_GT_THYROIDE_SFPM670^^^;I_GT_THYROIDE_SFPM670;20210323;20210323;160134;NM;S_GC1_PI_I15;Tandem_Discovery_670;User&GT THYR SFPM&THYR I123Pin ST;[1.104168. 1.104168];954.4;539.7;256;256;300;160134;185926;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.009;0.175;0.054626866;0.048535156;179.34;3283;0.615480842;202.5152581;4002.59083;81.77838577;10;Fantome thyroide;0.018;0.175;0.060892195;0.055371094;173.969;2857;0.518118166;202.7181627;3483.21718;79.32922937;15;Fantome thyroide;0.027;0.175;0.066623142;0.059472656;165.825;2489;0.446920483;203.1384648;3034.556374;75.61559508;20;Fantome thyroide;0.035;0.175;0.070998197;0.063574219;157.545;2219;0.402658425;203.3559363;2705.375891;71.83994528;25;Fantome thyroide;0.044;0.175;0.076737513;0.070410156;144.42;1882;0.355839129;203.7695746;2294.509882;65.85499316;30;Fantome thyroide;0.053;0.175;0.083500985;0.075878906;127.172;1523;0.312281179;204.3807497;1856.821759;57.98996808;35;Fantome thyroide;0.062;0.175;0.090869128;0.082714844;108.316;1192;0.273388827;205.0511885;1453.270871;49.39170087;40;Fantome thyroide;0.07;0.175;0.097235356;0.090917969;92.957;956;0.244132612;205.3572485;1165.542745;42.3880529;182.0168869;82.99903642;1.285119408;1
42;5;184;3;4;Std;IRSN-20;CLCC;;;;GE;Discovery NM/CT 670 ES;7;GC8;2011;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.104;Standardis¶?;I20;19;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;2.57%;Ba-133;Ba-133;5;7.01;23/03/2021 17:00;0.01;23/03/2021 15:05;23/03/2021 16:18;-42;73.00000001;7.26;7.26;0.65;THYR I123Pin ST;300;;2;256x256;159;20%;;;;Xeleris 4.12;Prg Aladin;84.95;Manuel;;171.887;171.787;O;0.91;05_S_GC8_PI_I20;;0;I_GT_THYROIDE_SFPM670^I_GT_THYROIDE_SFPM670^^^;I_GT_THYROIDE_SFPM670;20210323;20210323;161828;NM;S_GC1_PI_I20;Tandem_Discovery_670;User&GT THYR SFPM&THYR I123Pin ST;[1.104168. 1.104168];954.4;539.7;256;256;300;161828;171887;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.008;0.145;0.040713264;0.035683594;165.133;4056;0.615279668;210.1469694;4945.022359;75.81864096;10;Fantome thyroide;0.015;0.145;0.04520227;0.040214844;159.338;3525;0.527018712;210.6289153;4297.634077;73.15794307;15;Fantome thyroide;0.022;0.145;0.04959374;0.043613281;150.517;3035;0.459687569;211.3185599;3700.232461;69.10789715;20;Fantome thyroide;0.029;0.145;0.054702068;0.049277344;137.521;2514;0.398250643;212.2567492;3065.036048;63.140955;25;Fantome thyroide;0.037;0.145;0.060991833;0.054941406;119.483;1959;0.339306048;213.5470653;2388.387279;54.859045;30;Fantome thyroide;0.044;0.145;0.066740741;0.060605469;102.714;1539;0.295858406;214.3842663;1876.32875;47.15977961;35;Fantome thyroide;0.051;0.145;0.07286576;0.068535156;85.763;1177;0.256418843;215.2802774;1434.983066;39.37695133;40;Fantome thyroide;0.058;0.145;0.078976378;0.075332031;70.21;889;0.222328118;216.0341651;1083.857218;32.23599633;167.6659679;76.9816198;2.502034732;1
42;5;186;3;5;Std;IRSN-30;CLCC;;;;GE;Discovery NM/CT 670 ES;7;GC8;2011;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.104;Standardis¶?;I30;30;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;2.57%;Ba-133;Ba-133;5;7.09;23/03/2021 17:20;0.01;23/03/2021 15:04;23/03/2021 16:35;-45;90.99999999;7.37;7.36;0.62;THYR I123Pin ST;300;;2;256x256;159;20%;;;;Xeleris 4.12;Prg Aladin;84.95;Manuel;;159.576;159.523;O;0.83;05_S_GC8_PI_I30;;0;I_GT_THYROIDE_SFPM670^I_GT_THYROIDE_SFPM670^^^;I_GT_THYROIDE_SFPM670;20210323;20210323;163526;NM;S_GC1_PI_I30;Tandem_Discovery_670;User&GT THYR SFPM&THYR I123Pin ST;[1.104168. 1.104168];954.4;539.7;256;256;300;163526;159576;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.005;0.091;0.02768133;0.025949219;154.794;5592;0.543521706;207.7765069;6817.693549;70.10597826;10;Fantome thyroide;0.01;0.091;0.03032299;0.028082031;150.493;4963;0.457850081;208.0640314;6050.824943;68.15806159;15;Fantome thyroide;0.014;0.091;0.031958835;0.028792969;145.956;4567;0.41488327;208.3897029;5568.026902;66.10326087;20;Fantome thyroide;0.019;0.091;0.034154287;0.030214844;137.027;4012;0.370572298;208.9120143;4891.378133;62.05932971;25;Fantome thyroide;0.023;0.091;0.036606176;0.033058594;124.461;3400;0.333888039;209.391438;4145.235706;56.36820652;30;Fantome thyroide;0.028;0.091;0.040738333;0.037324219;102.131;2507;0.287176191;210.2761153;3056.501739;46.25498188;35;Fantome thyroide;0.032;0.091;0.044656468;0.042300781;83.195;1863;0.249349093;211.1622784;2271.345329;37.67889493;40;Fantome thyroide;0.037;0.091;0.049002259;0.045855469;65.075;1328;0.211445998;212.2733675;1619.080299;29.47237319;156.8483584;71.03639422;1.982978866;1
42;5;188;3;6;Std;Seringue;CLCC;;;;GE;Discovery NM/CT 670 ES;7;GC8;2011;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.104;Standardis¶?;Ser;3;Seringue;;;;;cale GT;;8;I-123;I;793.404;0.000873637;2.57%;Ba-133;Ba-133;5;7.62;23/03/2021 15:06;;;23/03/2021 16:51;105;;6.95;6.95;0.78;THYR I123Pin ST;300;;2;256x256;159;20%;;;;Xeleris 4.12;Prg Aladin;84.95;Manuel;;198.128;198.043;O;1.09;05_S_GC8_PI_Ser;;0;I_GT_THYROIDE_SFPM670^I_GT_THYROIDE_SFPM670^^^;I_GT_THYROIDE_SFPM670;20210323;20210323;165132;NM;S_GC1_PI_SER;Tandem_Discovery_670;User&GT THYR SFPM&THYR I123Pin ST;[1.104168. 1.104168];954.4;539.7;256;256;300;165132;198128;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.016;0.306;0.130329468;0.120726563;191.063;1466;0.638557153;198.2548235;1787.328101;91.63693046;10;Fantome thyroide;0.031;0.306;0.146178404;0.139851563;186.816;1278;0.529134135;198.2754285;1558.120951;89.6;15;Fantome thyroide;0.046;0.306;0.158730131;0.154195313;181.746;1145;0.452583573;198.3059286;1395.969083;87.16834532;20;Fantome thyroide;0.062;0.306;0.169692382;0.168539063;175.971;1037;0.391844786;198.3266029;1264.29689;84.39856115;25;Fantome thyroide;0.077;0.306;0.179281943;0.180492188;169.78;947;0.342915684;198.2077692;1154.570063;81.42925659;30;Fantome thyroide;0.092;0.306;0.188221965;0.190054688;162.812;865;0.301132393;198.1927336;1054.596731;78.08729017;35;Fantome thyroide;0.108;0.306;0.196774398;0.197226563;155.255;789;0.263440073;198.1931745;961.9385211;74.46282974;40;Fantome thyroide;0.123;0.306;0.20434072;0.206789063;147.534;722;0.232656852;198.3107049;880.2529939;70.75971223;194.1507353;93.11785865;0.017788429;1
42;5;187;3;7;Std;Routine;CLCC;;;;GE;Discovery NM/CT 670 ES;7;GC8;2011;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.104;Standardis¶?;Rou;0.8;Seringue;non;Seringue;Seringue 3 ml;8.5;*;;10;I-123;I;793.404;0.000873637;2.57%;Ba-133;Ba-133;10;7.12;23/03/2021 18:00;0;23/03/2021 15:01;23/03/2021 17:14;-46;133;7.41;7.41;0.71;THYR I123Pin ST;300;;2;256x256;159;20%;;;;Xeleris 4.12;Prg Aladin;84.95;Manuel;;188.852;188.787;O;0.99;05_S_GC8_PI_Rou;;0;I_GT_THYROIDE_SFPM670^I_GT_THYROIDE_SFPM670^^^;I_GT_THYROIDE_SFPM670;20210323;20210323;171431;NM;S_GC1_PI_ROU;Tandem_Discovery_670;User&GT THYR SFPM&THYR I123Pin ST;[1.104168. 1.104168];954.4;539.7;256;256;300;171431;188852;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.047;0.94;0.33980381;0.275390625;178.397;525;0.699715065;222.136846;640.0731604;80.2505623;10;Fantome thyroide;0.094;0.94;0.391715909;0.348828125;172.355;440;0.575206123;222.0923825;536.4422678;77.53261359;15;Fantome thyroide;0.143;0.94;0.435205263;0.407578125;165.378;380;0.486721293;222.0811966;463.2910494;74.39406208;20;Fantome thyroide;0.189;0.94;0.475459215;0.444296875;157.377;331;0.414829327;222.0935667;403.5508878;70.79487179;25;Fantome thyroide;0.236;0.94;0.507538983;0.488359375;149.724;295;0.364086309;222.0951605;359.6601568;67.35222672;30;Fantome thyroide;0.283;0.94;0.541365385;0.525078125;140.755;260;0.314831437;222.1105132;316.9886128;63.31758884;35;Fantome thyroide;0.332;0.94;0.572495652;0.554453125;131.674;230;0.272847013;221.9562372;280.4130036;59.2325686;40;Fantome thyroide;0.378;0.94;0.600696078;0.591171875;122.542;204;0.237970894;222.0097803;248.7141423;55.12460639;183.5788043;82.58155841;-0.037206571;1
42;5;157;3;8;Local;IRSN-3;CLCC;;;;GE;Discovery NM/CT 670 ES;7;GC8;2011;Pinhole;GPPH;4.45;NaI;0.95;54x40;0.736;Local;I3;3;Thyroide;;;;;pas de cale;pas de cale;8.5;I-123;I;793.404;0.000873637;2.57%;Ba-133;Ba-133;;7.05;23/03/2021 16:00;0.03;23/03/2021 15:01;23/03/2021 15:33;-27;32;7.19;7.19;0.45;THYR I123Pin ST;600;;3;256X256;159;20%;;;;Xeleris 4.12;Prg Aladin;52.34;Manuel;;217.376;217.169;O;0.95;05_L_GC8_PI_I3;FC calcule a partir dune ROI sur ROU;0;I_GT_THYROIDE_SFPM670^I_GT_THYROIDE_SFPM670^^^;I_GT_THYROIDE_SFPM670;20210323;20210323;153342;NM;L_GC1_PI_I3;Tandem_Discovery_670;User&GT THYR SFPM&THYR I123Pin ST;[0.736112. 0.736112];954.4;539.7;256;256;600;153342;226246;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.013;0.244;0.083749608;0.075296875;213.729;2552;0.645726144;131.5840183;1382.828957;49.54311544;10;Fantome thyroide;0.025;0.244;0.09585436;0.088640625;206.662;2156;0.523165364;131.7200856;1168.25205;47.90496059;15;Fantome thyroide;0.037;0.244;0.104577813;0.096265625;198.907;1902;0.448785172;131.8007825;1030.619387;46.10732499;20;Fantome thyroide;0.049;0.244;0.112347518;0.105796875;190.092;1692;0.390805772;131.9416803;916.8286031;44.06397775;25;Fantome thyroide;0.061;0.244;0.11938992;0.113421875;180.04;1508;0.34590058;132.0599144;817.1262018;41.73388966;30;Fantome thyroide;0.074;0.244;0.127656946;0.122953125;166.337;1303;0.300205553;132.1998065;706.0447221;38.55748725;35;Fantome thyroide;0.086;0.244;0.136092876;0.130578125;150.927;1109;0.259325107;132.3346538;600.9237121;34.98539638;40;Fantome thyroide;0.098;0.244;0.143521556;0.136296875;136.489;951;0.227186693;132.357256;515.3096936;31.63861845;216.8128983;50.25797365;0.481401938;1
42;5;154;3;9;Local;IRSN-10;CLCC;;;;GE;Discovery NM/CT 670 ES;7;GC8;2011;Pinhole;GPPH;4.45;NaI;0.95;54x40;0.736;Local;I10;8;Thyroide;;;;;pas de cale;;8.5;I-123;I;793.404;0.000873637;2.57%;Ba-133;Ba-133;;7.1;23/03/2021 16:20;0.08;23/03/2021 15:02;23/03/2021 15:50;-30;48;7.21;7.21;0.44;THYR I123Pin ST;600;;3;256X256;159;20%;;;;Xeleris 4.12;Prg Aladin;52.34;Manuel;;220.413;220.224;O;0.97;05_L_GC8_PI_I10;ici pas de replay dimage corrigeant la penetration septale ;0;I_GT_THYROIDE_SFPM670^I_GT_THYROIDE_SFPM670^^^;I_GT_THYROIDE_SFPM670;20210323;20210323;155048;NM;L_GC1_PI_I10;Tandem_Discovery_670;User&GT THYR SFPM&THYR I123Pin ST;[0.736112. 0.736112];954.4;539.7;256;256;600;155048;227280;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.01;0.182;0.059141765;0.053320313;216.518;3661;0.627865684;137.0063759;1983.752669;50.05039297;10;Fantome thyroide;0.019;0.182;0.06672904;0.060429688;209.329;3137;0.520383891;137.2235211;1699.81757;48.38858067;15;Fantome thyroide;0.028;0.182;0.072637844;0.066117188;200.771;2764;0.451156513;137.4219761;1497.703463;46.41030975;20;Fantome thyroide;0.037;0.182;0.078384965;0.071804688;189.77;2421;0.395052274;137.684776;1311.845182;43.86731392;25;Fantome thyroide;0.046;0.182;0.08436368;0.077492188;176.067;2087;0.346027861;137.9881933;1130.863649;40.69972261;30;Fantome thyroide;0.055;0.182;0.090419155;0.084601563;160.494;1775;0.303992231;138.245217;961.8030559;37.0998613;35;Fantome thyroide;0.064;0.182;0.097043626;0.091710938;142.363;1467;0.264662573;138.6526327;794.9099059;32.90869163;40;Fantome thyroide;0.073;0.182;0.103525;0.098820313;124.23;1200;0.231463436;138.8305812;650.2330519;28.71705964;220.6333152;51.00169098;1.157569295;1
42;5;155;3;10;Local;IRSN-15;CLCC;;;;GE;Discovery NM/CT 670 ES;7;GC8;2011;Pinhole;GPPH;4.45;NaI;0.95;54x40;0.736;Local;I15;11;Thyroide;;;;;pas de cale;;8.5;I-123;I;793.404;0.000873637;2.57%;Ba-133;Ba-133;;7.08;23/03/2021 16:40;0.01;23/03/2021 15:03;23/03/2021 16:07;-33;64;7.28;7.28;0.43;THYR I123Pin ST;600;;3;256X256;159;20%;;;;Xeleris 4.12;Prg Aladin;52.34;Manuel;;215.56;215.351;O;0.92;05_L_GC8_PI_I15;;0;I_GT_THYROIDE_SFPM670^I_GT_THYROIDE_SFPM670^^^;I_GT_THYROIDE_SFPM670;20210323;20210323;160708;NM;L_GC1_PI_I15;Tandem_Discovery_670;User&GT THYR SFPM&THYR I123Pin ST;[0.736112. 0.736112];954.4;539.7;256;256;600;160708;221617;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.008;0.158;0.046443957;0.042585938;211.738;4559;0.606636861;135.2291178;2470.343736;48.47481685;10;Fantome thyroide;0.016;0.158;0.052395385;0.047523438;204.342;3900;0.498416959;135.4712873;2113.257419;46.78159341;15;Fantome thyroide;0.024;0.158;0.057168869;0.052460938;194.66;3405;0.428756315;135.6892931;1845.036285;44.56501832;20;Fantome thyroide;0.032;0.158;0.062237276;0.057398438;180.986;2908;0.368693241;135.9731384;1575.731429;41.43452381;25;Fantome thyroide;0.04;0.158;0.067177045;0.062335938;165.054;2457;0.320958519;136.3822651;1331.352174;37.78708791;30;Fantome thyroide;0.048;0.158;0.072827204;0.068507813;144.562;1985;0.277327826;136.7244202;1075.59384;33.09569597;35;Fantome thyroide;0.056;0.158;0.079149935;0.074679688;121.416;1534;0.236487047;137.2619158;831.2145846;27.7967033;40;Fantome thyroide;0.064;0.158;0.085399142;0.082085938;99.49;1165;0.2018826;137.5974969;631.2679212;22.77701465;216.0347465;49.45850425;1.54523855;1
42;5;156;3;11;Local;IRSN-20;CLCC;;;;GE;Discovery NM/CT 670 ES;7;GC8;2011;Pinhole;GPPH;4.45;NaI;0.95;54x40;0.736;Local;I20;19;Thyroide;;;;;pas de cale;;8.5;I-123;I;793.404;0.000873637;2.57%;Ba-133;Ba-133;;7.01;23/03/2021 17:00;0.01;23/03/2021 15:05;23/03/2021 16:23;-37;78;7.23;7.23;0.42;THYR I123Pin ST;600;;3;256X256;159;20%;;;;Xeleris 4.12;Prg Aladin;52.34;Manuel;;206.22;205.961;O;0.9;05_L_GC8_PI_I20;;0;I_GT_THYROIDE_SFPM670^I_GT_THYROIDE_SFPM670^^^;I_GT_THYROIDE_SFPM670;20210323;20210323;162354;NM;L_GC1_PI_I20;Tandem_Discovery_670;User&GT THYR SFPM&THYR I123Pin ST;[0.736112. 0.736112];954.4;539.7;256;256;600;162354;211187;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.007;0.125;0.035072509;0.029785156;201.702;5751;0.625647286;141.2189291;3116.241901;46.49654219;10;Fantome thyroide;0.013;0.125;0.039389069;0.033691406;193.873;4922;0.528172232;141.6471261;2667.039234;44.69179345;15;Fantome thyroide;0.019;0.125;0.04320325;0.037597656;183.441;4246;0.460237019;142.1605977;2300.741282;42.28699862;20;Fantome thyroide;0.025;0.125;0.047452883;0.042480469;168.695;3555;0.400216253;142.8583501;1926.315416;38.88773628;25;Fantome thyroide;0.032;0.125;0.053363536;0.049316406;145.469;2726;0.334839317;143.862657;1477.112749;33.53365606;30;Fantome thyroide;0.038;0.125;0.0584446;0.054199219;125.539;2148;0.287638815;144.6062091;1163.917163;28.93937298;35;Fantome thyroide;0.044;0.125;0.063274175;0.060058594;107.313;1696;0.248044229;145.1943895;918.9960466;24.73789765;40;Fantome thyroide;0.05;0.125;0.067788606;0.063964844;90.43;1334;0.217244132;145.4339854;722.8424093;20.84601199;206.3646967;47.57139158;2.603833858;1
42;5;158;3;12;Local;IRSN-30;CLCC;;;;GE;Discovery NM/CT 670 ES;7;GC8;2011;Pinhole;GPPH;4.45;NaI;0.95;54x40;0.736;Local;I30;30;Thyroide;;;;;pas de cale;;8.5;I-123;I;793.404;0.000873637;2.57%;Ba-133;Ba-133;;7.09;23/03/2021 17:20;0.01;23/03/2021 15:04;23/03/2021 16:40;-40;96;7.33;7.33;0.37;THYR I123Pin ST;600;;3;256X256;159;20%;;;;Xeleris 4.12;Prg Aladin;52.34;Manuel;;192.188;192.063;O;0.83;05_L_GC8_PI_I30;;0;I_GT_THYROIDE_SFPM670^I_GT_THYROIDE_SFPM670^^^;I_GT_THYROIDE_SFPM670;20210323;20210323;164047;NM;L_GC1_PI_I30;Tandem_Discovery_670;User&GT THYR SFPM&THYR I123Pin ST;[0.736112. 0.736112];954.4;539.7;256;256;600;164047;197115;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.005;0.083;0.024819434;0.023019531;189.273;7626;0.528858326;139.4531824;4132.231045;43.0361528;10;Fantome thyroide;0.009;0.083;0.026773281;0.024964844;184.575;6894;0.458481147;139.7013101;3735.588883;41.96793997;15;Fantome thyroide;0.013;0.083;0.02850016;0.026261719;177.613;6232;0.40841931;139.9907117;3376.876983;40.3849477;20;Fantome thyroide;0.017;0.083;0.030436038;0.028207031;166.546;5472;0.364974984;140.4633368;2965.062716;37.86857663;25;Fantome thyroide;0.021;0.083;0.032963858;0.030152344;148.667;4510;0.322634505;141.0316884;2443.792553;33.80331969;30;Fantome thyroide;0.025;0.083;0.036027221;0.032746094;125.735;3490;0.283486711;141.7247355;1891.094459;28.58913142;35;Fantome thyroide;0.03;0.083;0.04042657;0.037933594;95.245;2356;0.239823332;142.7876094;1276.624225;21.65643474;40;Fantome thyroide;0.034;0.083;0.044145509;0.041824219;73.723;1670;0.208323134;143.7471825;904.9076638;16.76284675;193.0135808;43.8866714;2.814575102;1
42;5;160;3;13;Local;Seringue;CLCC;;;;GE;Discovery NM/CT 670 ES;7;GC8;2011;Pinhole;GPPH;4.45;NaI;0.95;54x40;0.736;Local;Ser;3;Seringue;;;;;pas de cale;;8.5;I-123;I;793.404;0.000873637;2.57%;Ba-133;Ba-133;;7.62;23/03/2021 15:06;;;23/03/2021 16:56;110;;6.92;6.92;0.47;THYR I123Pin ST;600;;3;256X256;159;20%;;;;Xeleris 4.12;Prg Aladin;52.34;Manuel;;235.152;234.887;O;1.08;05_L_GC8_PI_Ser;;0;I_GT_THYROIDE_SFPM670^I_GT_THYROIDE_SFPM670^^^;I_GT_THYROIDE_SFPM670;20210323;20210323;165653;NM;L_GC1_PI_SER;Tandem_Discovery_670;User&GT THYR SFPM&THYR I123Pin ST;[0.736112. 0.736112];954.4;539.7;256;256;600;165653;239025;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.014;0.264;0.106747664;0.09796875;228.44;2140;0.63941081;132.1512126;1159.582276;55.01926782;10;Fantome thyroide;0.027;0.264;0.120387898;0.11653125;222.838;1851;0.525743715;132.1746467;1002.984482;53.67003854;15;Fantome thyroide;0.04;0.264;0.131077016;0.12890625;216.146;1649;0.447956144;132.1741107;893.5285854;52.05828516;20;Fantome thyroide;0.053;0.264;0.140613621;0.14128125;208.53;1483;0.384829479;132.1304564;803.5796799;50.22398844;25;Fantome thyroide;0.066;0.264;0.148553994;0.14746875;200.845;1352;0.336345291;132.2029883;732.5959051;48.37307322;30;Fantome thyroide;0.08;0.264;0.157040263;0.15778125;191.118;1217;0.288331531;132.2224362;659.4446868;46.03034682;35;Fantome thyroide;0.093;0.264;0.164041479;0.16603125;181.922;1109;0.251039421;132.179324;600.9237121;43.8155106;40;Fantome thyroide;0.106;0.264;0.170279644;0.17221875;172.323;1012;0.220652706;132.1724489;548.3632071;41.50361272;232.9777206;56.11216776;-0.001662845;1
42;5;159;3;14;Local;Routine;CLCC;;;;GE;Discovery NM/CT 670 ES;7;GC8;2011;Pinhole;GPPH;4.45;NaI;0.95;54x40;0.736;Local;Rou;0.8;Seringue;non;Seringue;Seringue 3 ml;8.5;pas de cale;;8.5;I-123;I;793.404;0.000873637;2.57%;Ba-133;Ba-133;;7.12;23/03/2021 18:00;0;23/03/2021 15:01;23/03/2021 17:20;-40;139;7.37;7.37;0.51;THYR I123Pin ST;600;;3;256X256;159;20%;;;;Xeleris 4.12;Prg Aladin;52.34;Manuel;;263.766;263.564;O;1.13;05_L_GC8_PI_Rou;;0;I_GT_THYROIDE_SFPM670^I_GT_THYROIDE_SFPM670^^^;I_GT_THYROIDE_SFPM670;20210323;20210323;172015;NM;L_GC1_PI_ROU;Tandem_Discovery_670;User&GT THYR SFPM&THYR I123Pin ST;[0.736112. 0.736112];954.4;539.7;256;256;600;172015;267985;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.04;0.782;0.279121681;0.229101563;252.326;904;0.726712679;149.3873202;489.8422324;57.06151063;10;Fantome thyroide;0.079;0.782;0.326990591;0.284085938;243.281;744;0.588378969;149.3630653;403.1444921;55.01605608;15;Fantome thyroide;0.118;0.782;0.365505495;0.332960938;232.827;637;0.496174034;149.3719854;345.1653784;52.65196744;20;Fantome thyroide;0.157;0.782;0.400661232;0.369617188;221.165;552;0.422565076;149.3644165;299.1072039;50.01469923;25;Fantome thyroide;0.196;0.782;0.43014959;0.406273438;209.913;488;0.366869134;149.3935333;264.4281078;47.47014925;30;Fantome thyroide;0.236;0.782;0.453993166;0.430710938;199.303;439;0.326706086;149.3871003;237.8769248;45.07078245;35;Fantome thyroide;0.274;0.782;0.47844757;0.461257813;187.073;391;0.289669518;149.2588609;211.8676027;42.30506558;40;Fantome thyroide;0.313;0.782;0.506073314;0.497914063;172.571;341;0.25020565;149.2775834;184.7745589;39.02555405;259.6801129;58.72458456;-0.057263755;1
43;5;171;4;1;Std;IRSN-3;CLCC;1;Secours;;GE;Discovery 870 CZT/CT;6;GC5;2020;PARA;WEHR45;;CZT;CZT;39x51;1.105;Standardis¶?;I3;3;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;2.57%;Ba-133;Ba-133;5;7.05;23/03/2021 16:00;0.03;23/03/2021 15:01;23/03/2021 17:17;77;136;6.56;6.56;0.82;THYR I123 W ST;300;;2;256x256;159;11%;;;;Xeleris 4.12;Prg Aladin;60.94;Manuel;;211.317;209.748;O;0.87;05_S_GC5_PI_I3;FC calcule a partir dune ROI sur ROU;0;I_GT_THYROIDE_SFPW_CZT^I_GT_THYROIDE_SFPW_CZT^^^;I_GT_THYROIDE_SFPW_CZT;20210323;20210323;171705;NM;S_GC2_WI_I3;Tandem_870_CZT;User&GT THYR SFPM&THYR I123 W ST;[1.104900. 1.104900];966.5;502;256;256;300;171705;211317;I123_EM;158.205;PARA;WEHR45;a determiner;a rentrer;5;Fantome thyroide;0.016;0.314;0.113683878;0.096898438;107.886;949;0.7298062;199.9011388;1158.543005;54.82012195;10;Fantome thyroide;0.032;0.314;0.140647139;0.136148438;103.235;734;0.536007137;199.9889867;896.0701433;52.45680894;15;Fantome thyroide;0.048;0.314;0.153813846;0.145960938;99.979;650;0.455053815;200.0776718;793.5226065;50.8023374;20;Fantome thyroide;0.063;0.314;0.164042445;0.158226563;96.621;589;0.399219546;200.1422314;719.0535619;49.09603659;25;Fantome thyroide;0.079;0.314;0.17373221;0.165585938;92.773;534;0.351158787;200.2498477;651.9093413;47.14075203;30;Fantome thyroide;0.095;0.314;0.182213552;0.172945313;88.738;487;0.313393142;200.333406;594.5315529;45.09044715;35;Fantome thyroide;0.11;0.314;0.189865169;0.177851563;84.49;445;0.28301376;200.4276681;543.2577844;42.93191057;40;Fantome thyroide;0.126;0.314;0.199332487;0.195023438;78.537;394;0.249611207;200.4960334;480.9967799;39.9070122;106.7804;54.25833333;0.252896147;1
43;5;168;4;2;Std;IRSN-10;CLCC;;;;GE;Discovery 870 CZT/CT;6;GC5;2020;PARA;WEHR45;;CZT;CZT;39x51;1.105;Standardis¶?;I10;8;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;2.57%;Ba-133;Ba-133;5;7.1;23/03/2021 16:20;0.08;23/03/2021 15:02;23/03/2021 17:34;74;152;6.59;6.58;0.78;THYR I123 W ST;300;;2;256x256;159;11%;;;;Xeleris 4.12;Prg Aladin;60.94;Manuel;;215.159;213.248;O;0.9;05_S_GC5_PI_I10;ici pas de replay dimage corrigeant la penetration septale ;0;I_GT_THYROIDE_SFPW_CZT^I_GT_THYROIDE_SFPW_CZT^^^;I_GT_THYROIDE_SFPW_CZT;20210323;20210323;173432;NM;S_GC2_WI_I10;Tandem_870_CZT;User&GT THYR SFPM&THYR I123 W ST;[1.104900. 1.104900];966.8;502;256;256;300;173432;215159;I123_EM;158.205;PARA;WEHR45;a determiner;a rentrer;5;Fantome thyroide;0.013;0.244;0.086285274;0.077203125;111.912;1297;0.674900095;204.3023728;1583.382801;56.69300912;10;Fantome thyroide;0.025;0.244;0.099672811;0.090546875;108.145;1085;0.545351103;204.4430534;1324.572351;54.78470111;15;Fantome thyroide;0.037;0.244;0.108760417;0.098171875;104.41;960;0.470701259;204.5686901;1171.97185;52.89260385;20;Fantome thyroide;0.049;0.244;0.116503488;0.103890625;100.193;860;0.415950095;204.7593223;1049.891449;50.75633232;25;Fantome thyroide;0.061;0.244;0.124253927;0.111515625;94.93;764;0.369122602;205.0104247;932.6942636;48.09017224;30;Fantome thyroide;0.074;0.244;0.132417665;0.122953125;88.455;668;0.326872315;205.3051377;815.4970787;44.8100304;35;Fantome thyroide;0.086;0.244;0.139328814;0.128671875;82.204;590;0.296819854;205.6696001;720.2743659;41.64336373;40;Fantome thyroide;0.098;0.244;0.148674089;0.142015625;73.445;494;0.260791417;206.0702624;603.0771809;37.20618034;109.924635;55.68623859;0.789637977;1
43;5;169;4;3;Std;IRSN-15;CLCC;;;;GE;Discovery 870 CZT/CT;6;GC5;2020;PARA;WEHR45;;CZT;CZT;39x51;1.105;Standardis¶?;I15;11;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;2.57%;Ba-133;Ba-133;5;7.08;23/03/2021 16:40;0.01;23/03/2021 15:03;23/03/2021 17:55;75;172;6.62;6.62;0.78;THYR I123 W ST;300;;2;256x256;159;11%;;;;Xeleris 4.12;Prg Aladin;60.94;Manuel;;215.261;213.268;O;0.92;05_S_GC5_PI_I15;;0;I_GT_THYROIDE_SFPW_CZT^I_GT_THYROIDE_SFPW_CZT^^^;I_GT_THYROIDE_SFPW_CZT;20210323;20210323;175520;NM;S_GC2_WI_I15;Tandem_870_CZT;User&GT THYR SFPM&THYR I123 W ST;[1.104900. 1.104900];966.7;502;256;256;300;175520;215261;I123_EM;158.205;PARA;WEHR45;a determiner;a rentrer;5;Fantome thyroide;0.01;0.195;0.067949704;0.064746094;114.835;1690;0.644869044;202.0877257;2063.158777;57.82225579;10;Fantome thyroide;0.02;0.195;0.078872779;0.075410156;110.974;1407;0.50587187;202.2329992;1717.671242;55.87814703;15;Fantome thyroide;0.03;0.195;0.08577502;0.081503906;107.133;1249;0.431171338;202.3520861;1524.784208;53.94410876;20;Fantome thyroide;0.039;0.195;0.090827768;0.086074219;103.362;1138;0.383478414;202.4807518;1389.274963;52.04531722;25;Fantome thyroide;0.049;0.195;0.096434185;0.090644531;98.17;1018;0.337139729;202.7219213;1242.778482;49.43101712;30;Fantome thyroide;0.059;0.195;0.101479167;0.095214844;92.549;912;0.301225595;202.9463832;1113.373257;46.60070493;35;Fantome thyroide;0.069;0.195;0.107647134;0.101308594;84.503;785;0.264533318;203.1301488;958.3311479;42.54934542;40;Fantome thyroide;0.078;0.195;0.112802053;0.105878906;76.931;682;0.239493578;203.4436906;832.5883348;38.7366566;112.424553;56.60853627;0.595099003;1
43;5;170;4;4;Std;IRSN-20;CLCC;;;;GE;Discovery 870 CZT/CT;6;GC5;2020;PARA;WEHR45;;CZT;CZT;39x51;1.105;Standardis¶?;I20;19;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;2.57%;Ba-133;Ba-133;5;7.01;23/03/2021 17:00;0.01;23/03/2021 15:05;23/03/2021 18:12;72;187;6.57;6.57;0.78;THYR I123 W ST;300;;2;256x256;159;11%;;;;Xeleris 4.12;Prg Aladin;60.94;Manuel;;210.307;208.733;O;0.9;05_S_GC5_PI_I20;;0;I_GT_THYROIDE_SFPW_CZT^I_GT_THYROIDE_SFPW_CZT^^^;I_GT_THYROIDE_SFPW_CZT;20210323;20210323;181202;NM;S_GC2_WI_I20;Tandem_870_CZT;User&GT THYR SFPM&THYR I123 W ST;[1.104900. 1.104900];966.9;502;256;256;300;181202;210307;I123_EM;158.205;PARA;WEHR45;a determiner;a rentrer;5;Fantome thyroide;0.009;0.165;0.052616636;0.048339844;113.231;2152;0.619588645;207.3562163;2627.17023;57.4485033;10;Fantome thyroide;0.017;0.165;0.059653762;0.053496094;109.405;1834;0.505952707;207.6037098;2238.954554;55.50735667;15;Fantome thyroide;0.025;0.165;0.064528186;0.057363281;105.31;1632;0.440290239;207.8372734;1992.352144;53.4297311;20;Fantome thyroide;0.033;0.165;0.069143746;0.062519531;100.051;1447;0.388544555;208.1200964;1766.503402;50.76154236;25;Fantome thyroide;0.042;0.165;0.074040605;0.067675781;92.995;1256;0.34401188;208.7650397;1533.329837;47.18163369;30;Fantome thyroide;0.05;0.165;0.080416179;0.075410156;82.507;1026;0.297126463;209.7646324;1252.544914;41.86047692;35;Fantome thyroide;0.058;0.165;0.08672509;0.081855469;72.242;833;0.255302156;210.5616164;1016.92974;36.65246068;40;Fantome thyroide;0.066;0.165;0.092702823;0.089589844;62.389;673;0.220912113;211.1811657;821.6010987;31.65347539;109.9472284;55.78245989;1.694022265;1
43;5;172;4;5;Std;IRSN-30;CLCC;;;;GE;Discovery 870 CZT/CT;6;GC5;2020;PARA;WEHR45;;CZT;CZT;39x51;1.105;Standardis¶?;I30;30;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;2.57%;Ba-133;Ba-133;5;7.09;23/03/2021 17:20;0.01;23/03/2021 15:04;23/03/2021 18:29;69;205;6.67;6.67;0.75;THYR I123 W ST;300;;2;256x256;159;11%;;;;Xeleris 4.12;Prg Aladin;60.94;Manuel;;206.262;204.164;O;0.88;05_S_GC5_PI_I30;;0;I_GT_THYROIDE_SFPW_CZT^I_GT_THYROIDE_SFPW_CZT^^^;I_GT_THYROIDE_SFPW_CZT;20210323;20210323;182929;NM;S_GC2_WI_I30;Tandem_870_CZT;User&GT THYR SFPM&THYR I123 W ST;[1.104900. 1.104900];967.4;502;256;256;300;182929;206262;I123_EM;158.205;PARA;WEHR45;a determiner;a rentrer;5;Fantome thyroide;0.006;0.11;0.036961761;0.038242188;115.025;3112;0.595478173;206.8168855;3799.142079;57.48375812;10;Fantome thyroide;0.011;0.11;0.042450248;0.041679688;111.347;2623;0.460791882;206.890036;3202.168918;55.64567716;15;Fantome thyroide;0.017;0.11;0.045660601;0.043398438;107.896;2363;0.392037217;207.098865;2884.759876;53.92103948;20;Fantome thyroide;0.022;0.11;0.047770881;0.044257813;104.666;2191;0.352921192;207.2484465;2674.781586;52.30684658;25;Fantome thyroide;0.028;0.11;0.05031038;0.045976563;99.363;1975;0.313994854;207.7439333;2411.08792;49.65667166;30;Fantome thyroide;0.033;0.11;0.052238781;0.047695313;94.291;1805;0.290096884;208.1510604;2203.551238;47.12193903;35;Fantome thyroide;0.039;0.11;0.055348026;0.051132813;84.129;1520;0.262402848;208.6767532;1855.622095;42.04347826;40;Fantome thyroide;0.044;0.11;0.059688412;0.056289063;69.537;1165;0.233313338;209.5761841;1422.236672;34.75112444;108.7639168;54.35478103;1.28170483;1
43;5;174;4;6;Std;Seringue;CLCC;;;;GE;Discovery 870 CZT/CT;6;GC5;2020;PARA;WEHR45;;CZT;CZT;39x51;1.105;Standardis¶?;Ser;3;Seringue;;;;;cale GT;;8;I-123;I;793.404;0.000873637;2.57%;Ba-133;Ba-133;5;7.62;23/03/2021 15:06;;;23/03/2021 18:46;220;;6.29;6.29;0.85;THYR I123 W ST;300;;2;256x256;159;11%;;;;Xeleris 4.12;Prg Aladin;60.94;Manuel;;229.802;227.669;O;1.02;05_S_GC5_PI_Ser;;0;I_GT_THYROIDE_SFPW_CZT^I_GT_THYROIDE_SFPW_CZT^^^;I_GT_THYROIDE_SFPW_CZT;20210323;20210323;184637;NM;S_GC2_WI_SER;Tandem_870_CZT;User&GT THYR SFPM&THYR I123 W ST;[1.104900. 1.104900];966.6;502;256;256;300;184637;229802;I123_EM;158.205;PARA;WEHR45;a determiner;a rentrer;5;Fantome thyroide;0.019;0.372;0.157237781;0.132234375;119.029;757;0.691012263;198.9341615;924.1486356;63.07843137;10;Fantome thyroide;0.038;0.372;0.181150235;0.164203125;115.755;639;0.560467801;198.8622923;780.0937624;61.34340223;15;Fantome thyroide;0.056;0.372;0.194848537;0.181640625;113.207;581;0.494021619;198.8019157;709.2871298;59.99311076;20;Fantome thyroide;0.075;0.372;0.213220039;0.213609375;108.529;509;0.415426859;198.8310702;621.3892411;57.51404346;25;Fantome thyroide;0.093;0.372;0.224371002;0.222328125;105.23;469;0.370968506;198.7904757;572.5570807;55.76576577;30;Fantome thyroide;0.112;0.372;0.238699284;0.231046875;100.015;419;0.319696842;198.7924009;511.5168802;53.00211977;35;Fantome thyroide;0.131;0.372;0.249350649;0.248484375;96;385;0.281731894;198.9047592;470.0095439;50.87440382;40;Fantome thyroide;0.15;0.372;0.258022409;0.265921875;92.114;357;0.253681073;198.7525072;435.8270316;48.81505034;117.9907832;62.52823697;-0.055237064;1
43;5;173;4;7;Std;Routine;CLCC;;;;GE;Discovery 870 CZT/CT;6;GC5;2020;PARA;WEHR45;;CZT;CZT;39x51;1.105;Standardis¶?;Rou;0.8;Seringue;non;Seringue;Seringue de 3 ml;9;*;;10;I-123;I;793.404;0.000873637;2.57%;Ba-133;Ba-133;10;7.12;23/03/2021 18:00;0;23/03/2021 15:01;23/03/2021 19:06;66;245;6.72;6.72;0.85;THYR I123 W ST;300;;2;256x256;159;11%;;;;Xeleris 4.12;Prg Aladin;60.94;Manuel;;236.331;234.554;O;0.99;05_S_GC5_PI_Rou;;0;I_GT_THYROIDE_SFPW_CZT^I_GT_THYROIDE_SFPW_CZT^^^;I_GT_THYROIDE_SFPW_CZT;20210323;20210323;190656;NM;S_GC2_WI_ROU;Tandem_870_CZT;User&GT THYR SFPM&THYR I123 W ST;[1.104900. 1.104900];1007.3;502;256;256;300;190656;236331;I123_EM;158.205;PARA;WEHR45;a determiner;a rentrer;5;Fantome thyroide;0.059;1.167;0.426937956;0.323660156;116.981;274;0.753110438;212.1284422;334.5002987;58.02628968;10;Fantome thyroide;0.118;1.167;0.512757991;0.433066406;112.294;219;0.59320046;212.1384908;267.3560782;55.70138889;15;Fantome thyroide;0.179;1.167;0.573303191;0.524238281;107.781;188;0.498777942;212.0748683;229.5111539;53.46279762;20;Fantome thyroide;0.234;1.167;0.616821429;0.560707031;103.626;168;0.439837431;212.0974866;205.0950737;51.40178571;25;Fantome thyroide;0.292;1.167;0.66038;0.633644531;99.057;150;0.384975523;212.1685685;183.1206015;49.13541667;30;Fantome thyroide;0.358;1.167;0.707045455;0.660996094;93.33;132;0.33225875;212.1564669;161.1461293;46.29464286;35;Fantome thyroide;0.413;1.167;0.74202521;0.706582031;88.301;119;0.297429639;212.1183422;145.2756772;43.80009921;40;Fantome thyroide;0.468;1.167;0.780358491;0.752167969;82.718;106;0.259901836;212.261433;129.4052251;41.03075397;119.8856556;59.46709105;0.057920151;1
43;5;143;4;8;Local;IRSN-3;CLCC;;;;GE;Discovery 870 CZT/CT;6;GC5;2020;PARA;WEHR45;;CZT;CZT;39x51;0.737;Local;I3;3;Thyroide;;;;;pas de cale;pas de cale;9;I-123;I;793.404;0.000873637;2.57%;Ba-133;Ba-133;;7.05;23/03/2021 16:00;0.03;23/03/2021 15:01;23/03/2021 17:23;83;142;6.53;6.53;0.65;THYR I123 W ST;600;;3;256x256;159;11%;non;oui;Seringue;Xeleris 4.12;Prg Aladin;60.89;Manuel;;331.443;329.767;O;0.87;05_L_GC5_PI_I3;FC calcule a partir dune ROI sur ROU;0;I_GT_THYROIDE_SFPW_CZT^I_GT_THYROIDE_SFPW_CZT^^^;I_GT_THYROIDE_SFPW_CZT;20210323;20210323;172314;NM;L_GC2_WI_I3;Tandem_870_CZT;User&GT THYR SFPM&THYR I123 W ST;[0.736600. 0.736600];956.7;502;256;256;600;172314;331443;I123_EM;158.205;PARA;WEHR45;a determiner;a rentrer;5;Fantome thyroide;0.014;0.269;0.098390639;0.083011719;212.327;2158;0.719970046;133.3886757;1170.88669;54.19270036;10;Fantome thyroide;0.027;0.269;0.118962682;0.112433594;204.021;1715;0.547907294;133.4906899;930.5239454;52.07274119;15;Fantome thyroide;0.041;0.269;0.131706631;0.127144531;196.638;1493;0.456989962;133.5755277;810.0712831;50.18836141;20;Fantome thyroide;0.054;0.269;0.140557692;0.135550781;190.034;1352;0.400519691;133.6358314;733.5675651;48.50280755;25;Fantome thyroide;0.068;0.269;0.149192465;0.143957031;182.164;1221;0.350716053;133.7192978;662.4896428;46.49412966;30;Fantome thyroide;0.081;0.269;0.156944896;0.150261719;173.738;1107;0.310473276;133.7711418;600.6355729;44.34354262;35;Fantome thyroide;0.095;0.269;0.164810865;0.158667969;163.822;994;0.273767596;133.8930437;539.3240826;41.81265952;40;Fantome thyroide;0.108;0.269;0.171565072;0.164972656;154.237;899;0.24535701;133.955383;487.7790244;39.3662583;210.4567083;53.71534159;0.346901412;1
43;5;140;4;9;Local;IRSN-10;CLCC;;;;GE;Discovery 870 CZT/CT;6;GC5;2020;PARA;WEHR45;;CZT;CZT;39x51;0.737;Local;I10;8;Thyroide;;;;;pas de cale;;9;I-123;I;793.404;0.000873637;2.57%;Ba-133;Ba-133;;7.1;23/03/2021 16:20;0.08;23/03/2021 15:02;23/03/2021 17:41;81;159;6.55;6.54;0.63;THYR I123 W ST;600;;3;256x256;159;11%;non;oui;Seringue;Xeleris 4.12;Prg Aladin;60.89;Manuel;;336.872;335.416;O;0.9;05_L_GC5_PI_I10;ici pas de replay dimage corrigeant la penetration septale ;0;I_GT_THYROIDE_SFPW_CZT^I_GT_THYROIDE_SFPW_CZT^^^;I_GT_THYROIDE_SFPW_CZT;20210323;20210323;174105;NM;L_GC2_WI_I10;Tandem_870_CZT;User&GT THYR SFPM&THYR I123 W ST;[0.736600. 0.736600];956.6;502;256;256;600;174105;336872;I123_EM;158.205;PARA;WEHR45;a determiner;a rentrer;5;Fantome thyroide;0.011;0.204;0.073916946;0.064546875;220.716;2986;0.67160748;137.8604789;1620.142566;56.24770642;10;Fantome thyroide;0.021;0.204;0.08472176;0.077296875;213.753;2523;0.548831911;137.9753922;1368.92823;54.47324159;15;Fantome thyroide;0.031;0.204;0.092015125;0.083671875;206.85;2248;0.478363457;138.1198513;1219.718851;52.71406728;20;Fantome thyroide;0.041;0.204;0.099097049;0.090046875;198.095;1999;0.419091475;138.308309;1084.61654;50.48292559;25;Fantome thyroide;0.051;0.204;0.106143181;0.096421875;187.555;1767;0.367569277;138.5597558;958.7380825;47.79689093;30;Fantome thyroide;0.062;0.204;0.112575351;0.104390625;176.293;1566;0.326665276;138.8238078;849.679591;44.92686035;35;Fantome thyroide;0.072;0.204;0.118797679;0.112359375;163.822;1379;0.292819616;139.1259791;748.2172132;41.74872579;40;Fantome thyroide;0.082;0.204;0.126153584;0.121921875;147.852;1172;0.258307422;139.4625127;635.9032443;37.67889908;216.8567017;55.26419512;1.066322721;1
43;5;141;4;10;Local;IRSN-15;CLCC;;;;GE;Discovery 870 CZT/CT;6;GC5;2020;PARA;WEHR45;;CZT;CZT;39x51;0.737;Local;I15;11;Thyroide;;;;;pas de cale;;9;I-123;I;793.404;0.000873637;2.57%;Ba-133;Ba-133;;7.08;23/03/2021 16:40;0.01;23/03/2021 15:03;23/03/2021 18:01;81;178;6.59;6.59;0.64;THYR I123 W ST;600;;3;256x256;159;11%;non;oui;Seringue;Xeleris 4.12;Prg Aladin;60.89;Manuel;;337.419;335.424;O;0.9;05_L_GC5_PI_I15;;0;I_GT_THYROIDE_SFPW_CZT^I_GT_THYROIDE_SFPW_CZT^^^;I_GT_THYROIDE_SFPW_CZT;20210323;20210323;180106;NM;L_GC2_WI_I15;Tandem_870_CZT;User&GT THYR SFPM&THYR I123 W ST;[0.736600. 0.736600];956.7;502;256;256;600;180106;337419;I123_EM;158.205;PARA;WEHR45;a determiner;a rentrer;5;Fantome thyroide;0.009;0.165;0.058479886;0.054785156;225.323;3853;0.643624138;135.6370329;2090.559045;56.98609004;10;Fantome thyroide;0.017;0.165;0.067478328;0.063808594;217.955;3230;0.510807232;135.7673938;1752.531979;55.1226606;15;Fantome thyroide;0.025;0.165;0.073060575;0.070253906;211.072;2889;0.439801527;135.8884419;1567.512349;53.38189176;20;Fantome thyroide;0.033;0.165;0.077949693;0.074121094;202.981;2604;0.385399649;136.0631324;1412.877174;51.33560951;25;Fantome thyroide;0.042;0.165;0.082651969;0.077988281;193.075;2336;0.340157577;136.2318414;1267.465852;48.83029843;30;Fantome thyroide;0.05;0.165;0.087218269;0.081855469;181.414;2080;0.302629447;136.4417449;1128.565485;45.88113303;35;Fantome thyroide;0.058;0.165;0.091717166;0.085722656;168.301;1835;0.270842578;136.519063;995.6334926;42.56474456;40;Fantome thyroide;0.066;0.165;0.096842675;0.090878906;152.043;1570;0.239605445;137.027553;851.8499092;38.45295903;221.1134898;55.92146936;0.919639276;1
43;5;142;4;11;Local;IRSN-20;CLCC;;;;GE;Discovery 870 CZT/CT;6;GC5;2020;PARA;WEHR45;;CZT;CZT;39x51;0.737;Local;I20;19;Thyroide;;;;;pas de cale;;9;I-123;I;793.404;0.000873637;2.57%;Ba-133;Ba-133;;7.01;23/03/2021 17:00;0.01;23/03/2021 15:05;23/03/2021 18:18;78;193;6.54;6.54;0.63;THYR I123 W ST;600;;3;256x256;159;11%;non;oui;Seringue;Xeleris 4.12;Prg Aladin;60.89;Manuel;;328.627;326.397;O;0.9;05_L_GC5_PI_I20;;0;I_GT_THYROIDE_SFPW_CZT^I_GT_THYROIDE_SFPW_CZT^^^;I_GT_THYROIDE_SFPW_CZT;20210323;20210323;181823;NM;L_GC2_WI_I20;Tandem_870_CZT;User&GT THYR SFPM&THYR I123 W ST;[0.736600. 0.736600];956.6;502;256;256;600;181823;328637;I123_EM;158.205;PARA;WEHR45;a determiner;a rentrer;5;Fantome thyroide;0.007;0.137;0.043860943;0.040136719;224.261;5113;0.65092097;140.9535551;2774.20929;57.1511213;10;Fantome thyroide;0.014;0.137;0.050650117;0.045488281;216.276;4270;0.520723991;141.2299719;2316.814721;55.11620795;15;Fantome thyroide;0.021;0.137;0.055341242;0.049769531;207.585;3751;0.446378876;141.4967405;2035.21593;52.90137615;20;Fantome thyroide;0.028;0.137;0.059454929;0.054050781;197.212;3317;0.392020963;141.8737015;1799.736401;50.2579001;25;Fantome thyroide;0.035;0.137;0.063357216;0.058332031;184.813;2917;0.34969719;142.362111;1582.704577;47.09811417;30;Fantome thyroide;0.042;0.137;0.068304668;0.063683594;166.8;2442;0.305446652;143.269066;1324.979286;42.50764526;35;Fantome thyroide;0.048;0.137;0.073051106;0.069035156;148.659;2035;0.269136578;143.888824;1104.149405;37.88455657;40;Fantome thyroide;0.055;0.137;0.07823301;0.074386719;128.928;1648;0.234025295;144.6287238;894.1711149;32.85626911;216.4253754;55.15427507;2.349983967;1
43;5;144;4;12;Local;IRSN-30;CLCC;;;;GE;Discovery 870 CZT/CT;6;GC5;2020;PARA;WEHR45;;CZT;CZT;39x51;0.737;Local;I30;30;Thyroide;;;;;pas de cale;;9;I-123;I;793.404;0.000873637;2.57%;Ba-133;Ba-133;;7.09;23/03/2021 17:20;0.01;23/03/2021 15:04;23/03/2021 18:35;75;211;6.63;6.63;0.6;THYR I123 W ST;600;;3;256x256;159;11%;non;oui;Seringue;Xeleris 4.12;Prg Aladin;60.89;Manuel;;322.662;320.412;O;0.9;05_L_GC5_PI_I30;;0;I_GT_THYROIDE_SFPW_CZT^I_GT_THYROIDE_SFPW_CZT^^^;I_GT_THYROIDE_SFPW_CZT;20210323;20210323;183512;NM;L_GC2_WI_I30;Tandem_870_CZT;User&GT THYR SFPM&THYR I123 W ST;[0.736600. 0.736600];956.6;502;256;256;600;183512;322662;I123_EM;158.205;PARA;WEHR45;a determiner;a rentrer;5;Fantome thyroide;0.005;0.097;0.031766097;0.032207031;226.937;7144;0.607296018;140.5410688;3876.188377;57.04801408;10;Fantome thyroide;0.01;0.097;0.037029601;0.035996094;218.919;5912;0.458823462;140.6368631;3207.730359;55.03242836;15;Fantome thyroide;0.015;0.097;0.039720412;0.038269531;212.107;5340;0.393686013;140.8447126;2897.37485;53.32001006;20;Fantome thyroide;0.02;0.097;0.041995057;0.039027344;203.886;4855;0.346531374;141.1526613;2634.223764;51.25339367;25;Fantome thyroide;0.025;0.097;0.043938065;0.041300781;194.382;4424;0.3134456;141.47742;2400.371973;48.86425339;30;Fantome thyroide;0.03;0.097;0.046037865;0.042816406;181.159;3935;0.285791066;142.0931815;2135.050569;45.54022122;35;Fantome thyroide;0.034;0.097;0.048456677;0.045089844;163.299;3370;0.261996238;142.7191135;1828.493117;41.0505279;40;Fantome thyroide;0.039;0.097;0.05249843;0.048878906;133.766;2548;0.229821018;143.7256687;1382.492719;33.62644545;215.5272645;54.17980504;2.149098056;1
