CONFIG_ETUDE;Centre;N_Cyril;config;acq;Proto;fant;Type_centre;N_Patients;Utilisation;rmq_utilisation;Marque;Modele;num_camera;Modele_simple;Annee_Installation;Collimateur;modele_colli;facteur_stenope;NaI_CZT;Taille_Cristal;Dimensions FOV;Pixel;Protocole;Geometrie_Fantome;Volume;Conditionnement;Fantome;Type_fantome;Commentaire_Fantome;Distance_Source;cale;cale_new;Distance;Radionucleide;Radionucleide_simple;T_min;l;Justesse;Source_Constance;Calibre;A_necessaire;A_Prep;Heure_Prep;A_seringue_vide;Heure_seringue_vide;Heure_acq;delta_t_prep;delta_t_seringue;A_acq;A_acq_corr;TC;Nom_Protocole;Duree;Kcps;Zoom;Matrice;Energie;Fenetre_spectro;Calibrage_Patient;Calibrage_Facteur;Geometrie_Cali_F;Nom_Console;Nom_PRG;Facteur_calibrage;Contourage;Seuil;Nb_kCps_ROI;Nb_kCps_BGRD;BGRD_O_N;Indice_Thyroidien ;Nom_Fichier_DICOM;Remarques;Unnamed: 1;PatientName;PatientID;StudyDate (YYMMDD);AcquisitionDate (YYMMDD);AcquisitionTime (hhmmss);Modality;SeriesDescription;ManufacturerModelName;ProtocolName;PixelSpacing (mm);Table Height;Table Traverse;taille Matrice X;taille Matrice Y;ActualFrameDuration (s);Acquisition time (s);Counts Accumulated;Energie window name;Energie(KeV);Collimateur Type;Collimateur Name;Volume Theorique (ml);activite theorique (MBq); Seuil(% max)_5%;region_5%;Min (kCps)_F_5%;Max(kCps)_F_5%;mean(kCps)_F_5%;median(kCps)_F_5%;Coups Totaux(kCps)_F_5%;Nombre de Pixel_F_5%;CV(%)_F_5%;Rcentre de gravite(mm)_F_5%;surface(mm^2)_F_5%;sensibilite (Cps/(MBq.s))_5%; Seuil(% max)_10%;region_10%;Min (kCps)_F_10%;Max(kCps)_F_10%;mean(kCps)_F_10%;median(kCps)_F_10%;Coups Totaux(kCps)_F_10%;Nombre de Pixel_F_10%;CV(%)_F_10%;Rcentre de gravite(mm)_F_10%;surface(mm^2)_F_10%;sensibilite (Cps/(MBq.s))_10%; Seuil(% max)_15%;region_15%;Min (kCps)_F_15%;Max(kCps)_F_15%;mean(kCps)_F_15%;median(kCps)_F_15%;Coups Totaux(kCps)_F_15%;Nombre de Pixel_F_15%;CV(%)_F_15%;Rcentre de gravite(mm)_F_15%;surface(mm^2)_F_15%;sensibilite (Cps/(MBq.s))_15%; Seuil(% max)_20%;region_20%;Min (kCps)_F_20%;Max(kCps)_F_20%;mean(kCps)_F_20%;median(kCps)_F_20%;Coups Totaux(kCps)_F_20%;Nombre de Pixel_F_20%;CV(%)_F_20%;Rcentre de gravite(mm)_F_20%;surface(mm^2)_F_20%;sensibilite (Cps/(MBq.s))_20%; Seuil(% max)_25%;region_25%;Min (kCps)_F_25%;Max(kCps)_F_25%;mean(kCps)_F_25%;median(kCps)_F_25%;Coups Totaux(kCps)_F_25%;Nombre de Pixel_F_25%;CV(%)_F_25%;Rcentre de gravite(mm)_F_25%;surface(mm^2)_F_25%;sensibilite (Cps/(MBq.s))_25%; Seuil(% max)_30%;region_30%;Min (kCps)_F_30%;Max(kCps)_F_30%;mean(kCps)_F_30%;median(kCps)_F_30%;Coups Totaux(kCps)_F_30%;Nombre de Pixel_F_30%;CV(%)_F_30%;Rcentre de gravite(mm)_F_30%;surface(mm^2)_F_30%;sensibilite (Cps/(MBq.s))_30%; Seuil(% max)_35%;region_35%;Min (kCps)_F_35%;Max(kCps)_F_35%;mean(kCps)_F_35%;median(kCps)_F_35%;Coups Totaux(kCps)_F_35%;Nombre de Pixel_F_35%;CV(%)_F_35%;Rcentre de gravite(mm)_F_35%;surface(mm^2)_F_35%;sensibilite (Cps/(MBq.s))_35%; Seuil(% max)_40%;region_40%;Min (kCps)_F_40%;Max(kCps)_F_40%;mean(kCps)_F_40%;median(kCps)_F_40%;Coups Totaux(kCps)_F_40%;Nombre de Pixel_F_40%;CV(%)_F_40%;Rcentre de gravite(mm)_F_40%;surface(mm^2)_F_40%;sensibilite (Cps/(MBq.s))_40%; SAM (kCps);sensibilite SAM (Cps/(MBq.s)));CDMnorm (%);LimiteCDM2STD
43;5;146;4;13;Local;Seringue;CLCC;;;;GE;Discovery 870 CZT/CT;6;GC5;2020;PARA;WEHR45;;CZT;CZT;39x51;0.737;Local;Ser;3;Seringue;;;;;pas de cale;;9;I-123;I;793.404;0.000873637;2.57%;Ba-133;Ba-133;;7.62;23/03/2021 15:06;;;23/03/2021 18:52;226;;6.25;6.25;0.68;THYR I123 W ST;600;;3;256x256;159;11%;non;oui;Seringue;Xeleris 4.12;Prg Aladin;60.89;Manuel;;364.463;362.32;O;1.04;05_L_GC5_PI_Ser;;0;I_GT_THYROIDE_SFPW_CZT^I_GT_THYROIDE_SFPW_CZT^^^;I_GT_THYROIDE_SFPW_CZT;20210323;20210323;185229;NM;L_GC2_WI_SER;Tandem_870_CZT;User&GT THYR SFPM&THYR I123 W ST;[0.736600. 0.736600];956.7;502;256;256;600;185229;364463;I123_EM;158.205;PARA;WEHR45;a determiner;a rentrer;5;Fantome thyroide;0.016;0.319;0.132694196;0.113394531;237.788;1792;0.689951525;132.3635484;972.3025715;63.41013333;10;Fantome thyroide;0.032;0.319;0.152449638;0.138316406;231.571;1519;0.561291143;132.3157693;824.1783516;61.75226667;15;Fantome thyroide;0.048;0.319;0.166289727;0.155761719;224.99;1353;0.483487295;132.2712175;734.1101447;59.99733333;20;Fantome thyroide;0.064;0.319;0.177817292;0.170714844;218.004;1226;0.425148976;132.1988024;665.2025406;58.1344;25;Fantome thyroide;0.08;0.319;0.18913706;0.185667969;209.753;1109;0.372838624;132.1719985;601.720732;55.93413333;30;Fantome thyroide;0.096;0.319;0.200863179;0.198128906;199.658;994;0.323353834;132.2221648;539.3240826;53.24213333;35;Fantome thyroide;0.112;0.319;0.209846154;0.210589844;190.96;910;0.287902422;132.2248986;493.7473996;50.92266667;40;Fantome thyroide;0.128;0.319;0.219527339;0.218066406;180.671;823;0.251687651;132.2409548;446.5429779;48.17893333;235.6608904;62.84290411;-0.056574374;1
43;5;145;4;14;Local;Routine;CLCC;;;;GE;Discovery 870 CZT/CT;6;GC5;2020;PARA;WEHR45;;CZT;CZT;39x51;0.737;Local;Rou;0.8;Seringue;non;Seringue;Seringue de 3 ml;9;pas de cale;;9;I-123;I;793.404;0.000873637;2.57%;Ba-133;Ba-133;;7.12;23/03/2021 18:00;0;23/03/2021 15:01;23/03/2021 19:12;72;251;6.69;6.68;0.71;THYR I123 W ST;600;;3;256x256;159;11%;non;oui;Seringue;Xeleris 4.12;Prg Aladin;60.89;Manuel;;386.89;384.506;O;0.97;05_L_GC5_PI_Rou;;0;I_GT_THYROIDE_SFPW_CZT^I_GT_THYROIDE_SFPW_CZT^^^;I_GT_THYROIDE_SFPW_CZT;20210323;20210323;191254;NM;L_GC2_WI_ROU;Tandem_870_CZT;User&GT THYR SFPM&THYR I123 W ST;[0.736600. 0.736600];1007.3;502;256;256;600;191254;386890;I123_EM;158.205;PARA;WEHR45;a determiner;a rentrer;5;Fantome thyroide;0.051;1.011;0.380489396;0.304089844;233.24;613;0.748029206;145.5050355;332.6012703;58.19361277;10;Fantome thyroide;0.102;1.011;0.453102823;0.398871094;224.739;496;0.593961615;145.5019653;269.1194618;56.07260479;15;Fantome thyroide;0.152;1.011;0.509900474;0.469957031;215.178;422;0.494042182;145.5005335;228.9685743;53.68712575;20;Fantome thyroide;0.204;1.011;0.539829457;0.501550781;208.914;387;0.447544765;145.5154124;209.9782897;52.1242515;25;Fantome thyroide;0.253;1.011;0.587038576;0.564738281;197.832;337;0.379859141;145.5194486;182.8493117;49.35928144;30;Fantome thyroide;0.306;1.011;0.616042208;0.596332031;189.741;308;0.342786186;145.5433558;167.1145045;47.34056886;35;Fantome thyroide;0.36;1.011;0.660599251;0.635824219;176.38;267;0.289047239;145.5400393;144.8687425;44.00698603;40;Fantome thyroide;0.405;1.011;0.683153846;0.675316406;168.739;247;0.264242948;145.5363839;134.0171513;42.1005489;237.6825326;59.30202909;0.023649493;1
44;41;660;1;1;Std;IRSN-3;CLCC;127;Routine;;Siemens;Symbia Intevo T2_T6_T16;20;GC13;2020;Pinhole;GPPH;4;NaI;1.59;53.3x38.7;1.198;Standardis¶?;I3;3;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;0.7%;Ba-133;Tc99m;20;24.82;25/08/2021 12:48;0.85;25/08/2021 13:32;25/08/2021 14:35;107;63.00000001;19.45;19.45;1.7;Acq thyr Tc99-head in;300;;2;256x256;140;15%;;;;XELERIS;THYR_SYMBIA_5cm;66.03;Semi-automatique;15;416.52;416.52;N;1.08;41_S_GC13_PT_I3;;0;14_S_GC13_PT_I3;17031982;20210825;20210825;143811.907;NM;STATIQUE THYROIDE;Encore2;1010.0.69766192@;[1.1987999677658. 1.1987999677658];;;256;256;300.001;143811.907;None;99m Technetium;139.769989;PINH;@27273041;a determiner;a rentrer;5;Fantome thyroide;0.027;0.537;0.177;0.140542969;447.987;2531;0.731686488;211.3389009;3637.354169;76.77557956;10;Fantome thyroide;0.054;0.537;0.214013007;0.182496094;427.812;1999;0.566587619;211.9185311;2872.805604;73.31800753;15;Fantome thyroide;0.081;0.537;0.235397825;0.211863281;411.24;1747;0.487817332;212.1268016;2510.651021;70.47791417;20;Fantome thyroide;0.108;0.537;0.256385273;0.241230469;389.962;1521;0.422450055;212.23854;2185.861593;66.83131108;25;Fantome thyroide;0.135;0.537;0.278501529;0.270597656;364.28;1308;0.361540019;212.3484843;1879.754742;62.42995471;30;Fantome thyroide;0.162;0.537;0.300134461;0.291574219;337.051;1123;0.306974787;212.4343655;1613.88729;57.76347498;35;Fantome thyroide;0.188;0.537;0.318212614;0.312550781;312.803;983;0.264162061;212.5758616;1412.6903;53.60787615;40;Fantome thyroide;0.215;0.537;0.33541958;0.325136719;287.79;858;0.226211429;212.6794657;1233.050129;49.32117236;439.8807589;75.38633979;0.35778469;1
44;41;657;1;2;Std;IRSN-10;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;20;GC13;2020;Pinhole;GPPH;4;NaI;1.59;53.3x38.7;1.198;Standardis¶?;I10;8;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;0.7%;Ba-133;Tc99m;20;25.33;25/08/2021 12:51;0.79;25/08/2021 13:32;25/08/2021 14:52;121;80;19.39;19.39;1.6;Acq thyr Tc99-head in;300;;2;256x256;140;15%;;;;XELERIS;THYR_SYMBIA_5cm;66.03;Semi-automatique;15;399.36;399.36;N;1.04;41_S_GC13_PT_I10;;0;14_S_GC13_PT_I10;17031982;20210825;20210825;145511.309;NM;STATIQUE THYROIDE;Encore2;1010.0.69766246@;[1.1987999677658. 1.1987999677658];;;256;256;300.001;145511.309;None;99m Technetium;139.769989;PINH;@27273041;a determiner;a rentrer;5;Fantome thyroide;0.017;0.327;0.120977136;0.100910156;423.299;3499;0.693786171;216.8426034;5028.487648;72.76905432;10;Fantome thyroide;0.033;0.327;0.143271514;0.134121094;407.894;2847;0.539995118;216.7426877;4091.48452;70.12079085;15;Fantome thyroide;0.05;0.327;0.157687475;0.154558594;394.061;2499;0.453562838;216.7028161;3591.366285;67.74276886;20;Fantome thyroide;0.066;0.327;0.170551444;0.169886719;377.942;2216;0.384673612;216.721712;3184.66094;64.97176211;25;Fantome thyroide;0.082;0.327;0.18048185;0.180105469;362.949;2011;0.335880319;216.6276814;2890.05106;62.39432528;30;Fantome thyroide;0.099;0.327;0.191752935;0.190324219;343.046;1789;0.284537771;216.5971288;2571.010118;58.97281357;35;Fantome thyroide;0.115;0.327;0.199589384;0.197988281;327.127;1639;0.251251651;216.6543166;2355.441913;56.23618868;40;Fantome thyroide;0.131;0.327;0.208250339;0.208207031;306.961;1474;0.217327948;216.4631642;2118.316889;52.76946481;428.39321;73.64479664;-0.129132124;1
44;41;658;1;3;Std;IRSN-15;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;20;GC13;2020;Pinhole;GPPH;4;NaI;1.59;53.3x38.7;1.198;Standardis¶?;I15;11;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;0.7%;Ba-133;Tc99m;20;25.42;25/08/2021 12:53;0.89;25/08/2021 13:33;25/08/2021 15:00;127;87;19.16;19.15;;Acq thyr Tc99-head in;300;;2;256x256;140;15%;;;;XELERIS;THYR_SYMBIA_5cm;66.03;Semi-automatique;15;382.98;382.98;N;1.01;41_S_GC13_PT_I15;;0;14_S_GC13_PT_I15;17031982;20210825;20210825;150302.187;NM;STATIQUE THYROIDE;Encore2;1010.0.69766264@;[1.1987999677658. 1.1987999677658];;;256;256;300.001;150302.187;None;99m Technetium;139.769989;PINH;@27273041;a determiner;a rentrer;5;Fantome thyroide;0.015;0.293;0.095216407;0.078972656;403.908;4242;0.657882353;217.1694484;6096.268821;70.30577087;10;Fantome thyroide;0.03;0.293;0.106412388;0.094996094;391.704;3681;0.561570291;217.4651321;5290.043736;68.18149597;15;Fantome thyroide;0.044;0.293;0.116747037;0.106441406;374.291;3206;0.489809657;217.7444468;4607.411089;65.15052261;20;Fantome thyroide;0.059;0.293;0.130503206;0.120175781;345.964;2651;0.40960773;218.1682355;3809.808733;60.21981667;25;Fantome thyroide;0.074;0.293;0.141626272;0.129332031;320.217;2261;0.353460222;218.6332005;3249.331401;55.73819541;30;Fantome thyroide;0.088;0.293;0.151290174;0.138488281;295.621;1954;0.31067034;219.2053452;2808.135143;51.4569216;35;Fantome thyroide;0.103;0.293;0.160832235;0.145355469;268.429;1669;0.275183417;220.4063337;2398.555554;46.72377811;40;Fantome thyroide;0.118;0.293;0.171273646;0.159089844;237.214;1385;0.241861201;222.3319779;1990.413087;41.29037586;408.920059;71.17818903;2.188999469;1
44;41;659;1;4;Std;IRSN-20;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;20;GC13;2020;Pinhole;GPPH;4;NaI;1.59;53.3x38.7;1.198;Standardis¶?;I20;19;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;0.7%;Ba-133;Tc99m;20;25.23;25/08/2021 12:55;1.1;25/08/2021 13:35;25/08/2021 15:27;152;112;17.95;17.95;;Acq thyr Tc99-head in;300;;2;256x256;140;15%;;;;XELERIS;THYR_SYMBIA_5cm;66.03;Semi-automatique;15;333.81;333.81;N;0.94;41_S_GC13_PT_I20;;0;14_S_GC13_PT_I20;17031982;20210825;20210825;152958.909;NM;STATIQUE THYROIDE;Encore2;1010.0.69766336@;[1.1987999677658. 1.1987999677658];;;256;256;300.001;152958.909;None;99m Technetium;139.769989;PINH;@27273041;a determiner;a rentrer;5;Fantome thyroide;0.008;0.16;0.059098066;0.053125;351.338;5945;0.599786993;226.2117184;8543.686501;65.24360796;10;Fantome thyroide;0.016;0.16;0.065556955;0.060625;343.584;5241;0.499468256;226.3615063;7531.953062;63.80368704;15;Fantome thyroide;0.024;0.16;0.069927736;0.065625;334.814;4788;0.441246672;226.3388458;6880.937085;62.17509451;20;Fantome thyroide;0.032;0.16;0.074489244;0.071875;322.017;4323;0.388990293;226.3890796;6212.675651;59.79868646;25;Fantome thyroide;0.04;0.16;0.079991284;0.079375;302.847;3786;0.334098946;226.1230207;5440.941479;56.23880975;30;Fantome thyroide;0.048;0.16;0.085993854;0.085625;279.824;3254;0.278530138;225.6479246;4676.392914;51.96342939;35;Fantome thyroide;0.056;0.16;0.091064085;0.090625;258.622;2840;0.234105098;225.3210744;4081.42467;48.02620946;40;Fantome thyroide;0.064;0.16;0.09531642;0.095625;238.577;2503;0.199763025;225.0995495;3597.114771;44.30384489;351.9903924;65.36475749;-0.56062165;1
44;41;661;1;5;Std;IRSN-30;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;20;GC13;2020;Pinhole;GPPH;4;NaI;1.59;53.3x38.7;1.198;Standardis¶?;I30;30;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;0.7%;Ba-133;Tc99m;20;24.38;25/08/2021 12:57;0.69;25/08/2021 13:34;25/08/2021 15:44;167;130;17.15;17.14;;Acq thyr Tc99-head in;300;;2;256x256;140;15%;;;;XELERIS;THYR_SYMBIA_5cm;66.03;Semi-automatique;15;296.37;296.37;N;0.87;41_S_GC13_PT_I30;;0;14_S_GC13_PT_I30;17031982;20210825;20210825;154635.49;NM;STATIQUE THYROIDE;Encore2;1010.0.69766390@;[1.1987999677658. 1.1987999677658];;;256;256;300.001;154635.49;None;99m Technetium;139.769989;PINH;@27273041;a determiner;a rentrer;5;Fantome thyroide;0.006;0.113;0.04115988;0.038402344;314.338;7637;0.571313752;213.5762885;10975.29585;61.13126258;10;Fantome thyroide;0.012;0.113;0.04529182;0.043699219;307.305;6785;0.478141181;213.7443483;9750.868446;59.76351141;15;Fantome thyroide;0.017;0.113;0.047865869;0.047230469;300.119;6270;0.428170448;213.827545;9010.750944;58.36600537;20;Fantome thyroide;0.023;0.113;0.051581664;0.050761719;285.814;5541;0.365856811;213.5870899;7963.089471;55.5840232;25;Fantome thyroide;0.029;0.113;0.055629298;0.055175781;266.965;4799;0.305271495;212.9873858;6896.74542;51.91834114;30;Fantome thyroide;0.034;0.113;0.058651777;0.057824219;250.795;4276;0.26390544;212.517931;6145.130947;48.77366084;35;Fantome thyroide;0.04;0.113;0.061966407;0.061355469;230.577;3721;0.222573016;211.994386;5347.528591;44.84174084;40;Fantome thyroide;0.046;0.113;0.064750921;0.063121094;210.829;3256;0.192219582;211.2089794;4679.267157;41.00122467;316.051235;61.46444603;-1.200407735;1
44;41;663;1;6;Std;Seringue;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;20;GC13;2020;Pinhole;GPPH;4;NaI;1.59;53.3x38.7;1.198;Standardis¶?;Ser;3;Seringue;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;0.7%;Ba-133;Tc99m;20;27.3;25/08/2021 12:59;;;25/08/2021 15:50;171;;19.65;19.65;;Acq thyr Tc99-head in;300;;2;256x256;140;15%;;;;XELERIS;THYR_SYMBIA_5cm;66.03;Semi-automatique;15;443.22;443.22;N;1.14;41_S_GC13_PT_Ser;;0;14_S_GC13_PT_Ser;17031982;20210825;20210825;155328.192;NM;STATIQUE THYROIDE;Encore2;1010.0.69766408@;[1.1987999677658. 1.1987999677658];;;256;256;300.001;155328.192;None;99m Technetium;139.769989;PINH;@27273041;a determiner;a rentrer;5;Fantome thyroide;0.025;0.488;0.198393009;0.17728125;465.43;2346;0.669359445;219.5377852;3371.486717;78.95308712;10;Fantome thyroide;0.049;0.488;0.22938934;0.22303125;451.897;1970;0.533836121;219.1211711;2831.129085;76.65742047;15;Fantome thyroide;0.074;0.488;0.254094241;0.25353125;436.788;1719;0.437990965;218.6522028;2470.411623;74.09440951;20;Fantome thyroide;0.098;0.488;0.271315385;0.27640625;423.252;1560;0.376513113;218.6118582;2241.909326;71.79823395;25;Fantome thyroide;0.122;0.488;0.284589459;0.29165625;410.378;1442;0.33251558;218.5719131;2072.329005;69.61435659;30;Fantome thyroide;0.147;0.488;0.298899013;0.30690625;393.65;1317;0.28852282;218.5888288;1892.688835;66.77670701;35;Fantome thyroide;0.171;0.488;0.312005809;0.31834375;375.967;1205;0.250396493;218.7950715;1731.731242;63.77705628;40;Fantome thyroide;0.196;0.488;0.324818431;0.33359375;356.001;1096;0.215265232;218.8708919;1575.085014;60.39012949;457.3747378;77.58663498;-0.114350147;1
44;41;662;1;7;Std;Routine;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;20;GC13;2020;Pinhole;GPPH;4;NaI;1.59;53.3x38.7;1.198;Standardis¶?;Rou;10;Flacon;oui;MERAIODE;;;*;;10;Tc99m;Tc;360.402;0.001923261;0.7%;Ba-133;Tc99m;20;23;25/08/2021 13:02;0;25/08/2021 13:33;25/08/2021 15:19;137;106;17.67;17.67;;Acq thyr Tc99-head in;300;;2;256x256;140;15%;;;;XELERIS;THYR_SYMBIA_5cm;66.03;Semi-automatique;15;291.3;291.3;N;0.83;41_S_GC13_PT_Rou;;0;14_S_GC13_PT_Rou;17031982;20210825;20210825;152223.102;NM;STATIQUE THYROIDE;Encore2;1010.0.69766318@;[1.1987999677658. 1.1987999677658];;;256;256;300.001;152223.102;None;99m Technetium;139.769989;PINH;@27273041;a determiner;a rentrer;5;Fantome thyroide;0.01;0.181;0.086111396;0.091207031;302.251;3510;0.5530852;212.229863;5044.295983;57.01754244;10;Fantome thyroide;0.019;0.181;0.09402466;0.101105469;297.4;3163;0.461494977;212.2099778;4545.61487;56.10243514;15;Fantome thyroide;0.028;0.181;0.099943855;0.106761719;291.936;2921;0.397751502;212.2012116;4197.8315;55.07168966;20;Fantome thyroide;0.037;0.181;0.105000735;0.112417969;285.602;2720;0.346655278;212.0460847;3908.970107;53.87682475;25;Fantome thyroide;0.046;0.181;0.10975158;0.115246094;277.891;2532;0.301657824;212.0221679;3638.79129;52.4221984;30;Fantome thyroide;0.055;0.181;0.113777075;0.118074219;269.993;2373;0.265269578;211.9927532;3410.288994;50.9322958;35;Fantome thyroide;0.064;0.181;0.117918441;0.120902344;260.246;2207;0.229701728;211.8737822;3171.726848;49.09359225;40;Fantome thyroide;0.073;0.181;0.12123285;0.123730469;250.952;2070;0.202848982;211.8007813;2974.841221;47.34034399;304.065495;57.35983427;-0.193198799;1
44;41;646;1;8;Local;IRSN-3;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;20;GC13;2020;Pinhole;GPPH;4;NaI;1.59;53.3x38.7;0.89;Local;I3;3;Thyroide;;;;;cale;cale maison;6;Tc99m;Tc;360.402;0.001923261;0.7%;Ba-133;Tc99m;;24.82;25/08/2021 12:48;0.85;25/08/2021 13:32;25/08/2021 14:42;114;70.00000001;19.19;19.19;;Acq thyr Tc99-head in;175;320;2.67;256x256;140;15%;non;oui;flacon;XELERIS;THYR_SYMBIA_5cm;66.03;Semi-automatique;15;281.9075;281.9075;N;1.27;41_L_GC13_PT_I3;;0;14_L_GC13_PT_I3;17031082;20210825;20210825;144502.9;NM;STATIQUE THYROIDE;Encore2;1010.0.69766210@;[0.89898759126663. 0.89898759126663];;;256;256;174.689;144502.9;None;99m Technetium;139.769989;PINH;@27273041;a determiner;a rentrer;5;Fantome thyroide;0.01;0.197;0.059839875;0.048480469;306.44;5121;0.698040795;156.7382214;4138.683068;91.41235977;10;Fantome thyroide;0.02;0.197;0.071732121;0.062332031;291.878;4069;0.54087864;157.2900692;3288.479087;87.06845302;15;Fantome thyroide;0.03;0.197;0.079446413;0.073105469;277.983;3499;0.458063519;157.4757178;2827.817234;82.92351522;20;Fantome thyroide;0.04;0.197;0.087333109;0.082339844;259.816;2975;0.386738804;157.5964668;2404.331601;77.50422159;25;Fantome thyroide;0.05;0.197;0.09510401;0.091574219;239.567;2519;0.324378685;157.5660127;2035.802118;71.46385848;30;Fantome thyroide;0.06;0.197;0.102136469;0.100808594;219.287;2147;0.273467692;157.7335284;1735.159646;65.41424793;35;Fantome thyroide;0.069;0.197;0.10742789;0.105425781;202.609;1886;0.238559088;157.9455761;1524.225008;60.43912936;40;Fantome thyroide;0.079;0.197;0.113752357;0.111582031;180.98;1591;0.200709101;158.3785136;1285.812295;53.98710635;303.0329158;90.39601201;0.687242459;1
44;41;643;1;9;Local;IRSN-10;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;20;GC13;2020;Pinhole;GPPH;4;NaI;1.59;53.3x38.7;0.89;Local;I10;8;Thyroide;;;;;cale;;6;Tc99m;Tc;360.402;0.001923261;0.7%;Ba-133;Tc99m;;25.33;25/08/2021 12:51;0.79;25/08/2021 13:32;25/08/2021 14:47;116;75;19.58;19.58;;Acq thyr Tc99-head in;180;320;2.67;256x256;140;15%;non;oui;flacon;XELERIS;THYR_SYMBIA_5cm;66.03;Semi-automatique;15;285.336;285.336;N;1.23;41_L_GC13_PT_I10;;0;14_L_GC13_PT_I10;17031982;20210825;20210825;145013.264;NM;STATIQUE THYROIDE;Encore2;1010.0.69766228@;[0.89898759126663. 0.89898759126663];;;256;256;179.942;145013.264;None;99m Technetium;139.769989;PINH;@27273041;a determiner;a rentrer;5;Fantome thyroide;0.007;0.122;0.043306111;0.037648438;309.682;7151;0.662420879;162.8933844;5779.285807;87.89632805;10;Fantome thyroide;0.013;0.122;0.050632643;0.049085938;298.125;5888;0.520636614;162.7567892;4758.556122;84.61613139;15;Fantome thyroide;0.019;0.122;0.055738192;0.053851563;286.773;5145;0.435139534;162.7567928;4158.079356;81.3941194;20;Fantome thyroide;0.025;0.122;0.059931749;0.058617188;274.847;4586;0.372251532;162.7152674;3706.307469;78.00919032;25;Fantome thyroide;0.031;0.122;0.063796536;0.063382813;261.502;4099;0.319645678;162.7566617;3312.724447;74.22150974;30;Fantome thyroide;0.037;0.122;0.067028348;0.066242188;248.273;3704;0.279700167;162.693827;2993.493865;70.46675317;35;Fantome thyroide;0.043;0.122;0.070335248;0.069101563;232.669;3308;0.242496438;162.712246;2673.455104;66.03790582;40;Fantome thyroide;0.049;0.122;0.073369956;0.072914063;216.368;2949;0.211633688;162.6486553;2383.318955;61.41123058;314.4036329;89.23645824;-0.066483158;1
44;41;644;1;10;Local;IRSN-15;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;20;GC13;2020;Pinhole;GPPH;4;NaI;1.59;53.3x38.7;0.89;Local;I15;11;Thyroide;;;;;cale;;6;Tc99m;Tc;360.402;0.001923261;0.7%;Ba-133;Tc99m;;25.42;25/08/2021 12:53;0.89;25/08/2021 13:33;25/08/2021 15:06;133;93;18.94;18.93;;Acq thyr Tc99-head in;191;320;2.67;256x256;140;15%;non;oui;flacon;XELERIS;THYR_SYMBIA_5cm;66.03;Semi-automatique;15;284.3417;284.3417;N;1.19;41_L_GC13_PT_I15;;0;14_L_GC13_PT_I15;17031982;20210825;20210825;150851.584;NM;STATIQUE THYROIDE;Encore2;1010.0.69766282@;[0.89898759126663. 0.89898759126663];;;256;256;190.545;150851.584;None;99m Technetium;139.769989;PINH;@27273041;a determiner;a rentrer;5;Fantome thyroide;0.006;0.114;0.034053681;0.028054688;310.842;9128;0.666457805;163.0801504;7377.055075;86.1770302;10;Fantome thyroide;0.012;0.114;0.038621646;0.034289063;299.395;7752;0.559864546;163.4548357;6265.001199;83.00349359;15;Fantome thyroide;0.018;0.114;0.043559285;0.038742188;280.304;6435;0.470006728;163.8196098;5200.629865;77.71075425;20;Fantome thyroide;0.023;0.114;0.047895715;0.044085938;260.409;5437;0.404023301;164.2739479;4394.067533;72.19511603;25;Fantome thyroide;0.029;0.114;0.0522784;0.047648438;237.919;4551;0.346913922;165.1207387;3678.021215;65.96004674;30;Fantome thyroide;0.035;0.114;0.056544394;0.052101563;213.342;3773;0.300985258;166.6148958;3049.258195;59.14638297;35;Fantome thyroide;0.04;0.114;0.060323315;0.055664063;190.682;3161;0.265901439;168.5604525;2554.652837;52.86418332;40;Fantome thyroide;0.046;0.114;0.064917661;0.061898438;163.203;2514;0.228280031;171.5839779;2031.761225;45.2459766;314.2172706;87.11278146;4.737704743;1
44;41;645;1;11;Local;IRSN-20;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;20;GC13;2020;Pinhole;GPPH;4;NaI;1.59;53.3x38.7;0.89;Local;I20;19;Thyroide;;;;;cale;;6;Tc99m;Tc;360.402;0.001923261;0.7%;Ba-133;Tc99m;;25.23;25/08/2021 12:55;1.1;25/08/2021 13:35;25/08/2021 15:33;158;118;17.74;17.74;;Acq thyr Tc99-head in;229;320;2.67;256x256;140;15%;non;oui;flacon;XELERIS;THYR_SYMBIA_5cm;66.03;Semi-automatique;15;289.1354;289.1354;N;1.08;41_L_GC13_PT_I20;;0;14_L_GC13_PT_I20;17031982;20210825;20210825;153539.907;NM;STATIQUE THYROIDE;Encore2;1010.0.69766354@;[0.89898759126663. 0.89898759126663];;;256;256;228.821;153539.907;None;99m Technetium;139.769989;PINH;@27273041;a determiner;a rentrer;5;Fantome thyroide;0.004;0.074;0.025222751;0.022835938;312.863;12404;0.584957639;173.1248331;10024.64846;77.07343423;10;Fantome thyroide;0.008;0.074;0.028075115;0.025726563;304.615;10850;0.482822561;173.2401964;8768.738778;75.04154907;15;Fantome thyroide;0.012;0.074;0.030371195;0.029195313;293.325;9658;0.414235669;173.2869228;7805.389781;72.26027077;20;Fantome thyroide;0.015;0.074;0.032217461;0.032085938;281.194;8728;0.366828705;173.1246102;7053.7836;69.27181311;25;Fantome thyroide;0.019;0.074;0.034932142;0.034976563;259.965;7442;0.305077215;172.808415;6014.465805;64.04207378;30;Fantome thyroide;0.023;0.074;0.03758185;0.037289063;236.465;6292;0.250545159;172.4410043;5085.060313;58.25287626;35;Fantome thyroide;0.026;0.074;0.039285152;0.039023438;219.604;5590;0.218535104;172.2670072;4517.718873;54.09918862;40;Fantome thyroide;0.03;0.074;0.041287746;0.040179688;197.438;4782;0.184772397;172.1241434;3864.710492;48.63862044;313.5707661;77.24779158;-0.648400028;1
44;41;647;1;12;Local;IRSN-30;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;20;GC13;2020;Pinhole;GPPH;4;NaI;1.59;53.3x38.7;0.89;Local;I30;30;Thyroide;;;;;cale;;6;Tc99m;Tc;360.402;0.001923261;0.7%;Ba-133;Tc99m;;24.38;25/08/2021 12:57;0.69;25/08/2021 13:34;25/08/2021 15:38;161;124;17.34;17.34;;Acq thyr Tc99-head in;245;320;2.67;256x256;140;15%;non;oui;flacon;XELERIS;THYR_SYMBIA_5cm;66.03;Semi-automatique;15;286.1355;286.1355;N;1.02;41_L_GC13_PT_I30;;0;14_L_GC13_PT_I30;17031982;20210825;20210825;154110.144;NM;STATIQUE THYROIDE;Encore2;1010.0.69766372@;[0.89898759126663. 0.89898759126663];;;256;256;245.48;154110.144;None;99m Technetium;139.769989;PINH;@27273041;a determiner;a rentrer;5;Fantome thyroide;0.004;0.063;0.020245104;0.018949219;312.22;15422;0.552531828;159.5198895;12463.73175;73.34922198;10;Fantome thyroide;0.007;0.063;0.022066759;0.020917969;304.102;13781;0.472599357;159.6526993;11137.51052;71.44207643;15;Fantome thyroide;0.01;0.063;0.023805691;0.022886719;291.953;12264;0.408693079;159.5454023;9911.503445;68.58793609;20;Fantome thyroide;0.013;0.063;0.025741502;0.024855469;274.147;10650;0.348389514;159.146015;8607.103041;64.40480802;25;Fantome thyroide;0.016;0.063;0.027806954;0.026824219;251.931;9060;0.291830298;158.4082066;7322.098925;59.18564744;30;Fantome thyroide;0.019;0.063;0.029655128;0.028792969;229.59;7742;0.246580312;157.5044735;6256.919412;53.93712086;35;Fantome thyroide;0.023;0.063;0.031872651;0.030761719;198.471;6227;0.201012794;156.419996;5032.528698;46.62639625;40;Fantome thyroide;0.026;0.063;0.03364311;0.033222656;170.907;5080;0.171134173;155.4584508;4105.547741;40.15084069;315.1035601;74.02665102;-2.697986812;1
44;41;649;1;13;Local;Seringue;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;20;GC13;2020;Pinhole;GPPH;4;NaI;1.59;53.3x38.7;0.89;Local;Ser;3;Seringue;;;;;cale;;6;Tc99m;Tc;360.402;0.001923261;0.7%;Ba-133;Tc99m;;27.3;25/08/2021 12:59;;;25/08/2021 15:59;181;;19.28;19.27;;Acq thyr Tc99-head in;165;320;2.67;256x256;140;15%;non;oui;flacon;XELERIS;THYR_SYMBIA_5cm;66.03;Semi-automatique;15;294.327;294.327;N;1.4;41_L_GC13_PT_Ser;;0;14_L_GC13_PT_Ser;17031982;20210825;20210825;155958.504;NM;STATIQUE THYROIDE;Encore2;1010.0.69766426@;[0.89898759126663. 0.89898759126663];;;256;256;165.103;155958.504;None;99m Technetium;139.769989;PINH;@27273041;a determiner;a rentrer;5;Fantome thyroide;0.009;0.163;0.063688214;0.057941406;312.327;4904;0.64436543;165.4179302;3963.308292;98.16865716;10;Fantome thyroide;0.017;0.163;0.073231383;0.071949219;302.885;4136;0.513534867;164.8511847;3342.627059;95.20090714;15;Fantome thyroide;0.025;0.163;0.08048997;0.080863281;292.903;3639;0.424631619;164.5149811;2940.96225;92.06342771;20;Fantome thyroide;0.033;0.163;0.085695889;0.087230469;283.482;3308;0.36651784;164.4527646;2673.455104;89.10227828;25;Fantome thyroide;0.041;0.163;0.090426773;0.092324219;272.908;3018;0.317726459;164.3831341;2439.083284;85.77872514;30;Fantome thyroide;0.049;0.163;0.094934862;0.097417969;260.881;2748;0.274438581;164.4069681;2220.875038;81.99847419;35;Fantome thyroide;0.058;0.163;0.099397503;0.101238281;246.804;2483;0.234645474;164.3717774;2006.707685;77.57388014;40;Fantome thyroide;0.066;0.163;0.102985456;0.103785156;233.674;2269;0.204913149;164.347635;1833.757446;73.44694116;308.1206667;96.84654894;-0.306393039;1
44;41;648;1;14;Local;Routine;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;20;GC13;2020;Pinhole;GPPH;4;NaI;1.59;53.3x38.7;0.89;Local;Rou;10;Flacon;oui;MERAIODE;;6 (5 + fant¶?me);cale;;6;Tc99m;Tc;360.402;0.001923261;0.7%;Ba-133;Tc99m;;23;25/08/2021 13:02;0;25/08/2021 13:33;25/08/2021 15:11;129;98.00000001;17.95;17.95;;Acq thyr Tc99-head in;250;320;2.67;256x256;140;15%;non;oui;flacon;XELERIS;THYR_SYMBIA_5cm;66.03;Semi-automatique;15;296.25;296.25;N;1;41_L_GC13_PT_Rou;;0;14_L_GC13_PT_Rou;17031982;20210825;20210825;151403.462;NM;STATIQUE THYROIDE;Encore2;1010.0.69766300@;[0.89898759126663. 0.89898759126663];;;256;256;249.792;151403.462;None;99m Technetium;139.769989;PINH;@27273041;a determiner;a rentrer;5;Fantome thyroide;0.005;0.1;0.041029535;0.043359375;312.563;7618;0.56124649;157.6338531;6156.705255;69.70992066;10;Fantome thyroide;0.01;0.1;0.045436148;0.048046875;306.694;6750;0.455189979;157.5840113;5455.206152;68.40097646;15;Fantome thyroide;0.015;0.1;0.048538524;0.051171875;299.871;6178;0.387397001;157.5312669;4992.927942;66.87926472;20;Fantome thyroide;0.02;0.1;0.051222203;0.052734375;291.608;5693;0.333478995;157.447819;4600.961278;65.0363944;25;Fantome thyroide;0.025;0.1;0.053697714;0.055078125;281.913;5250;0.286977203;157.3743056;4242.938119;62.87414973;30;Fantome thyroide;0.03;0.1;0.055772121;0.055859375;271.666;4871;0.251133093;157.3552859;3936.638395;60.58879428;35;Fantome thyroide;0.035;0.1;0.057879499;0.058203125;258.895;4473;0.217922483;157.1488311;3614.983277;57.74051922;40;Fantome thyroide;0.04;0.1;0.059820181;0.058984375;244.844;4093;0.1901089;157.1511316;3307.875375;54.60676988;313.4431611;69.90622015;-0.275454375;1
45;41;667;2;1;Std;IRSN-3;CLCC;1;Secours;;Siemens;Symbia Intevo T2_T6_T16;21;GC15;2015;Pinhole;GPPH;4;NaI;0.95;53.3x38.7;1.8;Standardis¶?;I3;3;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;0.71%;Ba-133;Tc99m;20;21.34;16/08/2021 14:39;0.7;16/08/2021 14:45;16/08/2021 15:21;42;35.99999999;19.03;19.03;1.3;fixation;300;;2;256x256;140;15%;;;;XELERIS;Thyroide_5cm;59.5;Semi-automatique;15;423;423;N;1.25;41_S_GC15_PT_I3;;0;14_S_GC15_PT_I3;17031982;20210816;20210816;152126.613;NM;STATIQUE THYROIDE;Encore2;4106.0.101504176@;[1.1987999677658. 1.1987999677658];;;256;256;300.001;152126.613;None;99m Technetium;139.5299988;PINH;@27273301;a determiner;a rentrer;5;Fantome thyroide;0.028;0.554;0.197109982;0.166632813;446.257;2264;0.684453575;210.3648748;3253.642765;78.16701918;10;Fantome thyroide;0.056;0.554;0.229454207;0.201257813;430.915;1878;0.547676705;210.8253768;2698.913919;75.47969235;15;Fantome thyroide;0.084;0.554;0.249286056;0.222898438;416.557;1671;0.477544203;210.9425094;2401.429797;72.96472438;20;Fantome thyroide;0.111;0.554;0.267345613;0.244539063;399.147;1493;0.423057781;211.1205437;2145.622195;69.91516369;25;Fantome thyroide;0.139;0.554;0.287430863;0.274835938;376.247;1309;0.369920617;211.2023978;1881.191864;65.90396669;30;Fantome thyroide;0.167;0.554;0.310724014;0.300804688;346.768;1116;0.314798998;211.3199728;1603.827441;60.74038257;35;Fantome thyroide;0.194;0.554;0.329207354;0.322445313;322.294;979;0.273609963;211.4143081;1406.941814;56.45348147;40;Fantome thyroide;0.222;0.554;0.348069494;0.339757813;295.511;849;0.234556401;211.6022701;1220.116037;51.76213259;447.1048314;78.31552655;0.367147879;1
45;41;664;2;2;Std;IRSN-10;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;21;GC15;2015;Pinhole;GPPH;4;NaI;0.95;53.3x38.7;1.8;Standardis¶?;I10;8;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;0.71%;Ba-133;Tc99m;20;23.7;16/08/2021 14:47;0.8;16/08/2021 14:46;16/08/2021 15:35;48;49;20.88;20.88;;fixation;300;;2;256x256;140;15%;;;;XELERIS;Thyroide_5cm;59.5;Semi-automatique;15;403.98;403.98;N;1.08;41_S_GC15_PT_I10;;0;14_S_GC15_PT_I10;17031982;20210816;20210816;153556.581;NM;STATIQUE THYROIDE;Encore2;4106.0.101504220@;[1.1987999677658. 1.1987999677658];;;256;256;300.001;153556.581;None;99m Technetium;139.5299988;PINH;@27273301;a determiner;a rentrer;5;Fantome thyroide;0.018;0.35;0.125019994;0.105273438;425.193;3401;0.658600933;219.1981265;4887.649755;67.87860516;10;Fantome thyroide;0.035;0.35;0.139442761;0.124414063;414.145;2970;0.56093906;219.2464799;4268.250447;66.11488179;15;Fantome thyroide;0.053;0.35;0.153567233;0.143554688;397.432;2588;0.481438468;219.3411613;3719.270087;63.44678723;20;Fantome thyroide;0.07;0.35;0.169728798;0.162695313;374.252;2205;0.401591869;219.2324569;3168.852605;59.74628871;25;Fantome thyroide;0.088;0.35;0.183061818;0.176367188;352.394;1925;0.341887808;219.2209838;2766.458623;56.25683674;30;Fantome thyroide;0.105;0.35;0.194341349;0.190039063;331.352;1705;0.29584882;219.4531359;2450.291923;52.89765254;35;Fantome thyroide;0.123;0.35;0.205074419;0.200976563;308.637;1505;0.256136926;219.6288783;2162.867651;49.27138749;40;Fantome thyroide;0.14;0.35;0.214409125;0.211914063;286.665;1337;0.224737098;219.8567124;1921.431262;45.76373634;432.3063268;69.01418994;0.277559196;1
45;41;665;2;3;Std;IRSN-15;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;21;GC15;2015;Pinhole;GPPH;4;NaI;0.95;53.3x38.7;1.8;Standardis¶?;I15;11;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;0.71%;Ba-133;Tc99m;20;23.97;16/08/2021 14:52;0.5;16/08/2021 14:51;16/08/2021 15:50;58;58.99999999;20.99;20.99;1.6;fixation;300;;2;256x256;140;15%;;;;XELERIS;Thyroide_5cm;59.5;Semi-automatique;15;372.66;372.66;N;0.99;41_S_GC15_PT_I15;;0;14_S_GC15_PT_I15;17031982;20210816;20210816;154902.144;NM;STATIQUE THYROIDE;Encore2;4106.0.101504264@;[1.1987999677658. 1.1987999677658];;;256;256;300.001;154902.144;None;99m Technetium;139.5299988;PINH;@27273301;a determiner;a rentrer;5;Fantome thyroide;0.015;0.297;0.095457191;0.077730469;400.252;4193;0.697076584;226.2113718;6025.849874;63.5621194;10;Fantome thyroide;0.03;0.297;0.107414911;0.091652344;387.553;3608;0.597387551;226.4977544;5185.133877;61.54545151;15;Fantome thyroide;0.045;0.297;0.122256376;0.107894531;364.324;2980;0.498605741;226.8324168;4282.621661;57.85656433;20;Fantome thyroide;0.06;0.297;0.135367647;0.119496094;340.585;2516;0.423948113;227.3397906;3615.797349;54.08668647;25;Fantome thyroide;0.075;0.297;0.146024805;0.131097656;317.896;2177;0.372611214;228.129702;3128.613207;50.48355413;30;Fantome thyroide;0.09;0.297;0.156541956;0.140378906;292.89;1871;0.329130816;229.0743957;2688.85407;46.51247002;35;Fantome thyroide;0.104;0.297;0.166708307;0.151980469;266.9;1601;0.292821834;230.7167492;2300.831302;42.38512154;40;Fantome thyroide;0.119;0.297;0.179841049;0.172863281;233.074;1296;0.250761026;233.0400154;1862.509286;37.01337511;405.5753571;64.40749646;2.807355227;1
45;41;666;2;4;Std;IRSN-20;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;21;GC15;2015;Pinhole;GPPH;4;NaI;0.95;53.3x38.7;1.8;Standardis¶?;I20;19;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;0.71%;Ba-133;Tc99m;20;25.51;16/08/2021 14:58;0.3;16/08/2021 14:57;16/08/2021 16:01;63;64;22.33;22.33;1.6;fixation;300;;2;256x256;140;15%;;;;XELERIS;Thyroide_5cm;59.5;Semi-automatique;15;380.52;380.52;N;0.95;41_S_GC15_PT_I20;;0;14_S_GC15_PT_I20;17031982;20210816;20210816;160136.536;NM;STATIQUE THYROIDE;Encore2;4106.0.101504308@;[1.1987999677658. 1.1987999677658];;;256;256;300.001;160136.536;None;99m Technetium;139.5299988;PINH;@27273301;a determiner;a rentrer;5;Fantome thyroide;0.01;0.196;0.070876836;0.062015625;400.525;5651;0.621666964;224.8532113;8121.172821;59.78857515;10;Fantome thyroide;0.02;0.196;0.078046252;0.072734375;391.48;5016;0.53272942;224.9924384;7208.600755;58.43837813;15;Fantome thyroide;0.03;0.196;0.084344105;0.078859375;378.452;4487;0.46759729;225.0867919;6448.363555;56.49361673;20;Fantome thyroide;0.04;0.196;0.091950154;0.089578125;357.87;3892;0.400418383;225.0905918;5593.276344;53.42122811;25;Fantome thyroide;0.049;0.196;0.099437222;0.097234375;335.004;3369;0.340715957;225.0844313;4841.661871;50.00789421;30;Fantome thyroide;0.059;0.196;0.105737517;0.101828125;313.406;2964;0.295043952;225.2756759;4259.627719;46.78384167;35;Fantome thyroide;0.069;0.196;0.111152207;0.106421875;292.108;2628;0.260413908;225.7508564;3776.754941;43.60457177;40;Fantome thyroide;0.079;0.196;0.117010999;0.111015625;265.966;2273;0.228254012;226.6724277;3266.576857;39.70221129;403.6125904;60.24947679;0.741152921;1
45;41;668;2;5;Std;IRSN-30;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;21;GC15;2015;Pinhole;GPPH;4;NaI;0.95;53.3x38.7;1.8;Standardis¶?;I30;30;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;0.71%;Ba-133;Tc99m;20;25.8;16/08/2021 15:04;0.3;16/08/2021 15:03;16/08/2021 16:22;78;79;21.95;21.95;1.6;fixation;300;;2;256x256;140;15%;;;;XELERIS;Thyroide_5cm;59.5;Semi-automatique;15;339.36;339.36;N;0.87;41_S_GC15_PT_I30;;0;14_S_GC15_PT_I30;17031982;20210816;20210816;162254.477;NM;STATIQUE THYROIDE;Encore2;4106.0.101504352@;[1.1987999677658. 1.1987999677658];;;256;256;300.001;162254.477;None;99m Technetium;139.5299988;PINH;@27273301;a determiner;a rentrer;5;Fantome thyroide;0.009;0.168;0.052285305;0.04396875;364.69;6975;0.671646002;226.8878742;10023.9215;55.38174402;10;Fantome thyroide;0.017;0.168;0.058484929;0.05053125;353.132;6038;0.576704056;227.2199787;8677.338788;53.62654866;15;Fantome thyroide;0.026;0.168;0.065373187;0.05709375;333.534;5102;0.493078147;227.5963517;7332.193193;50.65040064;20;Fantome thyroide;0.034;0.168;0.072351674;0.06365625;309.014;4271;0.424006149;228.3512323;6137.94534;46.92679878;25;Fantome thyroide;0.042;0.168;0.078262654;0.06759375;286.05;3655;0.373960221;229.3615309;5252.678581;43.43949074;30;Fantome thyroide;0.051;0.168;0.085311437;0.07678125;255.849;2999;0.324332112;231.5864121;4309.926967;38.85317345;35;Fantome thyroide;0.059;0.168;0.092603462;0.08859375;224.656;2426;0.278859652;234.6991544;3486.456426;34.11621126;40;Fantome thyroide;0.068;0.168;0.101621448;0.10040625;189.524;1865;0.22305177;239.5074086;2680.231341;28.78107339;367.0034892;55.73306999;5.130292196;1
45;41;670;2;6;Std;Seringue;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;21;GC15;2015;Pinhole;GPPH;4;NaI;0.95;53.3x38.7;1.8;Standardis¶?;Ser;3;Seringue;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;0.71%;Ba-133;Tc99m;20;26.37;16/08/2021 15:06;;;16/08/2021 16:35;89;;22.22;22.22;1.8;fixation;300;;2;256x256;140;15%;;;;XELERIS;Thyroide_5cm;59.5;Semi-automatique;15;461.13;461.13;N;1.16;41_S_GC15_PT_Ser;;0;14_S_GC15_PT_Ser;17031982;20210816;20210816;163557.598;NM;STATIQUE THYROIDE;Encore2;4106.0.101504396@;[1.1987999677658. 1.1987999677658];;;256;256;300.001;163557.598;None;99m Technetium;139.5299988;PINH;@27273301;a determiner;a rentrer;5;Fantome thyroide;0.026;0.507;0.211682512;0.188144531;485.388;2293;0.68121881;213.0813753;3295.319285;72.81523883;10;Fantome thyroide;0.051;0.507;0.243089038;0.235675781;472.322;1943;0.552938687;213.4140202;2792.326808;70.85514935;15;Fantome thyroide;0.077;0.507;0.270277087;0.263402344;456.498;1689;0.45494685;213.8112416;2427.297982;68.48131988;20;Fantome thyroide;0.102;0.507;0.289105229;0.287167969;442.331;1530;0.393140937;213.7879453;2198.795685;66.35606444;25;Fantome thyroide;0.127;0.507;0.303090332;0.299050781;429.479;1417;0.350651223;213.7303186;2036.400971;64.42807807;30;Fantome thyroide;0.153;0.507;0.319806376;0.318855469;411.271;1286;0.303430693;213.6342362;1848.138072;61.69661403;35;Fantome thyroide;0.178;0.507;0.33311402;0.334699219;394.407;1184;0.268327121;213.3713593;1701.551693;59.16676947;40;Fantome thyroide;0.203;0.507;0.344929616;0.346582031;377.353;1094;0.239158272;213.2867847;1572.210771;56.60842217;476.0792814;71.41879605;-0.059654639;1
45;41;669;2;7;Std;Routine;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;21;GC15;2015;Pinhole;GPPH;4;NaI;0.95;53.3x38.7;1.8;Standardis¶?;Rou;10;Flacon;oui;MERAIODE;;;*;;10;Tc99m;Tc;360.402;0.001923261;0.71%;Ba-133;Tc99m;20;26.7;16/08/2021 15:09;0.5;16/08/2021 15:09;16/08/2021 16:50;101;101;21.57;21.57;1.1;fixation;300;;2;256x256;140;15%;;;;XELERIS;Thyroide_5cm;59.5;Semi-automatique;15;326.73;326.73;N;0.85;41_S_GC15_PT_Rou;;0;14_S_GC15_PT_Rou;17031982;20210816;20210816;165130.621;NM;STATIQUE THYROIDE;Encore2;4106.0.101504440@;[1.1987999677658. 1.1987999677658];;;256;256;300.001;165130.621;None;99m Technetium;139.5299988;PINH;@27273301;a determiner;a rentrer;5;Fantome thyroide;0.011;0.213;0.100330267;0.105667969;338.113;3370;0.576581585;201.8725;4843.098992;52.25032807;10;Fantome thyroide;0.022;0.213;0.111051471;0.117316406;332.266;2992;0.471615635;201.8777575;4299.867117;51.34676131;15;Fantome thyroide;0.032;0.213;0.117682883;0.125636719;326.57;2775;0.41195089;201.8791244;3988.011782;50.46652935;20;Fantome thyroide;0.043;0.213;0.125036164;0.132292969;318.092;2544;0.349800912;201.8755222;3656.036747;49.15638073;25;Fantome thyroide;0.054;0.213;0.131140857;0.137285156;309.099;2357;0.300877634;201.8046967;3387.295052;47.76664653;30;Fantome thyroide;0.064;0.213;0.135692065;0.140613281;300.965;2218;0.265978824;201.8030048;3187.535183;46.50965798;35;Fantome thyroide;0.075;0.213;0.139616706;0.143941406;292.497;2095;0.237622841;201.8524619;3010.769255;45.20105471;40;Fantome thyroide;0.086;0.213;0.144653547;0.147269531;279.326;1931;0.203786187;201.8371727;2775.081351;43.16567284;339.2724756;52.42950776;-0.020107697;1
45;41;653;2;8;Local;IRSN-3;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;21;GC15;2015;Pinhole;GPPH;4;NaI;0.95;53.3x38.7;1.199;Local;I3;3;Thyroide;;;;;cale;cale maison;6;Tc99m;Tc;360.402;0.001923261;0.71%;Ba-133;Tc99m;;21.34;16/08/2021 14:39;0.7;16/08/2021 14:45;16/08/2021 15:30;51;45;18.7;18.7;2;fixation;166;320;2.67;256x256;140;15%;non;oui;flacon;XELERIS;Thyroide_5cm;59.5;Semi-automatique;15;287;287;N;1.55;41_L_GC15_PT_I3;;0;14_L_GC15_PT_I3;17031982;20210816;20210816;153004.259;NM;STATIQUE THYROIDE;Encore2;4106.0.101504198@;[0.89898759126663. 0.89898759126663];;;256;256;166.445;153004.259;None;99m Technetium;139.5299988;PINH;@27273301;a determiner;a rentrer;5;Fantome thyroide;0.01;0.184;0.063369256;0.05246875;307.531;4853;0.655544567;155.5578356;3922.091179;98.80445806;10;Fantome thyroide;0.019;0.184;0.071913851;0.06396875;298.011;4144;0.542143972;155.9962325;3349.092488;95.74584465;15;Fantome thyroide;0.028;0.184;0.078388692;0.07115625;286.981;3661;0.470437085;156.1619677;2958.742181;92.20209403;20;Fantome thyroide;0.037;0.184;0.084771047;0.07834375;272.878;3219;0.410055643;156.3519834;2601.527201;87.67104099;25;Fantome thyroide;0.046;0.184;0.091612428;0.08696875;255.049;2784;0.353654286;156.4353668;2249.969471;81.94288778;30;Fantome thyroide;0.056;0.184;0.099289911;0.09559375;233.232;2349;0.296261309;156.5405614;1898.411741;74.93345829;35;Fantome thyroide;0.065;0.184;0.105132454;0.10134375;215.101;2046;0.256591921;156.711434;1653.533598;69.10827765;40;Fantome thyroide;0.074;0.184;0.110886119;0.10853125;195.714;1765;0.221156923;157.164743;1426.435387;62.87956565;307.8294625;98.90034897;0.743494072;1
45;41;650;2;9;Local;IRSN-10;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;21;GC15;2015;Pinhole;GPPH;4;NaI;0.95;53.3x38.7;1.199;Local;I10;8;Thyroide;;;;;cale;;6;Tc99m;Tc;360.402;0.001923261;0.71%;Ba-133;Tc99m;;23.7;16/08/2021 14:47;0.8;16/08/2021 14:46;16/08/2021 15:42;55;56;20.6;20.6;2.1;fixation;180;320;2.67;256x256;140;15%;non;oui;flacon;XELERIS;Thyroide_5cm;59.5;Semi-automatique;15;291;291;N;1.32;41_L_GC15_PT_I10;;0;14_L_GC15_PT_I10;17031982;20210816;20210816;154243.729;NM;STATIQUE THYROIDE;Encore2;4106.0.101504242@;[0.89898759126663. 0.89898759126663];;;256;256;179.751;154243.729;None;99m Technetium;139.5299988;PINH;@27273301;a determiner;a rentrer;5;Fantome thyroide;0.007;0.124;0.042515891;0.036328125;311.684;7331;0.649106368;165.0549157;5924.757971;84.17361384;10;Fantome thyroide;0.013;0.124;0.047382196;0.043109375;302.867;6392;0.553645823;165.1239466;5165.878182;81.79248824;15;Fantome thyroide;0.019;0.124;0.052673901;0.048921875;288.811;5483;0.466904908;165.1342775;4431.243753;77.99651438;20;Fantome thyroide;0.025;0.124;0.058067565;0.055703125;271.582;4677;0.389162585;165.045359;3779.85173;73.34363777;25;Fantome thyroide;0.031;0.124;0.062223841;0.059578125;256.3;4119;0.335042792;165.0861749;3328.888021;69.21656944;30;Fantome thyroide;0.038;0.124;0.066547133;0.065390625;237.906;3575;0.284568977;165.2768244;2889.238814;64.24907206;35;Fantome thyroide;0.044;0.124;0.070125318;0.068296875;220.474;3144;0.247478125;165.5894621;2540.913799;59.54137312;40;Fantome thyroide;0.05;0.124;0.073591539;0.072171875;201.788;2742;0.215258452;165.8799538;2216.025966;54.495018;316.8684987;85.57374343;0.455755581;1
45;41;651;2;10;Local;IRSN-15;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;21;GC15;2015;Pinhole;GPPH;4;NaI;0.95;53.3x38.7;1.199;Local;I15;11;Thyroide;;;;;cale;;6;Tc99m;Tc;360.402;0.001923261;0.71%;Ba-133;Tc99m;;23.97;16/08/2021 14:52;0.5;16/08/2021 14:51;16/08/2021 15:55;63;64;20.79;20.79;1.8;fixation;193;320;2.67;256x256;140;15%;non;oui;flacon;XELERIS;Thyroide_5cm;59.5;Semi-automatique;15;280;280;N;1.17;41_L_GC15_PT_I15;;0;14_L_GC15_PT_I15;17031982;20210816;20210816;155524.121;NM;STATIQUE THYROIDE;Encore2;4106.0.101504286@;[0.89898759126663. 0.89898759126663];;;256;256;192.803;155524.121;None;99m Technetium;139.5299988;PINH;@27273301;a determiner;a rentrer;5;Fantome thyroide;0.006;0.119;0.034614057;0.028355469;310.765;8978;0.698640357;173.05612;7255.828272;77.528936;10;Fantome thyroide;0.012;0.119;0.039803231;0.033933594;298.166;7491;0.582590639;173.3890442;6054.066561;74.38576652;15;Fantome thyroide;0.018;0.119;0.045397133;0.040441406;278.693;6139;0.483670096;173.8732345;4961.408973;69.52768736;20;Fantome thyroide;0.024;0.119;0.050207492;0.044160156;258.669;5152;0.41300865;174.6924008;4163.736607;64.53214598;25;Fantome thyroide;0.03;0.119;0.054438629;0.048808594;238.169;4375;0.361426539;175.8511532;3535.781765;59.41785323;30;Fantome thyroide;0.036;0.119;0.059266574;0.054386719;212.767;3590;0.311685949;177.8444941;2901.361494;53.08062081;35;Fantome thyroide;0.042;0.119;0.064325493;0.060894531;185.965;2891;0.265460555;180.2306054;2336.444591;46.39411962;40;Fantome thyroide;0.048;0.119;0.069576168;0.068332031;159.399;2291;0.220033574;183.1869669;1851.537377;39.76649516;315.1854615;78.63174256;5.348591615;1
45;41;652;2;11;Local;IRSN-20;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;21;GC15;2015;Pinhole;GPPH;4;NaI;0.95;53.3x38.7;1.199;Local;I20;19;Thyroide;;;;;cale;;6;Tc99m;Tc;360.402;0.001923261;0.71%;Ba-133;Tc99m;;25.51;16/08/2021 14:58;0.3;16/08/2021 14:57;16/08/2021 16:07;69;70;22.08;22.08;;fixation;195;320;2.67;256x256;140;15%;non;oui;flacon;XELERIS;Thyroide_5cm;59.5;Semi-automatique;15;286;286;N;1.12;41_L_GC15_PT_I20;;0;14_L_GC15_PT_I20;17031982;20210816;20210816;160758;NM;STATIQUE THYROIDE;Encore2;4106.0.101504330@;[0.89898759126663. 0.89898759126663];;;256;256;194.843;160758;None;99m Technetium;139.5299988;PINH;@27273301;a determiner;a rentrer;5;Fantome thyroide;0.005;0.083;0.026528725;0.023019531;311.235;11732;0.602916888;171.7775053;9481.552382;72.344339;10;Fantome thyroide;0.009;0.083;0.029238316;0.026910156;302.178;10335;0.517084635;171.9435887;8352.526753;70.23910444;15;Fantome thyroide;0.013;0.083;0.032014224;0.030152344;288.096;8999;0.44472419;171.9790385;7272.800025;66.96584474;20;Fantome thyroide;0.017;0.083;0.035144671;0.032746094;268.435;7638;0.37512326;171.9458006;6172.868829;62.39578659;25;Fantome thyroide;0.021;0.083;0.0380158;0.035988281;247.825;6519;0.319104316;172.2217595;5268.516875;57.60514021;30;Fantome thyroide;0.025;0.083;0.040358694;0.037933594;228.632;5665;0.27951789;172.7526118;4578.332275;53.14386529;35;Fantome thyroide;0.03;0.083;0.043399957;0.041175781;200.421;4618;0.236785293;174.0431541;3732.169187;46.58642109;40;Fantome thyroide;0.034;0.083;0.045955538;0.043769531;174.677;3801;0.207712392;175.7961207;3071.887198;40.6024133;314.5677142;73.11900445;2.191477226;1
45;41;654;2;12;Local;IRSN-30;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;21;GC15;2015;Pinhole;GPPH;4;NaI;0.95;53.3x38.7;1.199;Local;I30;30;Thyroide;;;;;cale;;6;Tc99m;Tc;360.402;0.001923261;0.71%;Ba-133;Tc99m;;25.8;16/08/2021 15:04;0.3;16/08/2021 15:03;16/08/2021 16:28;84;85;21.7;21.69;1.7;fixation;214;320;2.67;256x256;140;15%;non;oui;flacon;XELERIS;Thyroide_5cm;59.5;Semi-automatique;15;273;273;N;0.99;41_L_GC15_PT_I30;;0;14_L_GC15_PT_I30;17031982;20210816;20210816;162924.764;NM;STATIQUE THYROIDE;Encore2;4106.0.101504374@;[0.89898759126663. 0.89898759126663];;;256;256;213.628;162924.764;None;99m Technetium;139.5299988;PINH;@27273301;a determiner;a rentrer;5;Fantome thyroide;0.004;0.077;0.02075283;0.017144531;311.666;15018;0.682237935;173.8192265;12137.22756;67.26229796;10;Fantome thyroide;0.008;0.077;0.023892213;0.020152344;297.912;12469;0.566382098;174.3030755;10077.18008;64.29397403;15;Fantome thyroide;0.012;0.077;0.027231621;0.023160156;275.584;10120;0.473323413;175.052651;8178.768335;59.47524953;20;Fantome thyroide;0.016;0.077;0.030503728;0.026769531;249.551;8181;0.400613792;176.4971802;6611.709857;53.85692927;25;Fantome thyroide;0.02;0.077;0.033866964;0.030980469;220.203;6502;0.3398357;179.0759847;5254.777838;47.52318122;30;Fantome thyroide;0.024;0.077;0.037437735;0.035191406;189.098;5051;0.283975638;182.8311024;4082.110559;40.81024565;35;Fantome thyroide;0.027;0.077;0.040089054;0.038800781;167.011;4166;0.245390024;186.1982571;3366.872419;36.04353264;40;Fantome thyroide;0.031;0.077;0.043263736;0.041808594;141.732;3276;0.200902845;189.6530133;2647.593386;30.58793713;313.5977806;67.67920582;8.093695718;1
45;41;656;2;13;Local;Seringue;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;21;GC15;2015;Pinhole;GPPH;4;NaI;0.95;53.3x38.7;1.199;Local;Ser;3;Seringue;;;;;cale;;6;Tc99m;Tc;360.402;0.001923261;0.71%;Ba-133;Tc99m;;26.37;16/08/2021 15:06;;;16/08/2021 16:43;97;;21.88;21.88;2.1;fixation;161;320;2.67;256x256;140;15%;non;oui;flacon;XELERIS;Thyroide_5cm;59.5;Semi-automatique;15;291;291;N;1.39;41_L_GC15_PT_Ser;;0;14_L_GC15_PT_Ser;17031982;20210816;20210816;164345.289;NM;STATIQUE THYROIDE;Encore2;4106.0.101504418@;[0.89898759126663. 0.89898759126663];;;256;256;160.697;164345.289;None;99m Technetium;139.5299988;PINH;@27273301;a determiner;a rentrer;5;Fantome thyroide;0.009;0.176;0.065508919;0.0584375;312.15;4765;0.667302315;158.750696;3850.971454;88.7785919;10;Fantome thyroide;0.018;0.176;0.076520162;0.0735625;301.719;3943;0.523560149;159.1767192;3186.648572;85.81191084;15;Fantome thyroide;0.027;0.176;0.084895584;0.0831875;290.258;3419;0.428298328;159.4942409;2763.162939;82.55228745;20;Fantome thyroide;0.036;0.176;0.090493544;0.0900625;280.349;3098;0.370581468;159.4859984;2503.737579;79.73406843;25;Fantome thyroide;0.044;0.176;0.095467399;0.0955625;269.409;2822;0.323930727;159.26229;2280.680261;76.62262266;30;Fantome thyroide;0.053;0.176;0.100553943;0.1010625;256.312;2549;0.279616094;159.2038671;2060.047479;72.89770446;35;Fantome thyroide;0.062;0.176;0.105176573;0.1065625;242.432;2305;0.24243884;158.9937552;1862.851879;68.95009319;40;Fantome thyroide;0.071;0.176;0.109743217;0.1106875;226.51;2064;0.208940339;158.3677175;1668.080815;64.42171664;307.5585338;87.47273284;-0.510837549;1
