CONFIG_ETUDE;Centre;N_Cyril;config;acq;Proto;fant;Type_centre;N_Patients;Utilisation;rmq_utilisation;Marque;Modele;num_camera;Modele_simple;Annee_Installation;Collimateur;modele_colli;facteur_stenope;NaI_CZT;Taille_Cristal;Dimensions FOV;Pixel;Protocole;Geometrie_Fantome;Volume;Conditionnement;Fantome;Type_fantome;Commentaire_Fantome;Distance_Source;cale;cale_new;Distance;Radionucleide;Radionucleide_simple;T_min;l;Justesse;Source_Constance;Calibre;A_necessaire;A_Prep;Heure_Prep;A_seringue_vide;Heure_seringue_vide;Heure_acq;delta_t_prep;delta_t_seringue;A_acq;A_acq_corr;TC;Nom_Protocole;Duree;Kcps;Zoom;Matrice;Energie;Fenetre_spectro;Calibrage_Patient;Calibrage_Facteur;Geometrie_Cali_F;Nom_Console;Nom_PRG;Facteur_calibrage;Contourage;Seuil;Nb_kCps_ROI;Nb_kCps_BGRD;BGRD_O_N;Indice_Thyroidien ;Nom_Fichier_DICOM;Remarques;Unnamed: 1;PatientName;PatientID;StudyDate (YYMMDD);AcquisitionDate (YYMMDD);AcquisitionTime (hhmmss);Modality;SeriesDescription;ManufacturerModelName;ProtocolName;PixelSpacing (mm);Table Height;Table Traverse;taille Matrice X;taille Matrice Y;ActualFrameDuration (s);Acquisition time (s);Counts Accumulated;Energie window name;Energie(KeV);Collimateur Type;Collimateur Name;Volume Theorique (ml);activite theorique (MBq); Seuil(% max)_5%;region_5%;Min (kCps)_F_5%;Max(kCps)_F_5%;mean(kCps)_F_5%;median(kCps)_F_5%;Coups Totaux(kCps)_F_5%;Nombre de Pixel_F_5%;CV(%)_F_5%;Rcentre de gravite(mm)_F_5%;surface(mm^2)_F_5%;sensibilite (Cps/(MBq.s))_5%; Seuil(% max)_10%;region_10%;Min (kCps)_F_10%;Max(kCps)_F_10%;mean(kCps)_F_10%;median(kCps)_F_10%;Coups Totaux(kCps)_F_10%;Nombre de Pixel_F_10%;CV(%)_F_10%;Rcentre de gravite(mm)_F_10%;surface(mm^2)_F_10%;sensibilite (Cps/(MBq.s))_10%; Seuil(% max)_15%;region_15%;Min (kCps)_F_15%;Max(kCps)_F_15%;mean(kCps)_F_15%;median(kCps)_F_15%;Coups Totaux(kCps)_F_15%;Nombre de Pixel_F_15%;CV(%)_F_15%;Rcentre de gravite(mm)_F_15%;surface(mm^2)_F_15%;sensibilite (Cps/(MBq.s))_15%; Seuil(% max)_20%;region_20%;Min (kCps)_F_20%;Max(kCps)_F_20%;mean(kCps)_F_20%;median(kCps)_F_20%;Coups Totaux(kCps)_F_20%;Nombre de Pixel_F_20%;CV(%)_F_20%;Rcentre de gravite(mm)_F_20%;surface(mm^2)_F_20%;sensibilite (Cps/(MBq.s))_20%; Seuil(% max)_25%;region_25%;Min (kCps)_F_25%;Max(kCps)_F_25%;mean(kCps)_F_25%;median(kCps)_F_25%;Coups Totaux(kCps)_F_25%;Nombre de Pixel_F_25%;CV(%)_F_25%;Rcentre de gravite(mm)_F_25%;surface(mm^2)_F_25%;sensibilite (Cps/(MBq.s))_25%; Seuil(% max)_30%;region_30%;Min (kCps)_F_30%;Max(kCps)_F_30%;mean(kCps)_F_30%;median(kCps)_F_30%;Coups Totaux(kCps)_F_30%;Nombre de Pixel_F_30%;CV(%)_F_30%;Rcentre de gravite(mm)_F_30%;surface(mm^2)_F_30%;sensibilite (Cps/(MBq.s))_30%; Seuil(% max)_35%;region_35%;Min (kCps)_F_35%;Max(kCps)_F_35%;mean(kCps)_F_35%;median(kCps)_F_35%;Coups Totaux(kCps)_F_35%;Nombre de Pixel_F_35%;CV(%)_F_35%;Rcentre de gravite(mm)_F_35%;surface(mm^2)_F_35%;sensibilite (Cps/(MBq.s))_35%; Seuil(% max)_40%;region_40%;Min (kCps)_F_40%;Max(kCps)_F_40%;mean(kCps)_F_40%;median(kCps)_F_40%;Coups Totaux(kCps)_F_40%;Nombre de Pixel_F_40%;CV(%)_F_40%;Rcentre de gravite(mm)_F_40%;surface(mm^2)_F_40%;sensibilite (Cps/(MBq.s))_40%; SAM (kCps);sensibilite SAM (Cps/(MBq.s)));CDMnorm (%);LimiteCDM2STD
45;41;655;2;14;Local;Routine;CLCC;;;;Siemens;Symbia Intevo T2_T6_T16;21;GC15;2015;Pinhole;GPPH;4;NaI;0.95;53.3x38.7;1.199;Local;Rou;10;Flacon;oui;MERAIODE;;6 (5 + fant¶?me);cale;;6;Tc99m;Tc;360.402;0.001923261;0.71%;Ba-133;Tc99m;;26.7;16/08/2021 15:09;0.5;16/08/2021 15:09;16/08/2021 16:57;108;108;21.29;21.28;1.7;fixation;233;320;2.67;256x256;140;15%;non;oui;flacon;XELERIS;Thyroide_5cm;59.5;Semi-automatique;15;295;295;N;1;41_L_GC15_PT_Rou;;0;14_L_GC15_PT_Rou;17031982;20210816;20210816;165740.612;NM;STATIQUE THYROIDE;Encore2;4106.0.101504462@;[0.89898759126663. 0.89898759126663];;;256;256;233.436;165740.612;None;99m Technetium;139.5299988;PINH;@27273301;a determiner;a rentrer;5;Fantome thyroide;0.006;0.102;0.044586994;0.045820313;310.593;6966;0.557489561;146.485133;5629.772749;62.52478501;10;Fantome thyroide;0.011;0.102;0.049056182;0.051398438;304.737;6212;0.459471358;146.5251577;5020.406018;61.3459267;15;Fantome thyroide;0.016;0.102;0.052289548;0.053789063;298.155;5702;0.394701611;146.5451712;4608.234886;60.02091894;20;Fantome thyroide;0.021;0.102;0.055234723;0.056976563;290.148;5253;0.339689317;146.5467215;4245.362655;58.4090476;25;Fantome thyroide;0.026;0.102;0.057521305;0.057773438;282.142;4905;0.300084829;146.5669715;3964.116471;56.79737757;30;Fantome thyroide;0.031;0.102;0.05979539;0.060164063;272.368;4555;0.263478974;146.5449798;3681.25393;54.82979541;35;Fantome thyroide;0.036;0.102;0.061923679;0.061757813;261.256;4219;0.232011562;146.5354743;3409.70589;52.59286344;40;Fantome thyroide;0.041;0.102;0.064054996;0.064148438;248.085;3873;0.203109224;146.5434437;3130.076063;49.94143876;311.584596;62.724401;0.012478203;1
46;18;583;1;1;Std;IRSN-3;CH;0;Cr¶?¶?e pour le GT;;GE;Discovery NM/CT 670 ES;25;GC8;2017;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.105;Standardis¶?;I3;3;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;-1.32%;Ba-133;Tc99m;20;41.3;28/09/2021 12:33;0.06;28/09/2021 16:05;28/09/2021 18:20;347;135;21.14;21.15;3.65;ETUDE THYR TC;300;;2;256x256;140.5;20%;;;;Xeleris de GE;Thyroide Uptake Index;43.5;Manuel;;1076.717;1076.326;O;0.97;18_S_GC8_PT_I3;Facteur calib 175;0;ETUDE THYR TC99M^SFPM-IRSN ETUDE THR TC99M^^^;PMCQ280921;20210928;20210928;182000;NM;CAPTATION 1;Tandem_Discovery_670_ES;User&Thyroide&ETUDE THYR TC;[1.104515. 1.104515];1016.8;461.4;256;256;300;182000;1082807;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.05;0.991;0.372400848;0.313558594;1053.522;2829;0.674605914;6.271319159;3451.248127;166.0397163;10;Fantome thyroide;0.1;0.991;0.417234146;0.367753906;1026.396;2460;0.572900704;6.200353057;3001.085328;161.764539;15;Fantome thyroide;0.149;0.991;0.460470369;0.429691406;986.788;2143;0.490672516;6.224335558;2614.360105;155.5221434;20;Fantome thyroide;0.199;0.991;0.504596123;0.483886719;937.035;1857;0.41704782;6.241576709;2265.453436;147.6808511;25;Fantome thyroide;0.248;0.991;0.544367322;0.522597656;886.23;1628;0.356469225;6.14832206;1986.084111;139.6737589;30;Fantome thyroide;0.298;0.991;0.576400549;0.561308594;840.392;1458;0.311267879;6.172809702;1778.692036;132.4494878;35;Fantome thyroide;0.347;0.991;0.610106366;0.600019531;785.817;1288;0.267656409;6.101694672;1571.29996;123.848227;40;Fantome thyroide;0.397;0.991;0.638017361;0.630988281;734.996;1152;0.234618969;5.962605637;1405.3863;115.8386131;1070.66079;168.7408652;-3.987307483;1
46;18;580;1;2;Std;IRSN-10;CH;;;;GE;Discovery NM/CT 670 ES;25;GC8;2017;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.105;Standardis¶?;I10;8;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;-1.32%;Ba-133;Tc99m;20;40.1;28/09/2021 12:36;0.17;28/09/2021 16:01;28/09/2021 18:32;356;151;20.09;20.1;3.17;ETUDE THYR TC;300;;2;256x256;140.5;20%;;;;Xeleris de GE;Thyroide Uptake Index;43.5;Manuel;;943.051;942.824;O;0.89;18_S_GC8_PT_I10;Facteur calib 175;0;ETUDE THYR TC99M^SFPM-IRSN ETUDE THR TC99M^^^;PMCQ280921;20210928;20210928;183200;NM;CAPTATION 2;Tandem_Discovery_670_ES;User&Thyroide&ETUDE THYR TC;[1.104515. 1.104515];1016.8;461.4;256;256;300;183200;946434;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.017;0.322;0.13032175;0.119492188;926.327;7108;0.573891935;13.13596967;8671.428662;153.6197347;10;Fantome thyroide;0.033;0.322;0.142119256;0.134585938;909.279;6398;0.488424766;13.2095001;7805.261759;150.7925373;15;Fantome thyroide;0.049;0.322;0.151521769;0.144648438;887.463;5857;0.428518767;13.22140924;7145.266977;147.1746269;20;Fantome thyroide;0.065;0.322;0.159572143;0.157226563;861.53;5399;0.383391417;13.23526117;6586.528327;142.8739635;25;Fantome thyroide;0.081;0.322;0.168951159;0.167289063;823.299;4873;0.33698635;12.93303062;5944.832846;136.5338308;30;Fantome thyroide;0.097;0.322;0.179566086;0.179867188;773.032;4305;0.289345605;12.4887777;5251.899323;128.1976783;35;Fantome thyroide;0.113;0.322;0.190138315;0.189929688;717.582;3774;0.245004413;12.11441581;4604.104076;119.00199;40;Fantome thyroide;0.129;0.322;0.199318645;0.199992188;664.927;3336;0.208425958;11.75337128;4069.764493;110.2698176;933.9402422;154.8822956;-12.38903106;1
46;18;581;1;3;Std;IRSN-15;CH;;;;GE;Discovery NM/CT 670 ES;25;GC8;2017;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.105;Standardis¶?;I15;11;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;-1.32%;Ba-133;Tc99m;20;41.2;28/09/2021 12:37;0;28/09/2021 16:05;28/09/2021 18:43;366;158;20.38;20.38;3.16;ETUDE THYR TC;300;;2;256x256;140.5;20%;;;;Xeleris de GE;Thyroide Uptake Index;43.5;Manuel;;942.516;942.244;O;0.88;18_S_GC8_PT_I15;Facteur calib 175;0;ETUDE THYR TC99M^SFPM-IRSN ETUDE THR TC99M^^^;PMCQ280921;20210928;20210928;184301;NM;CAPTATION 3;Tandem_Discovery_670_ES;User&Thyroide&ETUDE THYR TC;[1.104515. 1.104515];1016.8;461.4;256;256;300;184301;949039;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.026;0.508;0.206386293;0.188515625;927.5;4494;0.600148884;10.74116741;5482.470513;151.7010141;10;Fantome thyroide;0.051;0.508;0.227022461;0.208359375;909.679;4007;0.507414399;10.82615454;4888.353215;148.7862283;15;Fantome thyroide;0.077;0.508;0.244116529;0.232171875;886.143;3630;0.439977846;10.86335975;4428.430788;144.9367026;20;Fantome thyroide;0.102;0.508;0.258990341;0.248046875;858.035;3313;0.388064892;10.88484101;4041.705565;140.339385;25;Fantome thyroide;0.127;0.508;0.271986184;0.267890625;826.838;3040;0.347899314;10.93100262;3708.658291;135.2368335;30;Fantome thyroide;0.153;0.508;0.287571218;0.283765625;781.331;2717;0.305637688;10.73258758;3314.613348;127.793752;35;Fantome thyroide;0.178;0.508;0.305160774;0.303609375;725.062;2376;0.261340784;10.31536431;2898.609243;118.5904482;40;Fantome thyroide;0.204;0.508;0.321634615;0.319484375;669;2080;0.221566878;10.03070885;2537.503041;109.421001;939.1382147;153.6045493;-7.930104472;1
46;18;582;1;4;Std;IRSN-20;CH;;;;GE;Discovery NM/CT 670 ES;25;GC8;2017;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.105;Standardis¶?;I20;19;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;-1.32%;Ba-133;Tc99m;20;45.2;28/09/2021 12:41;0;28/09/2021 16:05;28/09/2021 19:31;410;206;20.54;20.55;2.83;ETUDE THYR TC;300;;2;256x256;140.5;20%;;;;Xeleris de GE;Thyroide Uptake Index;43.5;Manuel;;845.634;845.509;O;0.78;18_S_GC8_PT_I20;Facteur calib 175;0;ETUDE THYR TC99M^SFPM-IRSN ETUDE THR TC99M^^^;PMCQ280921;20210928;20210928;193101;NM;CAPTATION 4;Tandem_Discovery_670_ES;User&Thyroide&ETUDE THYR TC;[1.104515. 1.104515];1016.8;461.4;256;256;300;193101;847673;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.019;0.373;0.149879335;0.129675781;829.732;5536;0.609948914;5.79299523;6753.661941;134.5875101;10;Fantome thyroide;0.038;0.373;0.165660889;0.152988281;812.401;4904;0.513928527;5.813473685;5982.651401;131.7763179;15;Fantome thyroide;0.056;0.373;0.176365474;0.167558594;793.821;4501;0.457150376;5.84448126;5491.010187;128.7625304;20;Fantome thyroide;0.075;0.373;0.187599169;0.182128906;767.093;4089;0.405031607;5.85991544;4988.389392;124.4270884;25;Fantome thyroide;0.094;0.373;0.199249387;0.196699219;731.843;3673;0.358036374;5.613190603;4480.888784;118.7093268;30;Fantome thyroide;0.112;0.373;0.214639003;0.214183594;680.191;3169;0.300786806;5.055616754;3866.032278;110.3310624;35;Fantome thyroide;0.131;0.373;0.228485518;0.228753906;631.077;2762;0.250843999;4.720850074;3369.51125;102.3644769;40;Fantome thyroide;0.15;0.373;0.238336283;0.240410156;592.504;2486;0.217002956;4.472026477;3032.804116;96.10770479;838.8792227;136.0712446;-29.99640577;1
46;18;584;1;5;Std;IRSN-30;CH;;;;GE;Discovery NM/CT 670 ES;25;GC8;2017;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.105;Standardis¶?;I30;30;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;-1.32%;Ba-133;Tc99m;20;47.37;28/09/2021 12:45;0;28/09/2021 16:05;28/09/2021 19:50;425;225;20.92;20.92;2.61;ETUDE THYR TC;300;;2;256x256;140.5;20%;;;;Xeleris de GE;Thyroide Uptake Index;43.5;Manuel;;776.513;776.458;O;0.71;18_S_GC8_PT_I30;Facteur calib 175;0;ETUDE THYR TC99M^SFPM-IRSN ETUDE THR TC99M^^^;PMCQ280921;20210928;20210928;195001;NM;CAPTATION 5;Tandem_Discovery_670_ES;User&Thyroide&ETUDE THYR TC;[1.104515. 1.104515];1016.8;461.4;256;256;300;195001;778386;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.011;0.219;0.083597458;0.079558594;762.994;9127;0.618027104;13.81151952;11134.51455;121.5732951;10;Fantome thyroide;0.022;0.219;0.09254162;0.091535156;745.978;8061;0.522268738;13.72064649;9834.044238;118.862014;15;Fantome thyroide;0.033;0.219;0.102874821;0.103511719;716.626;6966;0.425432893;13.29831347;8498.195281;114.1851498;20;Fantome thyroide;0.044;0.219;0.111268838;0.113777344;686.64;6171;0.353086515;12.97736991;7528.33234;109.4072658;25;Fantome thyroide;0.055;0.219;0.117528887;0.118910156;659.102;5608;0.302970058;12.85506294;6841.498584;105.0194391;30;Fantome thyroide;0.066;0.219;0.122912815;0.124042969;630.174;5127;0.263374581;12.78794763;6254.701006;100.4101338;35;Fantome thyroide;0.077;0.219;0.128084906;0.129175781;597.388;4664;0.228255545;12.63716693;5689.862589;95.1861058;40;Fantome thyroide;0.088;0.219;0.133110107;0.132597656;559.728;4205;0.197387836;12.41175069;5129.903985;89.18546845;765.5669222;121.9832572;-10.54561784;1
46;18;586;1;6;Std;Seringue;CH;;;;GE;Discovery NM/CT 670 ES;25;GC8;2017;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.105;Standardis¶?;Ser;3;Seringue;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;-1.32%;Ba-133;Tc99m;20;46.46;28/09/2021 12:50;;;28/09/2021 20:02;432;;20.24;20.24;3.56;ETUDE THYR TC;300;;2;256x256;140.5;20%;;;;Xeleris de GE;Thyroide Uptake Index;43.5;Manuel;;1060.899;1060.489;O;1;18_S_GC8_PT_Ser;Facteur calib 175;0;ETUDE THYR TC99M^SFPM-IRSN ETUDE THR TC99M^^^;PMCQ280921;20210928;20210928;200201;NM;CAPTATION 6;Tandem_Discovery_670_ES;User&Thyroide&ETUDE THYR TC;[1.104515. 1.104515];1016.8;460.3;256;256;300;200201;1065998;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.101;2.012;0.826779023;0.715203125;1032.647;1249;0.670147021;14.09740045;1523.721778;170.067029;10;Fantome thyroide;0.202;2.012;0.936750698;0.856671875;1007.007;1075;0.554383928;14.12303621;1311.449889;165.8443676;15;Fantome thyroide;0.302;2.012;1.017242991;0.966703125;979.605;963;0.48033749;14.13105211;1174.81511;161.3315217;20;Fantome thyroide;0.406;2.012;1.102491803;1.061015625;941.528;854;0.410551484;14.1710446;1041.840191;155.0606061;25;Fantome thyroide;0.503;2.012;1.176;1.155328125;901.992;767;0.355659492;14.26426291;935.7042465;148.5494071;30;Fantome thyroide;0.605;2.012;1.237574499;1.218203125;863.827;698;0.312921533;14.2033913;851.5274629;142.2639987;35;Fantome thyroide;0.705;2.012;1.297255924;1.265359375;821.163;633;0.27470927;14.40685221;772.2304928;135.2376482;40;Fantome thyroide;0.807;2.012;1.353245645;1.343953125;776.763;574;0.240938955;14.21267356;700.2532431;127.9253953;1047.717322;172.5489661;0.630686039;1
46;18;585;1;7;Std;Routine;CH;;;;GE;Discovery NM/CT 670 ES;25;GC8;2017;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.105;Standardis¶?;Rou;1.5;Seringue;oui;Maison;;12.5;*;;10;Tc99m;Tc;360.402;0.001923261;-1.32%;Ba-133;Tc99m;74;183.3;28/09/2021 12:58;0.33;28/09/2021 18:00;28/09/2021 20:48;470;168;73.99;74;4.73;ETUDE THYR TC;300;;2;256x256;140.5;20%;;;;Xeleris de GE;Thyroide Uptake Index;43.5;Manuel;;1410.159;1409.891;O;0.36;18_S_GC8_PT_Rou;Facteur calib 175;0;ETUDE THYR TC99M^SFPM-IRSN ETUDE THR TC99M^^^;PMCQ280921;20210928;20210928;204800;NM;CAPTATION 7;Tandem_Discovery_670_ES;User&Thyroide&ETUDE THYR TC;[1.104515. 1.104515];1016.8;460.3;256;256;300;204800;1417877;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.413;8.155;3.215600473;2.580292969;1360.199;423;0.711760087;6.581899431;516.040282;61.27022523;10;Fantome thyroide;0.818;8.155;3.65053719;3.217402344;1325.145;363;0.59805456;6.564297985;442.8430788;59.69121622;15;Fantome thyroide;1.244;8.155;4.082134185;3.727089844;1277.708;313;0.500337322;6.597721214;381.8454096;57.55441441;20;Fantome thyroide;1.656;8.155;4.475867647;4.236777344;1217.436;272;0.424672024;6.548017294;331.8273208;54.83945946;25;Fantome thyroide;2.082;8.155;4.733967742;4.682753906;1174.024;248;0.378150732;6.627486203;302.5484395;52.88396396;30;Fantome thyroide;2.492;8.155;4.996473214;4.810175781;1119.21;224;0.336857869;6.578474255;273.2695583;50.41486486;35;Fantome thyroide;2.857;8.155;5.321923858;5.128730469;1048.419;197;0.287373126;6.590919851;240.3308169;47.22608108;40;Fantome thyroide;3.275;8.155;5.507934066;5.383574219;1002.444;182;0.261508295;6.607347567;222.0315161;45.15513514;1393.890192;62.78784649;0.651541058;1
46;18;569;1;8;Local;IRSN-3;CH;;;;GE;Discovery NM/CT 670 ES;25;GC8;2017;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.38;Local;I3;3;Thyroide;;;;;Cale CHSF;cale maison;12.5;Tc99m;Tc;360.402;0.001923261;-1.32%;Ba-133;Tc99m;;41.3;28/09/2021 12:33;0.06;28/09/2021 16:05;28/09/2021 18:26;353;141;20.9;20.9;0.96;ETUDE THYR TC;240;;1.6;256x256;140.5;20%;non;oui;Seringue;Xeleris de GE;Thyroide Uptake Index;43.5;Manuel;;224.731;224.623;O;1.03;18_L_GC8_PT_I3;Facteur calib 435;0;ETUDE THYR TC99M^SFPM-IRSN ETUDE THR TC99M^^^;PMCQ280921;20210928;20210928;182600;NM;FA 1;Tandem_Discovery_670_ES;User&Thyroide&ETUDE THYR TC;[1.380644. 1.380644];1016.8;461.4;256;256;240;182600;226860;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.05;0.981;0.381833043;0.310394531;219.554;575;0.685081085;3.779558693;1096.052266;43.77073365;10;Fantome thyroide;0.099;0.981;0.431534274;0.379371094;214.041;496;0.573769376;3.743192053;945.4642159;42.67165072;15;Fantome thyroide;0.15;0.981;0.477935035;0.425355469;205.99;431;0.486559706;3.650877052;821.5626554;41.06658692;20;Fantome thyroide;0.198;0.981;0.502654135;0.463675781;200.559;399;0.445576632;3.650019392;760.564964;39.98385167;25;Fantome thyroide;0.246;0.981;0.544893372;0.509660156;189.078;347;0.384714866;3.56511989;661.4437156;37.69497608;30;Fantome thyroide;0.295;0.981;0.58808;0.578636719;176.424;300;0.327106478;3.675024885;571.8533564;35.1722488;35;Fantome thyroide;0.345;0.981;0.61807037;0.601628906;166.879;270;0.28978196;3.640093719;514.6680208;33.26933812;40;Fantome thyroide;0.393;0.981;0.65575641;0.647613281;153.447;234;0.247368268;3.536728541;446.045618;30.59150718;224.6853678;44.79373362;-5.837697461;1
46;18;566;1;9;Local;IRSN-10;CH;;;;GE;Discovery NM/CT 670 ES;25;GC8;2017;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.38;Local;I10;8;Thyroide;;;;;Cale CHSF;;12.5;Tc99m;Tc;360.402;0.001923261;-1.32%;Ba-133;Tc99m;;40.1;28/09/2021 12:36;0.17;28/09/2021 16:01;28/09/2021 18:38;362;157;19.86;19.87;0.96;ETUDE THYR TC;240;;1.6;256x256;140.5;20%;non;oui;Seringue;Xeleris de GE;Thyroide Uptake Index;43.5;Manuel;;222.854;222.761;O;1.07;18_L_GC8_PT_I10;Facteur calib 435;0;ETUDE THYR TC99M^SFPM-IRSN ETUDE THR TC99M^^^;PMCQ280921;20210928;20210928;183801;NM;FA 2;Tandem_Discovery_670_ES;User&Thyroide&ETUDE THYR TC;[1.380644. 1.380644];1016.8;461.4;256;256;240;183801;224208;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.02;0.382;0.15762789;0.141757813;218.157;1384;0.60918062;7.15884994;2638.150151;45.74672874;10;Fantome thyroide;0.039;0.382;0.175102543;0.159664063;213.45;1219;0.507677939;7.193220626;2323.630805;44.75968797;15;Fantome thyroide;0.058;0.382;0.188226244;0.177570313;207.99;1105;0.440396913;7.257004537;2106.326529;43.61474585;20;Fantome thyroide;0.077;0.382;0.198858268;0.192492188;202.04;1016;0.391672031;7.321701025;1936.6767;42.36705251;25;Fantome thyroide;0.096;0.382;0.207982979;0.204429688;195.504;940;0.354634164;7.389210931;1791.807183;40.9964771;30;Fantome thyroide;0.115;0.382;0.220296429;0.219351563;185.049;840;0.309812084;7.210883777;1601.189398;38.80410166;35;Fantome thyroide;0.134;0.382;0.233092992;0.234273438;172.955;742;0.26669481;7.118339429;1414.383968;36.26803389;40;Fantome thyroide;0.153;0.382;0.246478328;0.246210938;159.225;646;0.223995595;7.020666904;1231.390894;33.38890287;222.1051622;46.57464398;-2.457796739;1
46;18;567;1;10;Local;IRSN-15;CH;;;;GE;Discovery NM/CT 670 ES;25;GC8;2017;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.38;Local;I15;11;Thyroide;;;;;Cale CHSF;;12.5;Tc99m;Tc;360.402;0.001923261;-1.32%;Ba-133;Tc99m;;41.2;28/09/2021 12:37;0;28/09/2021 16:05;28/09/2021 18:49;372;164;20.15;20.15;0.86;ETUDE THYR TC;240;;1.6;256x256;140.5;20%;non;oui;Seringue;Xeleris de GE;Thyroide Uptake Index;43.5;Manuel;;206.751;206.686;O;0.98;18_L_GC8_PT_I15;Facteur calib 435;0;ETUDE THYR TC99M^SFPM-IRSN ETUDE THR TC99M^^^;PMCQ280921;20210928;20210928;184900;NM;FA 3;Tandem_Discovery_670_ES;User&Thyroide&ETUDE THYR TC;[1.380644. 1.380644];1016.8;461.4;256;256;240;184900;208302;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.03;0.595;0.232391954;0.211503906;202.181;870;0.637915516;5.797078632;1658.374734;41.80748553;10;Fantome thyroide;0.06;0.595;0.259401575;0.234746094;197.664;762;0.53417861;5.867870454;1452.507525;40.87344913;15;Fantome thyroide;0.09;0.595;0.285008955;0.262636719;190.956;670;0.449215541;5.925518979;1277.139163;39.48635236;20;Fantome thyroide;0.119;0.595;0.303229885;0.285878906;184.667;609;0.395421376;5.904461808;1160.862314;38.18589744;25;Fantome thyroide;0.149;0.595;0.317877005;0.299824219;178.329;561;0.356968291;5.90949572;1069.365777;36.87531017;30;Fantome thyroide;0.179;0.595;0.336249004;0.327714844;168.797;502;0.314282255;6.032729285;956.9012831;34.90425972;35;Fantome thyroide;0.21;0.595;0.355250564;0.346308594;157.376;443;0.275374237;5.94889908;844.4367896;32.54259719;40;Fantome thyroide;0.238;0.595;0.377648148;0.374199219;142.751;378;0.233576398;5.868761803;720.5352291;29.51840364;206.48208;42.69687345;0.015188014;1
46;18;568;1;11;Local;IRSN-20;CH;;;;GE;Discovery NM/CT 670 ES;25;GC8;2017;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.38;Local;I20;19;Thyroide;;;;;Cale CHSF;;12.5;Tc99m;Tc;360.402;0.001923261;-1.32%;Ba-133;Tc99m;;45.2;28/09/2021 12:41;0;28/09/2021 16:05;28/09/2021 19:37;416;212;20.31;20.31;0.81;ETUDE THYR TC;240;;1.6;256x256;140.5;20%;non;oui;Seringue;Xeleris de GE;Thyroide Uptake Index;43.5;Manuel;;187.659;187.573;O;0.88;18_L_GC8_PT_I20;Facteur calib 435;0;ETUDE THYR TC99M^SFPM-IRSN ETUDE THR TC99M^^^;PMCQ280921;20210928;20210928;193700;NM;FA 4;Tandem_Discovery_670_ES;User&Thyroide&ETUDE THYR TC;[1.380644. 1.380644];1016.8;461.4;256;256;240;193700;189271;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.023;0.448;0.174801142;0.14875;183.716;1051;0.633208932;3.389307826;2003.392925;37.6899721;10;Fantome thyroide;0.045;0.448;0.193720905;0.17325;179.773;928;0.536693585;3.455980377;1768.933049;36.88105203;15;Fantome thyroide;0.068;0.448;0.210989091;0.19425;174.066;825;0.461116825;3.41019013;1572.59673;35.71024126;20;Fantome thyroide;0.09;0.448;0.225265772;0.21175;167.823;745;0.406232238;3.490996237;1420.102502;34.42946824;25;Fantome thyroide;0.112;0.448;0.238173333;0.22575;160.767;675;0.362723004;3.420012921;1286.670052;32.98190547;30;Fantome thyroide;0.135;0.448;0.252813022;0.24675;151.435;599;0.31890524;3.334389625;1141.800535;31.06741343;35;Fantome thyroide;0.157;0.448;0.273238095;0.27475;137.712;504;0.260977813;3.0585202;960.7136388;28.25209257;40;Fantome thyroide;0.18;0.448;0.285713969;0.28525;128.857;451;0.226713701;3.120118291;859.6862125;26.43545872;187.5169065;38.46974121;-10.76440232;1
46;18;570;1;12;Local;IRSN-30;CH;;;;GE;Discovery NM/CT 670 ES;25;GC8;2017;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.38;Local;I30;30;Thyroide;;;;;Cale CHSF;;12.5;Tc99m;Tc;360.402;0.001923261;-1.32%;Ba-133;Tc99m;;47.37;28/09/2021 12:45;0;28/09/2021 16:05;28/09/2021 19:56;431;231;20.68;20.68;0.81;ETUDE THYR TC;240;;1.6;256x256;140.5;20%;non;oui;Seringue;Xeleris de GE;Thyroide Uptake Index;43.5;Manuel;;192.351;192.272;O;0.89;18_L_GC8_PT_I30;Facteur calib 435;0;ETUDE THYR TC99M^SFPM-IRSN ETUDE THR TC99M^^^;PMCQ280921;20210928;20210928;195600;NM;FA 5;Tandem_Discovery_670_ES;User&Thyroide&ETUDE THYR TC;[1.380644. 1.380644];1016.8;461.4;256;256;240;195600;193718;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.014;0.265;0.105992701;0.094199219;188.773;1781;0.636027624;7.687550557;3394.902759;38.03453417;10;Fantome thyroide;0.027;0.265;0.118448298;0.116972656;184.424;1557;0.531430681;7.776935647;2967.91892;37.15828498;15;Fantome thyroide;0.04;0.265;0.128601725;0.129394531;178.885;1391;0.457801098;7.670781197;2651.493396;36.04227112;20;Fantome thyroide;0.053;0.265;0.140271534;0.141816406;170.991;1219;0.380656618;7.508081941;2323.630805;34.45176499;25;Fantome thyroide;0.067;0.265;0.149101818;0.150097656;164.012;1100;0.32572833;7.536462031;2096.79564;33.04561573;30;Fantome thyroide;0.08;0.265;0.157665992;0.158378906;155.774;988;0.276726981;7.453684749;1883.30372;31.38579948;35;Fantome thyroide;0.093;0.265;0.164226519;0.164589844;148.625;905;0.240820923;7.414622465;1725.090959;29.94539813;40;Fantome thyroide;0.106;0.265;0.17010241;0.170800781;141.185;830;0.210915244;7.454045504;1582.127619;28.44636525;191.8220845;38.64887261;-4.331743648;1
46;18;572;1;13;Local;Seringue;CH;;;;GE;Discovery NM/CT 670 ES;25;GC8;2017;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.38;Local;Ser;3;Seringue;;;;;Cale CHSF;;12.5;Tc99m;Tc;360.402;0.001923261;-1.32%;Ba-133;Tc99m;;46.46;28/09/2021 12:50;;;28/09/2021 20:08;438;;20.01;20.01;0.96;ETUDE THYR TC;240;;1.6;256x256;140.5;20%;non;oui;Seringue;Xeleris de GE;Thyroide Uptake Index;43.5;Manuel;;224.737;224.431;O;1.07;18_L_GC8_PT_Ser;Facteur calib 435;0;ETUDE THYR TC99M^SFPM-IRSN ETUDE THR TC99M^^^;PMCQ280921;20210928;20210928;200800;NM;FA 6;Tandem_Discovery_670_ES;User&Thyroide&ETUDE THYR TC;[1.380644. 1.380644];1016.8;460.3;256;256;240;200800;227571;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.103;2.028;0.792047273;0.609984375;217.813;275;0.73121966;6.889830916;524.1989101;45.35503082;10;Fantome thyroide;0.205;2.028;0.917021645;0.815953125;211.832;231;0.598662705;6.906485849;440.3270844;44.10961186;15;Fantome thyroide;0.306;2.028;1.035673469;0.958546875;202.992;196;0.494166281;6.917859874;373.6108595;42.26886557;20;Fantome thyroide;0.425;2.028;1.113869318;1.021921875;196.041;176;0.431952288;6.968899547;335.4873024;40.82146427;25;Fantome thyroide;0.509;2.028;1.165736196;1.085296875;190.015;163;0.396256531;6.984120103;310.7069903;39.566675;30;Fantome thyroide;0.612;2.028;1.271453237;1.275421875;176.732;139;0.327986681;6.936912983;264.9587218;36.80076628;35;Fantome thyroide;0.717;2.028;1.33088189;1.307109375;169.022;127;0.290154077;7.077988946;242.0845876;35.19531901;40;Fantome thyroide;0.817;2.028;1.374889831;1.354640625;162.237;118;0.265236591;7.042944637;224.9289869;33.78248376;221.5531731;46.13384414;1.937524638;1
46;18;571;1;14;Local;Routine;CH;;;;GE;Discovery NM/CT 670 ES;25;GC8;2017;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.38;Local;Rou;1.5;Seringue;oui;Maison;;12.5;Cale CHSF;;12.5;Tc99m;Tc;360.402;0.001923261;-1.32%;Ba-133;Tc99m;;183.3;28/09/2021 12:58;0.33;28/09/2021 18:00;28/09/2021 20:55;477;175;73;73.01;3.16;ETUDE THYR TC;240;;1.6;256x256;140.5;20%;non;oui;Seringue;Xeleris de GE;Thyroide Uptake Index;43.5;Manuel;;760.732;760.578;O;1;18_L_GC8_PT_Rou;Facteur calib 435;0;ETUDE THYR TC99M^SFPM-IRSN ETUDE THR TC99M^^^;PMCQ280921;20210928;20210928;205500;NM;FA 7;Tandem_Discovery_670_ES;User&Thyroide&ETUDE THYR TC;[1.380644. 1.380644];1016.8;460.3;256;256;240;205500;765626;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.468;9.262;3.567370732;2.641117188;731.311;205;0.724329027;9.00976362;390.7664602;41.7357782;10;Fantome thyroide;0.947;9.262;4.046602273;3.437070313;712.202;176;0.612692944;9.022463023;335.4873024;40.64523125;15;Fantome thyroide;1.398;9.262;4.646417808;4.233023438;678.377;146;0.495053235;8.966870096;278.3019668;38.714845;20;Fantome thyroide;1.908;9.262;4.966143939;4.450101563;655.531;132;0.440226341;9.022535657;251.6154768;37.41102817;25;Fantome thyroide;2.402;9.262;5.251775;4.811898438;630.213;120;0.397378507;9.007974824;228.7413426;35.96613478;30;Fantome thyroide;2.795;9.262;5.763841584;5.607851563;582.148;101;0.324973397;8.917416054;192.5239633;33.22307446;35;Fantome thyroide;3.257;9.262;5.938989474;5.897289063;564.204;95;0.301642396;9.00384362;181.0868962;32.19901383;40;Fantome thyroide;3.799;9.262;6.231223529;6.042007813;529.654;85;0.267026109;9.023757871;162.0251177;30.22725197;749.2775833;42.76112766;0.014349325;1
47;18;576;2;1;Std;IRSN-3;CH;310;Routine;;GE;Discovery NM/CT 670 ES;25;GC8;2017;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.1;Standardis¶?;I3;3;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;-1.35%;Ba-133;I-123;5;5.98;21/09/2021 15:30;0.01;21/09/2021 18:17;21/09/2021 18:39;189;22;5.06;5.06;0.71;ETUDE THYR I123;300;;2;256x256;159;20%;;;;Xeleris de GE;Thyroide Uptake Index;36.5;Manuel;;206.669;206.456;O;0.94;18_S_GC8_PI_I3;Facteur Calib 144;0;SFPM-IRSN^ETUDE THR I123^^^;PMCQ210921;20210921;20210921;183901;NM;CAPTATION;Tandem_Discovery_670_ES;User&Thyroide&ETUDE THYR I123;[1.104515. 1.104515];1012.5;598.3;256;256;300;183901;209843;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.011;0.217;0.074284457;0.063574219;202.648;2728;0.663049333;11.73141289;3328.032835;133.4967062;10;Fantome thyroide;0.022;0.217;0.08444062;0.075441406;196.24;2324;0.549029265;11.60734944;2835.171667;129.2753623;15;Fantome thyroide;0.033;0.217;0.093093564;0.085613281;188.049;2020;0.468068998;11.42008819;2464.305838;123.8794466;20;Fantome thyroide;0.044;0.217;0.10098189;0.094089844;178.435;1767;0.404947633;11.37157168;2155.657632;117.5461133;25;Fantome thyroide;0.055;0.217;0.109109876;0.104261719;166.829;1529;0.347832872;11.47317043;1865.308726;109.900527;30;Fantome thyroide;0.066;0.217;0.117310687;0.112738281;153.677;1310;0.29649142;11.5948511;1598.138935;101.2364954;35;Fantome thyroide;0.076;0.217;0.123574026;0.121214844;142.728;1155;0.260887605;11.62439638;1409.04616;94.02371542;40;Fantome thyroide;0.087;0.217;0.130717172;0.126300781;129.41;990;0.223484196;11.67993349;1207.753851;85.25032938;206.0577125;135.7428936;0.621442317;1
47;18;573;2;2;Std;IRSN-10;CH;;;;GE;Discovery NM/CT 670 ES;25;GC8;2017;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.1;Standardis¶?;I10;8;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;-1.35%;Ba-133;I-123;5;6.15;21/09/2021 15:35;0;21/09/2021 18:17;21/09/2021 19:02;207;45;5.13;5.13;0.71;ETUDE THYR I123;300;;2;256x256;159;20%;;;;Xeleris de GE;Thyroide Uptake Index;36.5;Manuel;;202.905;202.694;O;0.91;18_S_GC8_PI_I10;Facteur Calib 144;0;SFPM-IRSN^ETUDE THR I123^^^;PMCQ210921;20210921;20210921;190201;NM;CAPTATION-2;Tandem_Discovery_670_ES;User&Thyroide&ETUDE THYR I123;[1.104515. 1.104515];1012.3;598.3;256;256;300;190201;205237;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.008;0.151;0.047524186;0.041878906;198.461;4176;0.60850366;4.582617646;5094.525337;128.9545159;10;Fantome thyroide;0.016;0.151;0.05308895;0.047777344;192.182;3620;0.509391943;4.923763808;4416.231255;124.8745939;15;Fantome thyroide;0.023;0.151;0.057795412;0.052496094;183.905;3182;0.440558783;5.469140142;3881.891672;119.4964263;20;Fantome thyroide;0.031;0.151;0.063034508;0.057214844;171.706;2724;0.377314168;6.222921167;3323.153021;111.5698506;25;Fantome thyroide;0.038;0.151;0.067742211;0.063113281;158.72;2343;0.329598601;7.156535733;2858.350782;103.1319038;30;Fantome thyroide;0.046;0.151;0.073336269;0.069011719;141.539;1930;0.281629568;8.669497414;2354.510033;91.96816114;35;Fantome thyroide;0.053;0.151;0.078596602;0.074910156;124.89;1589;0.24158137;10.40863419;1938.505929;81.15009747;40;Fantome thyroide;0.061;0.151;0.084291469;0.081988281;106.713;1266;0.20262956;12.76009629;1544.460986;69.33918129;201.527504;130.9470461;61.41280054;0
47;18;574;2;3;Std;IRSN-15;CH;;;;GE;Discovery NM/CT 670 ES;25;GC8;2017;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.1;Standardis¶?;I15;11;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;-1.35%;Ba-133;I-123;5;6.14;21/09/2021 15:38;0;21/09/2021 18:17;21/09/2021 19:15;217;58;5.08;5.08;0.68;ETUDE THYR I123;300;;2;256x256;159;20%;;;;Xeleris de GE;Thyroide Uptake Index;36.5;Manuel;;194.781;194.568;O;0.88;18_S_GC8_PI_I15;Facteur Calib 144;0;SFPM-IRSN^ETUDE THR I123^^^;PMCQ210921;20210921;20210921;191502;NM;CAPTATION-3;Tandem_Discovery_670_ES;User&Thyroide&ETUDE THYR I123;[1.104515. 1.104515];1012.3;598.3;256;256;300;191502;196574;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.006;0.11;0.035333395;0.033945313;190.977;5405;0.561463376;3.913625474;6593.848047;125.3129921;10;Fantome thyroide;0.011;0.11;0.03855335;0.035664063;186.444;4836;0.479066956;3.975754743;5899.694571;122.3385827;15;Fantome thyroide;0.017;0.11;0.041753498;0.039101563;179.039;4288;0.410643242;4.254154271;5231.160116;117.4796588;20;Fantome thyroide;0.022;0.11;0.044195764;0.040820313;171.126;3872;0.367546601;4.68327338;4723.659508;112.2874016;25;Fantome thyroide;0.028;0.11;0.047298146;0.044257813;158.165;3344;0.32375362;5.197886223;4079.52412;103.7828084;30;Fantome thyroide;0.033;0.11;0.050520043;0.046835938;142.416;2819;0.287978431;6.193661967;3439.048593;93.4488189;35;Fantome thyroide;0.039;0.11;0.054982521;0.051992188;119.532;2174;0.248404324;8.064234392;2652.178659;78.43307087;40;Fantome thyroide;0.044;0.11;0.059123957;0.056289063;99.21;1678;0.21784869;10.53894455;2047.08178;65.0984252;193.1984179;126.7706154;62.27558913;0
47;18;575;2;4;Std;IRSN-20;CH;;;;GE;Discovery NM/CT 670 ES;25;GC8;2017;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.1;Standardis¶?;I20;19;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;-1.35%;Ba-133;I-123;5;6.13;21/09/2021 15:40;0.01;21/09/2021 18:18;21/09/2021 19:28;228;70.00000001;5.01;5.01;0.6;ETUDE THYR I123;300;;2;256x256;159;20%;;;;Xeleris de GE;Thyroide Uptake Index;36.5;Manuel;;170.756;170.639;O;0.79;18_S_GC8_PI_I20;Facteur Calib 144;0;SFPM-IRSN^ETUDE THR I123^^^;PMCQ210921;20210921;20210921;192801;NM;CAPTATION-4;Tandem_Discovery_670_ES;User&Thyroide&ETUDE THYR I123;[1.104515. 1.104515];1012.3;598.3;256;256;300;192801;171939;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.005;0.083;0.024715515;0.023019531;166.632;6742;0.541976124;13.73965722;8224.925723;110.8662675;10;Fantome thyroide;0.009;0.083;0.027016366;0.024964844;161.774;5988;0.460121716;14.12599348;7305.080871;107.6340652;15;Fantome thyroide;0.013;0.083;0.029026779;0.026910156;155.003;5340;0.401426833;14.69982243;6514.551077;103.1290752;20;Fantome thyroide;0.017;0.083;0.031101263;0.028855469;145.274;4671;0.353210225;15.48187822;5698.402262;96.65602129;25;Fantome thyroide;0.021;0.083;0.033587753;0.030800781;131.093;3903;0.307342572;16.63983416;4761.478063;87.22089155;30;Fantome thyroide;0.025;0.083;0.036378127;0.034042969;113.427;3118;0.267025627;17.85761983;3803.814655;75.46706587;35;Fantome thyroide;0.03;0.083;0.040356364;0.037933594;88.784;2200;0.220470537;20.57524048;2683.897447;59.07119095;40;Fantome thyroide;0.034;0.083;0.04324759;0.041175781;71.791;1660;0.194044716;22.78322244;2025.122619;47.76513639;169.0481797;112.4738388;37.99826376;0
47;18;577;2;5;Std;IRSN-30;CH;;;;GE;Discovery NM/CT 670 ES;25;GC8;2017;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.1;Standardis¶?;I30;30;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;-1.35%;Ba-133;I-123;5;6.3;21/09/2021 15:46;0;21/09/2021 18:18;21/09/2021 19:41;235;83.00000001;5.13;5.13;0.58;ETUDE THYR I123;300;;2;256x256;159;20%;;;;Xeleris de GE;Thyroide Uptake Index;36.5;Manuel;;168.794;168.734;O;0.76;18_S_GC8_PI_I30;Facteur Calib 144;0;SFPM-IRSN^ETUDE THR I123^^^;PMCQ210921;20210921;20210921;194101;NM;CAPTATION-5;Tandem_Discovery_670_ES;User&Thyroide&ETUDE THYR I123;[1.104515. 1.104515];1012.3;598.3;256;256;300;194101;169805;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.004;0.067;0.018987116;0.018058594;165.055;8693;0.53990575;14.74634457;10605.05478;107.2482131;10;Fantome thyroide;0.007;0.067;0.020674568;0.020152344;160.476;7762;0.461467484;15.3619032;9469.278176;104.2729045;15;Fantome thyroide;0.011;0.067;0.022810815;0.021199219;150.597;6602;0.382839218;16.73888731;8054.132249;97.85380117;20;Fantome thyroide;0.014;0.067;0.024422601;0.022769531;140.259;5743;0.336651372;18.09770031;7006.192291;91.13645224;25;Fantome thyroide;0.017;0.067;0.026284582;0.023816406;125.982;4793;0.294471575;19.72391215;5847.236575;81.85964912;30;Fantome thyroide;0.021;0.067;0.029005352;0.026957031;102.969;3550;0.248326324;22.40416276;4330.834518;66.90643275;35;Fantome thyroide;0.024;0.067;0.031362472;0.029050781;83.236;2654;0.218950058;24.10215121;3237.756284;54.08447044;40;Fantome thyroide;0.027;0.067;0.034018133;0.032191406;63.784;1875;0.191499893;25.64825129;2287.412597;41.44509422;166.6323487;108.273131;40.10545584;0
47;18;579;2;6;Std;Seringue;CH;;;;GE;Discovery NM/CT 670 ES;25;GC8;2017;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.1;Standardis¶?;Ser;3;Seringue;;;;;cale GT;;8;I-123;I;793.404;0.000873637;-1.35%;Ba-133;I-123;5;6.29;21/09/2021 15:55;;;21/09/2021 19:53;238;;5.11;5.11;0.72;ETUDE THYR I123;300;;2;256x256;159;20%;;;;Xeleris de GE;Thyroide Uptake Index;36.5;Manuel;;211.634;211.445;O;1;18_S_GC8_PI_Ser;Facteur Calib 144;0;SFPM-IRSN^ETUDE THR I123^^^;PMCQ210921;20210921;20210921;195303;NM;CAPTATION-6;Tandem_Discovery_670_ES;User&Thyroide&ETUDE THYR I123;[1.104515. 1.104515];1012.3;598.3;256;256;300;195303;213642;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.01;0.2;0.083589609;0.07734375;207.553;2483;0.635685639;2.810554638;3029.144256;135.3900848;10;Fantome thyroide;0.02;0.2;0.093824399;0.09140625;203.036;2164;0.52464123;2.804492651;2639.979126;132.4435747;15;Fantome thyroide;0.03;0.2;0.102039793;0.10234375;197.447;1935;0.445956278;2.810916074;2360.6098;128.7977821;20;Fantome thyroide;0.04;0.2;0.108867463;0.10859375;191.389;1758;0.386290144;2.835504684;2144.678051;124.8460535;25;Fantome thyroide;0.05;0.2;0.114514851;0.11640625;185.056;1616;0.341390191;2.836451121;1971.444671;120.714938;30;Fantome thyroide;0.06;0.2;0.121039095;0.12265625;176.475;1458;0.292967199;2.823730596;1778.692036;115.1174168;35;Fantome thyroide;0.07;0.2;0.126302099;0.12734375;168.487;1334;0.256285261;2.808181977;1627.417816;109.9067189;40;Fantome thyroide;0.08;0.2;0.131261905;0.13359375;159.877;1218;0.223903374;2.817140437;1485.903223;104.2902805;209.6953175;136.7875522;0.448958309;1
47;18;578;2;7;Std;Routine;CH;;;;GE;Discovery NM/CT 670 ES;25;GC8;2017;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.1;Standardis¶?;Rou;1.5;Seringue;oui;Maison;;12.5;*;;10;I-123;I;793.404;0.000873637;-1.35%;Ba-133;I-123;8;10.07;21/09/2021 16:02;0.06;21/09/2021 20:50;21/09/2021 20:08;246;-42;8.06;8.06;0.45;ETUDE THYR I123;300;;2;256x256;159;20%;;;;Xeleris de GE;Thyroide Uptake Index;36.5;Manuel;;124.44;124.386;O;0.35;18_S_GC8_PI_Rou;Facteur Calib 144;0;SFPM-IRSN^ETUDE THR I123^^^;PMCQ210921;20210921;20210921;200801;NM;CAPTATION-7;Tandem_Discovery_670_ES;User&Thyroide&ETUDE THYR I123;[1.104515. 1.104515];1012.3;598.3;256;256;300;200801;126510;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.024;0.474;0.189110585;0.157382813;119.707;633;0.710729232;5.981973137;772.2304928;49.50661704;10;Fantome thyroide;0.048;0.474;0.221475191;0.205523438;116.053;524;0.566204199;5.95675689;639.2555739;47.99545079;15;Fantome thyroide;0.072;0.474;0.243378788;0.224039063;112.441;462;0.482168357;5.970588819;563.618464;46.50165426;20;Fantome thyroide;0.095;0.474;0.264222494;0.246257813;108.067;409;0.41038335;5.93071673;498.9609346;44.69272126;25;Fantome thyroide;0.119;0.474;0.282185286;0.279585938;103.562;367;0.353503789;5.988184186;447.7228924;42.82961125;30;Fantome thyroide;0.143;0.474;0.294238235;0.294398438;100.041;340;0.31806835;5.930764439;414.784151;41.37344913;35;Fantome thyroide;0.166;0.474;0.3082589;0.309210938;95.252;309;0.28044984;5.935618182;376.965596;39.39288668;40;Fantome thyroide;0.19;0.474;0.321081851;0.320320313;90.224;281;0.249082916;5.927851168;342.8069012;37.31348222;120.5381333;49.85034464;-0.487625641;1
47;18;562;2;8;Local;IRSN-3;CH;;;;GE;Discovery NM/CT 670 ES;25;GC8;2017;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.38;Local;I3;3;Thyroide;;;;;Cale CHSF;cale maison;12.5;I-123;I;793.404;0.000873637;-1.35%;Ba-133;I-123;;5.98;21/09/2021 15:30;0.01;21/09/2021 18:17;21/09/2021 18:52;202;35;5;5;0.2;ETUDE THYR I123;300;;1.6;256x256;159;20%;non;oui;Seringue;Xeleris de GE;Thyroide Uptake Index;36.5;Manuel;;54.345;54.295;O;0.98;18_L_GC8_PI_I3;Facteur Calib 365;0;SFPM-IRSN^ETUDE THR I123^^^;PMCQ210921;20210921;20210921;185202;NM;FA;Tandem_Discovery_670_ES;User&Thyroide&ETUDE THYR I123;[1.380644. 1.380644];1012.5;598.3;256;256;300;185202;56046;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.014;0.261;0.094620751;0.082582031;52.893;559;0.664986466;6.177912883;1065.553421;35.262;10;Fantome thyroide;0.027;0.261;0.107299163;0.094816406;51.289;478;0.552715516;6.112818905;911.1530146;34.19266667;15;Fantome thyroide;0.04;0.261;0.117448931;0.105011719;49.446;421;0.476095485;6.046097803;802.5008768;32.964;20;Fantome thyroide;0.053;0.261;0.126309333;0.117246094;47.366;375;0.418129191;6.003161668;714.8166955;31.57733333;25;Fantome thyroide;0.066;0.261;0.134238095;0.125402344;45.104;336;0.372940296;5.905275823;640.4757592;30.06933333;30;Fantome thyroide;0.079;0.261;0.144237931;0.135597656;41.829;290;0.322987637;5.911035303;552.7915779;27.886;35;Fantome thyroide;0.092;0.261;0.152688976;0.145792969;38.783;254;0.285448488;6.185533501;484.1691751;25.85533333;40;Fantome thyroide;0.105;0.261;0.163962085;0.162105469;34.596;211;0.238633714;6.214573792;402.2035273;23.064;54.10539326;36.07026217;1.637359063;1
47;18;559;2;9;Local;IRSN-10;CH;;;;GE;Discovery NM/CT 670 ES;25;GC8;2017;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.38;Local;I10;8;Thyroide;;;;;Cale CHSF;;12.5;I-123;I;793.404;0.000873637;-1.35%;Ba-133;I-123;;6.15;21/09/2021 15:35;0;21/09/2021 18:17;21/09/2021 19:08;213;51;5.1;5.1;0.2;ETUDE THYR I123;300;;1.6;256x256;159;20%;non;oui;Seringue;Xeleris de GE;Thyroide Uptake Index;36.5;Manuel;;55.532;55.469;O;0.99;18_L_GC8_PI_I10;Facteur Calib 365;0;SFPM-IRSN^ETUDE THR I123^^^;PMCQ210921;20210921;20210921;190801;NM;FA-2;Tandem_Discovery_670_ES;User&Thyroide&ETUDE THYR I123;[1.380644. 1.380644];1012.3;598.3;256;256;300;190801;57143;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.01;0.199;0.065042017;0.058300781;54.18;833;0.664050829;1.719626163;1587.846153;35.41176471;10;Fantome thyroide;0.02;0.199;0.073751404;0.067628906;52.511;712;0.552198793;1.893745926;1357.198633;34.32091503;15;Fantome thyroide;0.03;0.199;0.081244337;0.075402344;50.209;618;0.474173369;2.131190041;1178.017914;32.81633987;20;Fantome thyroide;0.04;0.199;0.088862782;0.078511719;47.275;532;0.40655958;2.428036476;1014.086619;30.89869281;25;Fantome thyroide;0.05;0.199;0.09459448;0.084730469;44.554;471;0.364152978;2.77330821;897.8097696;29.12026144;30;Fantome thyroide;0.06;0.199;0.100955665;0.090949219;40.988;406;0.325761883;3.130628126;773.908209;26.78954248;35;Fantome thyroide;0.07;0.199;0.108769461;0.098722656;36.329;334;0.28612211;4.174629805;636.6634035;23.74444444;40;Fantome thyroide;0.08;0.199;0.117501887;0.109605469;31.138;265;0.247958067;4.9783975;505.1371315;20.35163399;55.36788667;36.18816122;61.96073282;0
47;18;560;2;10;Local;IRSN-15;CH;;;;GE;Discovery NM/CT 670 ES;25;GC8;2017;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.38;Local;I15;11;Thyroide;;;;;Cale CHSF;;12.5;I-123;I;793.404;0.000873637;-1.35%;Ba-133;I-123;;6.14;21/09/2021 15:38;0;21/09/2021 18:17;21/09/2021 19:21;223;64;5.05;5.05;0.2;ETUDE THYR I123;300;;1.6;256x256;159;20%;non;oui;Seringue;Xeleris de GE;Thyroide Uptake Index;36.5;Manuel;;53.444;53.383;O;0.96;18_L_GC8_PI_I15;Facteur Calib 365;0;SFPM-IRSN^ETUDE THR I123^^^;PMCQ210921;20210921;20210921;192102;NM;FA-3;Tandem_Discovery_670_ES;User&Thyroide&ETUDE THYR I123;[1.380644. 1.380644];1012.3;598.3;256;256;300;192102;54868;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.007;0.135;0.04919061;0.046933594;52.388;1065;0.608365788;1.490876041;2030.079415;34.57953795;10;Fantome thyroide;0.014;0.135;0.05503556;0.053261719;51.073;928;0.501398166;1.568492069;1768.933049;33.71155116;15;Fantome thyroide;0.021;0.135;0.059560241;0.057480469;49.435;830;0.43031547;1.607232051;1582.127619;32.63036304;20;Fantome thyroide;0.027;0.135;0.062817346;0.058535156;47.804;761;0.386187594;1.730081806;1450.601347;31.55379538;25;Fantome thyroide;0.034;0.135;0.067456456;0.063808594;44.926;666;0.33127835;1.857087801;1269.514451;29.65412541;30;Fantome thyroide;0.041;0.135;0.07113468;0.066972656;42.254;594;0.29292331;2.236217853;1132.269646;27.89042904;35;Fantome thyroide;0.048;0.135;0.074662214;0.070136719;39.123;524;0.263137859;2.538156386;998.8371959;25.82376238;40;Fantome thyroide;0.054;0.135;0.078307692;0.074355469;35.63;455;0.236514551;3.080262542;867.3109239;23.51815182;53.21132407;35.12298619;49.07927334;0
47;18;561;2;11;Local;IRSN-20;CH;;;;GE;Discovery NM/CT 670 ES;25;GC8;2017;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.38;Local;I20;19;Thyroide;;;;;Cale CHSF;;12.5;I-123;I;793.404;0.000873637;-1.35%;Ba-133;I-123;;6.13;21/09/2021 15:40;0.01;21/09/2021 18:18;21/09/2021 19:34;234;76.00000001;4.99;4.99;0.19;ETUDE THYR I123;300;;1.6;256x256;159;20%;non;oui;Seringue;Xeleris de GE;Thyroide Uptake Index;36.5;Manuel;;50.027;49.998;O;0.91;18_L_GC8_PI_I20;Facteur Calib 365;0;SFPM-IRSN^ETUDE THR I123^^^;PMCQ210921;20210921;20210921;193403;NM;FA-4-1;Tandem_Discovery_670_ES;User&Thyroide&ETUDE THYR I123;[1.380644. 1.380644];1012.3;598.3;256;256;300;193403;51259;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.006;0.105;0.035951994;0.034042969;48.679;1354;0.586055593;7.006622843;2580.964815;32.51770207;10;Fantome thyroide;0.011;0.105;0.039914069;0.038144531;47.378;1187;0.487623908;7.219956907;2262.633114;31.64863059;15;Fantome thyroide;0.016;0.105;0.042947516;0.040605469;45.825;1067;0.423051882;7.491773239;2033.891771;30.61122244;20;Fantome thyroide;0.021;0.105;0.045467492;0.043066406;44.058;969;0.377200941;7.739837654;1847.086341;29.43086172;25;Fantome thyroide;0.027;0.105;0.048512338;0.044707031;41.284;851;0.331319653;8.048091795;1622.157354;27.57782231;30;Fantome thyroide;0.032;0.105;0.05176406;0.047988281;37.736;729;0.291368935;8.69260599;1389.603656;25.20774883;35;Fantome thyroide;0.037;0.105;0.054969206;0.052089844;33.916;617;0.25823511;9.161229951;1176.111736;22.65597862;40;Fantome thyroide;0.042;0.105;0.057856597;0.055371094;30.259;523;0.233543609;9.784328528;996.931018;20.21309285;49.53971389;33.09266125;26.2089689;1
47;18;563;2;12;Local;IRSN-30;CH;;;;GE;Discovery NM/CT 670 ES;25;GC8;2017;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.38;Local;I30;30;Thyroide;;;;;Cale CHSF;;12.5;I-123;I;793.404;0.000873637;-1.35%;Ba-133;I-123;;6.3;21/09/2021 15:46;0;21/09/2021 18:18;21/09/2021 19:47;241;89.00000001;5.11;5.11;0.19;ETUDE THYR I123;300;;1.6;256x256;159;20%;non;oui;Seringue;Xeleris de GE;Thyroide Uptake Index;36.5;Manuel;;49.581;49.512;O;0.88;18_L_GC8_PI_I30;Facteur Calib 365;0;SFPM-IRSN^ETUDE THR I123^^^;PMCQ210921;20210921;20210921;194701;NM;FA-5;Tandem_Discovery_670_ES;User&Thyroide&ETUDE THYR I123;[1.380644. 1.380644];1012.3;598.3;256;256;300;194701;50809;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.005;0.087;0.028335873;0.026847656;48.341;1706;0.573258861;7.557459424;3251.93942;31.53359426;10;Fantome thyroide;0.009;0.087;0.031416834;0.030246094;47.031;1497;0.475338475;7.872564088;2853.548249;30.67906067;15;Fantome thyroide;0.014;0.087;0.033985725;0.032285156;45.235;1331;0.40672042;8.218764265;2537.122725;29.50750163;20;Fantome thyroide;0.018;0.087;0.036030859;0.034324219;43.201;1199;0.361616975;8.821544393;2285.507248;28.18069145;25;Fantome thyroide;0.022;0.087;0.038137347;0.035683594;40.54;1063;0.323476551;9.536301653;2026.26706;26.44487932;30;Fantome thyroide;0.027;0.087;0.041312212;0.039082031;35.859;868;0.276975458;10.46013263;1654.562378;23.39138943;35;Fantome thyroide;0.031;0.087;0.04402371;0.041121094;31.565;717;0.244605078;11.34508113;1366.729522;20.59034573;40;Fantome thyroide;0.035;0.087;0.046954466;0.043839844;26.811;571;0.216225746;12.59511955;1088.427555;17.48923679;49.16811026;32.07313128;37.49512215;0
47;18;565;2;13;Local;Seringue;CH;;;;GE;Discovery NM/CT 670 ES;25;GC8;2017;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.38;Local;Ser;3;Seringue;;;;;Cale CHSF;;12.5;I-123;I;793.404;0.000873637;-1.35%;Ba-133;I-123;;6.29;21/09/2021 15:55;;;21/09/2021 19:59;244;;5.08;5.08;0.23;ETUDE THYR I123;300;;1.6;256x256;159;20%;non;oui;Seringue;Xeleris de GE;Thyroide Uptake Index;36.5;Manuel;;58.376;58.297;O;1.04;18_L_GC8_PI_Ser;Facteur Calib 365;0;SFPM-IRSN^ETUDE THR I123^^^;PMCQ210921;20210921;20210921;195902;NM;FA-6;Tandem_Discovery_670_ES;User&Thyroide&ETUDE THYR I123;[1.380644. 1.380644];1012.3;598.3;256;256;300;195902;59867;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.013;0.256;0.107631879;0.103;56.722;527;0.657093506;1.784236275;1004.555729;37.2191601;10;Fantome thyroide;0.026;0.256;0.120107991;0.111;55.61;463;0.552800955;1.857092889;882.5603467;36.48950131;15;Fantome thyroide;0.04;0.256;0.13504798;0.133;53.479;396;0.444757463;1.886167973;754.8464305;35.09120735;20;Fantome thyroide;0.052;0.256;0.141153639;0.139;52.368;371;0.404406799;1.873673482;707.1919841;34.36220472;25;Fantome thyroide;0.064;0.256;0.148755882;0.149;50.577;340;0.359622582;1.864147041;648.1004706;33.18700787;30;Fantome thyroide;0.077;0.256;0.158996678;0.157;47.858;301;0.302598745;1.922363394;573.7595343;31.40288714;35;Fantome thyroide;0.09;0.256;0.164778571;0.167;46.138;280;0.271875669;1.908336139;533.7297993;30.27427822;40;Fantome thyroide;0.103;0.256;0.169777778;0.173;44.312;261;0.248689205;1.850131801;497.5124201;29.07611549;57.81917276;37.93908974;-0.376248206;1
47;18;564;2;14;Local;Routine;CH;;;;GE;Discovery NM/CT 670 ES;25;GC8;2017;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.38;Local;Rou;1.5;Seringue;oui;Maison;;12.5;Cale CHSF;;12.5;I-123;I;793.404;0.000873637;-1.35%;Ba-133;I-123;;10.07;21/09/2021 16:02;0.06;21/09/2021 20:50;21/09/2021 20:14;252;-36;8.02;8.02;0.35;ETUDE THYR I123;300;;1.6;256x256;159;20%;non;oui;Seringue;Xeleris de GE;Thyroide Uptake Index;36.5;Manuel;;88.383;88.329;O;0.99;18_L_GC8_PI_Rou;Facteur Calib 365;0;SFPM-IRSN^ETUDE THR I123^^^;PMCQ210921;20210921;20210921;201401;NM;FA-7;Tandem_Discovery_670_ES;User&Thyroide&ETUDE THYR I123;[1.380644. 1.380644];1012.3;598.3;256;256;300;201401;90376;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.034;0.671;0.27462987;0.222792969;84.586;308;0.71410974;5.343651025;587.1027793;35.15627598;10;Fantome thyroide;0.07;0.671;0.315662835;0.280457031;82.388;261;0.586884879;5.334791301;497.5124201;34.24272652;15;Fantome thyroide;0.102;0.671;0.355188341;0.338121094;79.207;223;0.482774854;5.355641283;425.0776616;32.92061513;20;Fantome thyroide;0.137;0.671;0.372701923;0.348605469;77.522;208;0.440442677;5.371080972;396.4849938;32.22028263;25;Fantome thyroide;0.168;0.671;0.397593583;0.395785156;74.35;187;0.388081315;5.300920037;356.4552588;30.90191189;30;Fantome thyroide;0.203;0.671;0.432490683;0.421996094;69.631;161;0.317440742;5.385343637;306.8946346;28.94056525;35;Fantome thyroide;0.236;0.671;0.446874172;0.437722656;67.478;151;0.289588102;5.44114439;287.8328561;28.04571904;40;Fantome thyroide;0.27;0.671;0.465311594;0.469175781;64.213;138;0.257434131;5.337428769;263.052544;26.68869493;85.25635455;35.43489383;0.049414568;1
