CONFIG_ETUDE;Centre;N_Cyril;config;acq;Proto;fant;Type_centre;N_Patients;Utilisation;rmq_utilisation;Marque;Modele;num_camera;Modele_simple;Annee_Installation;Collimateur;modele_colli;facteur_stenope;NaI_CZT;Taille_Cristal;Dimensions FOV;Pixel;Protocole;Geometrie_Fantome;Volume;Conditionnement;Fantome;Type_fantome;Commentaire_Fantome;Distance_Source;cale;cale_new;Distance;Radionucleide;Radionucleide_simple;T_min;l;Justesse;Source_Constance;Calibre;A_necessaire;A_Prep;Heure_Prep;A_seringue_vide;Heure_seringue_vide;Heure_acq;delta_t_prep;delta_t_seringue;A_acq;A_acq_corr;TC;Nom_Protocole;Duree;Kcps;Zoom;Matrice;Energie;Fenetre_spectro;Calibrage_Patient;Calibrage_Facteur;Geometrie_Cali_F;Nom_Console;Nom_PRG;Facteur_calibrage;Contourage;Seuil;Nb_kCps_ROI;Nb_kCps_BGRD;BGRD_O_N;Indice_Thyroidien ;Nom_Fichier_DICOM;Remarques;Unnamed: 1;PatientName;PatientID;StudyDate (YYMMDD);AcquisitionDate (YYMMDD);AcquisitionTime (hhmmss);Modality;SeriesDescription;ManufacturerModelName;ProtocolName;PixelSpacing (mm);Table Height;Table Traverse;taille Matrice X;taille Matrice Y;ActualFrameDuration (s);Acquisition time (s);Counts Accumulated;Energie window name;Energie(KeV);Collimateur Type;Collimateur Name;Volume Theorique (ml);activite theorique (MBq); Seuil(% max)_5%;region_5%;Min (kCps)_F_5%;Max(kCps)_F_5%;mean(kCps)_F_5%;median(kCps)_F_5%;Coups Totaux(kCps)_F_5%;Nombre de Pixel_F_5%;CV(%)_F_5%;Rcentre de gravite(mm)_F_5%;surface(mm^2)_F_5%;sensibilite (Cps/(MBq.s))_5%; Seuil(% max)_10%;region_10%;Min (kCps)_F_10%;Max(kCps)_F_10%;mean(kCps)_F_10%;median(kCps)_F_10%;Coups Totaux(kCps)_F_10%;Nombre de Pixel_F_10%;CV(%)_F_10%;Rcentre de gravite(mm)_F_10%;surface(mm^2)_F_10%;sensibilite (Cps/(MBq.s))_10%; Seuil(% max)_15%;region_15%;Min (kCps)_F_15%;Max(kCps)_F_15%;mean(kCps)_F_15%;median(kCps)_F_15%;Coups Totaux(kCps)_F_15%;Nombre de Pixel_F_15%;CV(%)_F_15%;Rcentre de gravite(mm)_F_15%;surface(mm^2)_F_15%;sensibilite (Cps/(MBq.s))_15%; Seuil(% max)_20%;region_20%;Min (kCps)_F_20%;Max(kCps)_F_20%;mean(kCps)_F_20%;median(kCps)_F_20%;Coups Totaux(kCps)_F_20%;Nombre de Pixel_F_20%;CV(%)_F_20%;Rcentre de gravite(mm)_F_20%;surface(mm^2)_F_20%;sensibilite (Cps/(MBq.s))_20%; Seuil(% max)_25%;region_25%;Min (kCps)_F_25%;Max(kCps)_F_25%;mean(kCps)_F_25%;median(kCps)_F_25%;Coups Totaux(kCps)_F_25%;Nombre de Pixel_F_25%;CV(%)_F_25%;Rcentre de gravite(mm)_F_25%;surface(mm^2)_F_25%;sensibilite (Cps/(MBq.s))_25%; Seuil(% max)_30%;region_30%;Min (kCps)_F_30%;Max(kCps)_F_30%;mean(kCps)_F_30%;median(kCps)_F_30%;Coups Totaux(kCps)_F_30%;Nombre de Pixel_F_30%;CV(%)_F_30%;Rcentre de gravite(mm)_F_30%;surface(mm^2)_F_30%;sensibilite (Cps/(MBq.s))_30%; Seuil(% max)_35%;region_35%;Min (kCps)_F_35%;Max(kCps)_F_35%;mean(kCps)_F_35%;median(kCps)_F_35%;Coups Totaux(kCps)_F_35%;Nombre de Pixel_F_35%;CV(%)_F_35%;Rcentre de gravite(mm)_F_35%;surface(mm^2)_F_35%;sensibilite (Cps/(MBq.s))_35%; Seuil(% max)_40%;region_40%;Min (kCps)_F_40%;Max(kCps)_F_40%;mean(kCps)_F_40%;median(kCps)_F_40%;Coups Totaux(kCps)_F_40%;Nombre de Pixel_F_40%;CV(%)_F_40%;Rcentre de gravite(mm)_F_40%;surface(mm^2)_F_40%;sensibilite (Cps/(MBq.s))_40%; SAM (kCps);sensibilite SAM (Cps/(MBq.s)));CDMnorm (%);LimiteCDM2STD
48;16;527;1;1;Std;IRSN-3;CH;;Cr¶?¶?e pour le GT;;GE;Discovery NM/CT 670 Pro;23;GC9;2016;Pinhole;GPPH;3.35;NaI;0.95;54x40;1.105;Standardis¶?;I3;3;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;-0.42%;Ba-133;Ba-133;20;20.67;08/10/2021 16:00;0.17;08/10/2021 15:09;08/10/2021 16:12;12;63;20.03;20.03;1.07;PROTO THYR TC99m;300;;2;256x256;140.5;15%;;;;xeleris 4.0;Thyroid uptake index;41.46;Semi-automatique;;277.547;273.15;O;1.09;16_S_GC9_PT_I3;Error (message derreur donne par le logiciel);0;FANTOME 5 ANS^FANTOME 5 ANS;125455;20211008;20211008;161228;NM;THYROIDE PROTO;Tandem_Discovery_670_Pro;User&Service&PROTO THYR TC99m;[1.104515. 1.104515];1018.3;352.3;256;256;300;161228;320987;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.028;0.549;0.20847829;0.195152344;307.297;1474;0.620235561;203.0758968;1798.21129;51.13945748;10;Fantome thyroide;0.055;0.549;0.232470953;0.220886719;300.12;1291;0.516971945;202.9794845;1574.95982;49.94508238;15;Fantome thyroide;0.083;0.549;0.25349345;0.238042969;290.25;1145;0.438693351;202.8608229;1396.846626;48.30254618;20;Fantome thyroide;0.11;0.549;0.270316908;0.259488281;279.778;1035;0.383146129;202.765073;1262.651754;46.55982693;25;Fantome thyroide;0.138;0.549;0.287378641;0.276644531;266.4;927;0.333360765;202.5509641;1130.896788;44.33349975;30;Fantome thyroide;0.165;0.549;0.301819809;0.289511719;252.925;838;0.295836604;202.4503351;1022.320937;42.09103012;35;Fantome thyroide;0.193;0.549;0.315269841;0.302378906;238.344;756;0.265000719;202.3177707;922.2847592;39.66450325;40;Fantome thyroide;0.22;0.549;0.332392966;0.323824219;217.385;654;0.230787875;202.1100574;797.8495139;36.17656848;311.5955191;51.85480431;-0.430175104;1
48;16;524;1;2;Std;IRSN-10;CH;;;;GE;Discovery NM/CT 670 Pro;23;GC9;2016;Pinhole;GPPH;3.35;NaI;0.95;54x40;1.105;Standardis¶?;I10;8;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;-0.42%;Ba-133;Ba-133;20;21.56;08/10/2021 16:15;0.11;08/10/2021 15:13;08/10/2021 16:30;15;77;20.85;20.85;1.05;PROTO THYR TC99m;300;;2;256x256;140.5;15%;;;;xeleris 4.0;Thyroid uptake index;41.46;Semi-automatique;;263.577;263.156;O;1.01;16_S_GC9_PT_I10;;0;FANTOME 10 ANS^FANTOME 10 ANS;15611461464;20211008;20211008;163005;NM;THYROIDE PROTO;Tandem_Discovery_670_Pro;User&Service&PROTO THYR TC99m;[1.104515. 1.104515];1018.3;420.6;256;256;300;163005;316033;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.019;0.379;0.132439309;0.111035156;306.597;2315;0.648376069;195.6541281;2824.192087;49.01630695;10;Fantome thyroide;0.038;0.379;0.14667419;0.128800781;298.922;2038;0.557150145;195.4298194;2486.264999;47.78928857;15;Fantome thyroide;0.057;0.379;0.159001102;0.140644531;288.587;1815;0.491449273;195.1474247;2214.215394;46.13701039;20;Fantome thyroide;0.076;0.379;0.172474448;0.158410156;273.372;1585;0.432130165;194.8263695;1933.626116;43.70455635;25;Fantome thyroide;0.095;0.379;0.188017831;0.170253906;253.072;1346;0.373564252;194.428725;1642.057257;40.45915268;30;Fantome thyroide;0.114;0.379;0.202342609;0.185058594;232.694;1150;0.326313506;193.8746215;1402.946393;37.20127898;35;Fantome thyroide;0.133;0.379;0.215128283;0.196902344;212.977;990;0.289683543;193.2464467;1207.753851;34.04908074;40;Fantome thyroide;0.152;0.379;0.229108173;0.211707031;190.618;832;0.254160646;192.243267;1015.001217;30.4745004;312.6044357;49.97672833;-1.6575625;1
48;16;525;1;3;Std;IRSN-15;CH;;;;GE;Discovery NM/CT 670 Pro;23;GC9;2016;Pinhole;GPPH;3.35;NaI;0.95;54x40;1.105;Standardis¶?;I15;11;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;-0.42%;Ba-133;Ba-133;20;20.86;08/10/2021 16:30;0.1;08/10/2021 15:18;08/10/2021 16:45;16;88;20.16;20.16;0.97;PROTO THYR TC99m;300;;2;256x256;140.5;15%;;;;xeleris 4.0;Thyroid uptake index;41.46;Semi-automatique;;262.536;261.923;O;1.04;16_S_GC9_PT_I15;;0;FANTOME 15 ANS^FANTOME 15 ANS;545445616;20211008;20211008;164534;NM;THYROIDE PROTO;Tandem_Discovery_670_Pro;User&Service&PROTO THYR TC99m;[1.104515. 1.104515];1018.3;420.6;256;256;300;164534;292398;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.012;0.239;0.095892773;0.088691406;285.281;2975;0.580765249;201.8176342;3629.361321;47.16947751;10;Fantome thyroide;0.024;0.239;0.105836866;0.101761719;279.621;2642;0.48245822;201.7546527;3223.116844;46.23363095;15;Fantome thyroide;0.036;0.239;0.112671063;0.109230469;273.34;2426;0.422580792;201.7060994;2959.606913;45.19510582;20;Fantome thyroide;0.048;0.239;0.11865639;0.116699219;265.553;2238;0.3763317;201.6521037;2730.255676;43.90757275;25;Fantome thyroide;0.06;0.239;0.124556043;0.124167969;255.589;2052;0.336323957;201.6019249;2503.344346;42.26008598;30;Fantome thyroide;0.072;0.239;0.132669994;0.133503906;239.204;1803;0.287310956;201.7501969;2199.575954;39.55092593;35;Fantome thyroide;0.084;0.239;0.140875239;0.140972656;221.315;1571;0.239920499;201.9589468;1916.546768;36.59308862;40;Fantome thyroide;0.096;0.239;0.147201573;0.146574219;205.935;1399;0.20554853;201.8782145;1706.714786;34.05009921;289.2226392;47.82120357;0.061206111;1
48;16;526;1;4;Std;IRSN-20;CH;;;;GE;Discovery NM/CT 670 Pro;23;GC9;2016;Pinhole;GPPH;3.35;NaI;0.95;54x40;1.105;Standardis¶?;I20;19;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;-0.42%;Ba-133;Ba-133;20;20.26;08/10/2021 16:45;0.11;08/10/2021 15:25;08/10/2021 16:59;15;95;19.6;19.61;0.89;PROTO THYR TC99m;300;;2;256x256;140.5;15%;;;;xeleris 4.0;Thyroid uptake index;41.46;Semi-automatique;;240.495;239.989;O;0.98;16_S_GC9_PT_I20;;0;FANTOME ADULTE SAIN^FANTOME ADULTE SAIN;4544845454;20211008;20211008;165940;NM;THYROIDE PROTO;Tandem_Discovery_670_Pro;User&Service&PROTO THYR TC99m;[1.104515. 1.104515];1018.3;420.6;256;256;300;165940;265850;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.009;0.162;0.068164826;0.063914063;259.299;3804;0.551239101;195.5273869;4640.702677;44.07598164;10;Fantome thyroide;0.017;0.162;0.073764025;0.071507813;255.076;3458;0.471157101;195.4522765;4218.598806;43.3581506;15;Fantome thyroide;0.025;0.162;0.077897196;0.076570313;250.05;3210;0.418457056;195.3570285;3916.050367;42.50382458;20;Fantome thyroide;0.033;0.162;0.081871803;0.081632813;243.323;2972;0.373305011;195.3083919;3625.701461;41.36036036;25;Fantome thyroide;0.041;0.162;0.086038221;0.085429688;234.11;2721;0.331642969;195.2928885;3319.493161;39.79432262;30;Fantome thyroide;0.049;0.162;0.090415447;0.090492188;222.422;2460;0.29266371;195.2872491;3001.085328;37.80758117;35;Fantome thyroide;0.057;0.162;0.096090697;0.095554688;205.538;2139;0.245743153;195.5959226;2609.480291;34.93761686;40;Fantome thyroide;0.065;0.162;0.100764395;0.100617188;190.747;1893;0.208042068;195.8010384;2309.371758;32.42342342;262.6565427;44.64670112;0.178120595;1
48;16;528;1;5;Std;IRSN-30;CH;;;;GE;Discovery NM/CT 670 Pro;23;GC9;2016;Pinhole;GPPH;3.35;NaI;0.95;54x40;1.105;Standardis¶?;I30;30;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;-0.42%;Ba-133;Ba-133;20;21.08;08/10/2021 17:00;0.06;08/10/2021 15:33;08/10/2021 17:15;15;102;20.43;20.43;0.89;PROTO THYR TC99m;300;;2;256x256;140.5;15%;;;;xeleris 4.0;Thyroid uptake index;41.46;Semi-automatique;;242.793;242.413;O;0.95;16_S_GC9_PT_I30;;0;FANTOME GOITRE^FANTOME GOITRE;454517687;20211008;20211008;171506;NM;THYROIDE PROTO;Tandem_Discovery_670_Pro;User&Service&PROTO THYR TC99m;[1.104515. 1.104515];1018.3;420.6;256;256;300;171506;266392;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.007;0.124;0.052153122;0.048921875;260.557;4996;0.557608532;196.8743041;6094.887113;42.51215533;10;Fantome thyroide;0.013;0.124;0.056539157;0.053765625;256.292;4533;0.475960949;196.8157835;5530.048695;41.81628324;15;Fantome thyroide;0.019;0.124;0.059523539;0.057640625;251.606;4227;0.42648274;196.7363945;5156.742959;41.05172132;20;Fantome thyroide;0.025;0.124;0.062278975;0.062484375;245.566;3943;0.385903575;196.7193887;4810.276198;40.06624245;25;Fantome thyroide;0.031;0.124;0.06554553;0.066359375;236.095;3602;0.34407357;196.8287424;4394.272094;38.5209659;30;Fantome thyroide;0.038;0.124;0.070304348;0.071203125;219.912;3128;0.289059112;197.0559127;3816.014189;35.88056779;35;Fantome thyroide;0.044;0.124;0.074642387;0.075078125;203.923;2732;0.241062294;197.432025;3332.912648;33.27182248;40;Fantome thyroide;0.05;0.124;0.07761554;0.077015625;191.788;2471;0.20978063;197.6630896;3014.504815;31.29189101;263.4799566;42.98906129;0.428661748;1
48;16;530;1;6;Std;Seringue;CH;;;;GE;Discovery NM/CT 670 Pro;23;GC9;2016;Pinhole;GPPH;3.35;NaI;0.95;54x40;1.105;Standardis¶?;Ser;3;Seringue;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;-0.42%;Ba-133;Ba-133;20;21.18;08/10/2021 17:15;;;08/10/2021 17:32;18;;20.47;20.47;1.16;PROTO THYR TC99m;300;;2;256x256;140.5;15%;;;;xeleris 4.0;Thyroid uptake index;41.46;Semi-automatique;;319.86;319.377;O;1.24;16_S_GC9_PT_Ser;;0;SERINGUE 3 ML^SERINGUE 3 ML;5644866564;20211008;20211008;173251;NM;THYROIDE PROTO;Tandem_Discovery_670_Pro;User&Service&PROTO THYR TC99m;[1.104515. 1.104515];1018.3;420.6;256;256;300;173251;347059;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.028;0.544;0.248970523;0.235875;337.853;1357;0.622895596;204.4123566;1655.476744;55.01595831;10;Fantome thyroide;0.055;0.544;0.278180672;0.274125;331.035;1190;0.514476269;204.3914129;1451.744528;53.90571568;15;Fantome thyroide;0.082;0.544;0.299196115;0.303875;323.431;1081;0.444870083;204.3605865;1318.769609;52.66748087;20;Fantome thyroide;0.11;0.544;0.317094472;0.325125;315.509;995;0.388993149;204.4087891;1213.853618;51.37746295;25;Fantome thyroide;0.136;0.544;0.333760917;0.342125;305.725;916;0.341903654;204.3539796;1117.477301;49.78423709;30;Fantome thyroide;0.164;0.544;0.350463734;0.359125;294.74;841;0.296084898;204.3494207;1025.980797;47.99544048;35;Fantome thyroide;0.191;0.544;0.363935897;0.376125;283.87;780;0.262119307;204.247322;951.5636405;46.22537046;40;Fantome thyroide;0.218;0.544;0.380015515;0.393125;269.431;709;0.222707123;204.3384423;864.9469501;43.87412474;342.7098611;55.80684923;-0.025922971;1
48;16;529;1;7;Std;Routine;CH;;;;GE;Discovery NM/CT 670 Pro;23;GC9;2016;Pinhole;GPPH;3.35;NaI;0.95;54x40;1.105;Standardis¶?;Rou;2.5;Seringue;non;Seringue;(entre la seringue et le pinhole sans l'anticollision);;cale maison;cale maison;7;Tc99m;Tc;360.402;0.001923261;-0.42%;Ba-133;Ba-133;20;21.25;08/10/2021 17:30;0;08/10/2021 17:30;08/10/2021 18:00;30;30;20.06;20.06;1.18;PROTO THYR TC99m;300;;2;256x256;140.5;15%;;;;xeleris 4.0;Thyroid uptake index;41.46;Semi-automatique;;326.274;325.794;O;1.28;16_S_GC9_PT_Rou;;0;SERINGUE 2.5 ML^SERINGUE 2.5 ML;568944;20211008;20211008;180002;NM;THYROIDE PROTO;Tandem_Discovery_670_Pro;User&Service&PROTO THYR TC99m;[1.104515. 1.104515];1018.3;420.6;256;256;300;180002;354312;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.032;0.627;0.285586292;0.266964844;345.845;1211;0.636382393;194.9309976;1477.36355;57.46842805;10;Fantome thyroide;0.063;0.627;0.320156752;0.315949219;339.046;1059;0.524832147;194.9492864;1291.930635;56.33865071;15;Fantome thyroide;0.095;0.627;0.344824324;0.345339844;331.721;962;0.453238329;194.9426966;1173.595157;55.12146893;20;Fantome thyroide;0.126;0.627;0.36900344;0.374730469;321.771;872;0.389763512;194.9956518;1063.799352;53.46809571;25;Fantome thyroide;0.157;0.627;0.388425373;0.399222656;312.294;804;0.341418889;194.9433591;980.8425217;51.89332004;30;Fantome thyroide;0.189;0.627;0.406916216;0.418816406;301.118;740;0.298976815;195.0208919;902.7655051;50.03622466;35;Fantome thyroide;0.22;0.627;0.422002903;0.428613281;290.76;689;0.265839983;195.0519796;840.5478824;48.31505484;40;Fantome thyroide;0.251;0.627;0.440398724;0.448207031;276.13;627;0.227723388;194.9545706;764.9107725;45.88401462;350.3592407;58.21855114;0.002710464;1
48;16;520;1;8;Local;IRSN-3;CH;;;;GE;Discovery NM/CT 670 Pro;23;GC9;2016;Pinhole;GPPH;3.35;NaI;0.95;54x40;2.21;Local;I3;3;Thyroide;;;;;cale GT;cale GT;8;Tc99m;Tc;360.402;0.001923261;-0.42%;Ba-133;Ba-133;;20.67;08/10/2021 16:00;0.17;08/10/2021 15:09;08/10/2021 16:20;21;72;19.71;19.72;0.73;PROTO THYR TC99m;200;;1;256x256;140.5;15%;non;non;;xeleris 4.0;Thyroid uptake index;41.46;Semi-automatique;;132.731;130.577;O;0.79;16_L_GC9_PT_I3;;0;FANTOME 5 ANS^FANTOME 5 ANS;125455;20211008;20211008;162043;NM;THYROIDE 7 CM;Tandem_Discovery_670_Pro;User&Service&PROTO THYR TC99m;[2.209030. 2.209030];1001.5;352.3;256;256;200;162043;146370;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.061;1.209;0.483811847;0.429761719;138.854;287;0.656286276;400.917144;1400.506486;35.20638945;10;Fantome thyroide;0.121;1.209;0.547270161;0.514769531;135.723;248;0.538822436;400.8440606;1210.193758;34.41252535;15;Fantome thyroide;0.189;1.209;0.603801843;0.571441406;131.025;217;0.449642619;400.7500677;1058.919538;33.22134888;20;Fantome thyroide;0.247;1.209;0.638984925;0.609222656;127.158;199;0.400186335;400.6409602;971.0828946;32.24087221;25;Fantome thyroide;0.306;1.209;0.675530387;0.656449219;122.271;181;0.353589127;400.6317069;883.2462509;31.00177485;30;Fantome thyroide;0.363;1.209;0.700633136;0.675339844;118.407;169;0.324075282;400.4775272;824.6884884;30.02205882;35;Fantome thyroide;0.428;1.209;0.748561644;0.713121094;109.29;146;0.275966044;400.4962031;712.452777;27.71044625;40;Fantome thyroide;0.484;1.209;0.782351145;0.750902344;102.488;131;0.243755794;400.1871861;639.2555739;25.98580122;140.0367869;35.50628471;-0.164141825;1
48;16;517;1;9;Local;IRSN-10;CH;;;;GE;Discovery NM/CT 670 Pro;23;GC9;2016;Pinhole;GPPH;3.35;NaI;0.95;54x40;2.21;Local;I10;8;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;-0.42%;Ba-133;Ba-133;;21.56;08/10/2021 16:15;0.11;08/10/2021 15:13;08/10/2021 16:36;22;84;20.58;20.58;0.7;PROTO THYR TC99m;200;;1;256x256;140.5;15%;non;non;;xeleris 4.0;Thyroid uptake index;41.46;Semi-automatique;;121.961;121.526;O;0.71;16_L_GC9_PT_I10;;0;FANTOME 10 ANS^FANTOME 10 ANS;15611461464;20211008;20211008;163647;NM;THYROIDE 7 CM;Tandem_Discovery_670_Pro;User&Service&PROTO THYR TC99m;[2.209030. 2.209030];1018.3;420.6;256;256;200;163647;140249;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.045;0.871;0.317992925;0.268785156;134.829;424;0.673565901;395.4625435;2069.040941;32.75728863;10;Fantome thyroide;0.089;0.871;0.359909341;0.316417969;131.007;364;0.562472503;395.2381217;1776.252129;31.8287172;15;Fantome thyroide;0.132;0.871;0.38896319;0.343636719;126.802;326;0.498802574;395.0540439;1590.819214;30.80709427;20;Fantome thyroide;0.177;0.871;0.415761092;0.370855469;121.818;293;0.448434767;394.7772355;1429.785367;29.59620991;25;Fantome thyroide;0.218;0.871;0.450284585;0.411683594;113.922;253;0.394087857;394.5370687;1234.592826;27.67784257;30;Fantome thyroide;0.264;0.871;0.4872;0.445707031;104.748;215;0.343056245;394.1239576;1049.159911;25.44897959;35;Fantome thyroide;0.307;0.871;0.512984293;0.459316406;97.98;191;0.311028842;393.728888;932.0443863;23.80466472;40;Fantome thyroide;0.35;0.871;0.54924375;0.500144531;87.879;160;0.271553273;393.2156941;780.7701665;21.35058309;137.509219;33.40845944;-0.514330329;1
48;16;518;1;10;Local;IRSN-15;CH;;;;GE;Discovery NM/CT 670 Pro;23;GC9;2016;Pinhole;GPPH;3.35;NaI;0.95;54x40;2.21;Local;I15;11;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;-0.42%;Ba-133;Ba-133;;20.86;08/10/2021 16:30;0.1;08/10/2021 15:18;08/10/2021 16:52;22;94;19.9;19.9;0.66;PROTO THYR TC99m;200;;1;256x256;140.5;15%;non;non;;xeleris 4.0;Thyroid uptake index;41.46;Semi-automatique;;121.91;121.203;O;0.73;16_L_GC9_PT_I15;;0;FANTOME 15 ANS^FANTOME 15 ANS;545445616;20211008;20211008;165218;NM;THYROIDE 7 CM;Tandem_Discovery_670_Pro;User&Service&PROTO THYR TC99m;[2.209030. 2.209030];1018.3;420.6;256;256;200;165218;131833;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.027;0.525;0.233153846;0.211230469;127.302;546;0.597217172;400.567215;2664.378193;31.98542714;10;Fantome thyroide;0.053;0.525;0.254898167;0.244042969;125.155;491;0.509333219;400.5495958;2395.988449;31.4459799;15;Fantome thyroide;0.079;0.525;0.273606264;0.260449219;122.302;447;0.441600889;400.4365363;2181.276653;30.72914573;20;Fantome thyroide;0.106;0.525;0.285521429;0.276855469;119.919;420;0.40208447;400.528087;2049.521687;30.13040201;25;Fantome thyroide;0.132;0.525;0.299010283;0.293261719;116.315;389;0.362630575;400.425147;1898.247467;29.22487437;30;Fantome thyroide;0.158;0.525;0.314767705;0.313769531;111.113;353;0.321835056;400.3286352;1722.57418;27.9178392;35;Fantome thyroide;0.185;0.525;0.337632787;0.342480469;102.978;305;0.265197717;400.6370756;1488.34313;25.87386935;40;Fantome thyroide;0.21;0.525;0.35147482;0.358886719;97.71;278;0.231535619;400.8259813;1356.588164;24.55025126;129.1178889;32.44168063;0.068953979;1
48;16;519;1;11;Local;IRSN-20;CH;;;;GE;Discovery NM/CT 670 Pro;23;GC9;2016;Pinhole;GPPH;3.35;NaI;0.95;54x40;2.21;Local;I20;19;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;-0.42%;Ba-133;Ba-133;;20.26;08/10/2021 16:45;0.11;08/10/2021 15:25;08/10/2021 17:06;21;101;19.35;19.36;0.6;PROTO THYR TC99m;200;;1;256x256;140.5;15%;non;non;;xeleris 4.0;Thyroid uptake index;41.46;Semi-automatique;;109.789;109.13;O;0.68;16_L_GC9_PT_I20;;0;FANTOME ADULTE SAIN^FANTOME ADULTE SAIN;4544845454;20211008;20211008;170621;NM;THYROIDE 7 CM;Tandem_Discovery_670_Pro;User&Service&PROTO THYR TC99m;[2.209030. 2.209030];1018.3;420.6;256;256;200;170621;120202;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.021;0.42;0.165951429;0.152578125;116.166;700;0.573890946;395.2843849;3415.869479;30.00154959;10;Fantome thyroide;0.042;0.42;0.184599026;0.168984375;113.713;616;0.466076853;395.1991478;3005.965141;29.36802686;15;Fantome thyroide;0.063;0.42;0.193800347;0.182109375;111.629;576;0.419473774;395.2678468;2810.7726;28.82980372;20;Fantome thyroide;0.084;0.42;0.205759542;0.201796875;107.818;524;0.366108762;395.1357462;2557.022295;27.84555785;25;Fantome thyroide;0.105;0.42;0.214701031;0.214921875;104.13;485;0.331076679;395.0713622;2366.709567;26.89307851;30;Fantome thyroide;0.126;0.42;0.227418605;0.234609375;97.79;430;0.287180905;395.1835893;2098.319823;25.25568182;35;Fantome thyroide;0.147;0.42;0.243327869;0.247734375;89.058;366;0.236124048;395.3850998;1786.011756;23.00051653;40;Fantome thyroide;0.168;0.42;0.256269592;0.257578125;81.75;319;0.194136547;395.2842988;1556.66052;21.11311983;117.7217126;30.40333485;0.021541724;1
48;16;521;1;12;Local;IRSN-30;CH;;;;GE;Discovery NM/CT 670 Pro;23;GC9;2016;Pinhole;GPPH;3.35;NaI;0.95;54x40;2.21;Local;I30;30;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;-0.42%;Ba-133;Ba-133;;21.08;08/10/2021 17:00;0.06;08/10/2021 15:33;08/10/2021 17:23;24;111;20.1;20.1;0.61;PROTO THYR TC99m;200;;1;256x256;140.5;15%;non;non;;xeleris 4.0;Thyroid uptake index;41.46;Semi-automatique;;112.729;112.14;O;0.67;16_L_GC9_PT_I30;;0;FANTOME GOITRE^FANTOME GOITRE;454517687;20211008;20211008;172332;NM;THYROIDE 7 CM;Tandem_Discovery_670_Pro;User&Service&PROTO THYR TC99m;[2.209030. 2.209030];1018.3;420.6;256;256;200;172332;121418;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.015;0.285;0.129561674;0.119121094;117.642;908;0.572307868;396.4759292;4430.870695;29.2641791;10;Fantome thyroide;0.029;0.285;0.140499394;0.132480469;115.912;825;0.490021047;396.4122546;4025.846171;28.83383085;15;Fantome thyroide;0.043;0.285;0.149066841;0.143613281;113.738;763;0.431962534;396.3316117;3723.297732;28.29303483;20;Fantome thyroide;0.057;0.285;0.155316156;0.148066406;111.517;718;0.393870235;396.3808176;3503.706122;27.74054726;25;Fantome thyroide;0.072;0.285;0.162067265;0.159199219;108.423;669;0.35696302;396.2900009;3264.595259;26.97089552;30;Fantome thyroide;0.086;0.285;0.170090164;0.170332031;103.755;610;0.318691683;396.3611541;2976.68626;25.80970149;35;Fantome thyroide;0.1;0.285;0.181460526;0.185917969;96.537;532;0.267387802;396.8511885;2596.060804;24.0141791;40;Fantome thyroide;0.114;0.285;0.189316008;0.190371094;91.061;481;0.233717023;396.9943939;2347.190313;22.65199005;118.9589174;29.59177051;0.146636635;1
48;16;523;1;13;Local;Seringue;CH;;;;GE;Discovery NM/CT 670 Pro;23;GC9;2016;Pinhole;GPPH;3.35;NaI;0.95;54x40;2.21;Local;Ser;3;Seringue;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;-0.42%;Ba-133;Ba-133;;21.18;08/10/2021 17:15;;;08/10/2021 17:40;26;;20.16;20.16;0.9;PROTO THYR TC99m;200;;1;256x256;140.5;15%;non;non;;xeleris 4.0;Thyroid uptake index;41.46;Semi-automatique;;172.946;172.333;O;1;16_L_GC9_PT_Ser;;0;SERINGUE 3 ML^SERINGUE 3 ML;5644866564;20211008;20211008;174044;NM;THYROIDE 7 CM;Tandem_Discovery_670_Pro;User&Service&PROTO THYR TC99m;[2.209030. 2.209030];1018.3;420.6;256;256;200;174044;179644;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.063;1.221;0.590354949;0.548496094;172.974;293;0.648489909;402.7506192;1429.785367;42.90029762;10;Fantome thyroide;0.136;1.221;0.673011905;0.643886719;169.599;252;0.517824305;402.6667438;1229.713012;42.06324405;15;Fantome thyroide;0.184;1.221;0.694252066;0.653425781;168.009;242;0.488600682;402.7038318;1180.914877;41.66889881;20;Fantome thyroide;0.248;1.221;0.761650943;0.815589844;161.47;212;0.403757946;402.7843558;1034.520471;40.04712302;25;Fantome thyroide;0.309;1.221;0.822734043;0.891902344;154.674;188;0.329626121;402.7421465;917.4049457;38.36160714;30;Fantome thyroide;0.387;1.221;0.856340909;0.891902344;150.716;176;0.287890598;402.7337093;858.8471832;37.37996032;35;Fantome thyroide;0.444;1.221;0.864225434;0.891902344;149.511;173;0.279068945;402.8116679;844.2077426;37.08110119;40;Fantome thyroide;0.491;1.221;0.878401198;0.901441406;146.693;167;0.265599857;402.5003671;814.9288613;36.38219246;174.7839444;43.34919257;-0.041335786;1
48;16;522;1;14;Local;Routine;CH;;;;GE;Discovery NM/CT 670 Pro;23;GC9;2016;Pinhole;GPPH;3.35;NaI;0.95;54x40;2.21;Local;Rou;2.5;Seringue;non;Seringue;(entre la seringue et le pinhole avec l'anticollision);;cale maison;cale maison;7;Tc99m;Tc;360.402;0.001923261;-0.42%;Ba-133;Ba-133;;21.25;08/10/2021 17:30;0;08/10/2021 17:30;08/10/2021 18:07;37;37;19.79;19.79;0.86;PROTO THYR TC99m;200;;1;256x256;140.5;15%;non;non;;xeleris 4.0;Thyroid uptake index;41.46;Semi-automatique;;164.691;164.1;O;0.97;16_L_GC9_PT_Rou;;0;SERINGUE 2.5 ML^SERINGUE 2.5 ML;568944;20211008;20211008;180702;NM;THYROIDE 7 CM;Tandem_Discovery_670_Pro;User&Service&PROTO THYR TC99m;[2.209030. 2.209030];1018.3;420.6;256;256;200;180702;172732;Tc99m_EM;140.5;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.075;1.474;0.685411523;0.616085938;166.555;243;0.648606754;394.0478549;1185.79469;42.08059626;10;Fantome thyroide;0.15;1.474;0.764252336;0.719726563;163.55;214;0.542878223;394.0473299;1044.280098;41.32137443;15;Fantome thyroide;0.223;1.474;0.837405263;0.846398438;159.107;190;0.456250157;394.0519795;927.1645728;40.1988378;20;Fantome thyroide;0.298;1.474;0.89449711;0.903976563;154.748;173;0.393228721;394.0755068;844.2077426;39.097524;25;Fantome thyroide;0.372;1.474;0.939625;0.973070313;150.34;160;0.347357804;393.9206026;780.7701665;37.98383022;30;Fantome thyroide;0.451;1.474;0.970834437;0.996101563;146.596;151;0.318249729;394.0197603;736.8518447;37.03789793;35;Fantome thyroide;0.518;1.474;1.020489051;1.042164063;139.807;137;0.274479109;394.098508;668.5344551;35.3226377;40;Fantome thyroide;0.595;1.474;1.068935484;1.088226563;132.548;124;0.232512295;394.0939033;605.0968791;33.48863062;168.830858;42.65559829;0.01181784;1
49;19;597;1;1;Std;IRSN-3;CH;325;Routine;;Siemens;Symbia Intevo T2_T6_T16;26;GC13;2015;PARA;LEHR;;NaI;0.95;53.3x38.7;1.1988;Standardis¶?;I3;3;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;-1.2%;Co-57;Tc99m;20;28;29/11/2021 14:26;1.4;29/11/2021 14:28;29/11/2021 17:14;168;166;19.25;19.25;1.6;Thyroide;300;;2;256x256;140;15%;;;;intevo 2;TT thyroide;93.33333333;Manuel;;442;442;O;0.82;19_S_GC13_LT_I3;;0;THYROIDE^5ANS STANDARD;21.11.29-17:02:59-STD-1.3.12.2.1107.5.6.1.0;20211129;20211129;171353.437;NM;THYROIDE;Encore2;2.0.15092787@;[1.1987999677658. 1.1987999677658];;;256;256;300.001;171353.437;None;99m Technetium;139.9199982;PARA;@18889911;a determiner;a rentrer;5;Fantome thyroide;0.083;1.646;0.633096728;0.533664063;445.067;703;0.687781463;221.9223871;1010.296318;77.0676219;10;Fantome thyroide;0.165;1.646;0.725404362;0.675117188;432.341;596;0.56422918;221.8656539;856.5243322;74.86399288;15;Fantome thyroide;0.247;1.646;0.796752381;0.765132813;418.295;525;0.481752839;221.8179944;754.4887154;72.43179319;20;Fantome thyroide;0.33;1.646;0.869063043;0.829429688;399.769;460;0.408090454;221.7767648;661.0758268;69.22383852;25;Fantome thyroide;0.412;1.646;0.918954545;0.868007813;384.123;418;0.362662013;221.7205358;600.7167296;66.51458348;30;Fantome thyroide;0.495;1.646;0.971369681;0.932304688;365.235;376;0.319033603;221.591019;540.3576324;63.24394503;35;Fantome thyroide;0.58;1.646;1.025035821;0.983742188;343.387;335;0.278102658;221.5300516;481.4356565;59.46075418;40;Fantome thyroide;0.661;1.646;1.064977049;1.022320313;324.818;305;0.250814953;221.4441467;438.3220156;56.24535364;456.892932;79.1153955;-0.190344703;1
49;19;594;1;2;Std;IRSN-10;CH;;;;Siemens;Symbia Intevo T2_T6_T16;26;GC13;2015;PARA;LEHR;;NaI;0.95;53.3x38.7;1.1988;Standardis¶?;I10;8;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;-1.2%;Co-57;Tc99m;20;32;29/11/2021 14:38;0;29/11/2021 14:40;29/11/2021 17:51;193;191;22.08;22.08;1.8;Thyroide;300;;2;256x256;140;15%;;;;intevo 2;TT thyroide;93.33333333;Manuel;;519;519;O;0.84;19_S_GC13_LT_I10;;0;THYROIDE^10ans STANDARD;21.11.29-17:30:54-STD-1.3.12.2.1107.5.6.1.0;20211129;20211129;175122.827;NM;THYROIDE;Encore2;2.0.15092823@;[1.1987999677658. 1.1987999677658];;;256;256;300.001;175122.827;None;99m Technetium;139.9199982;PARA;@18889911;a determiner;a rentrer;5;Fantome thyroide;0.066;1.319;0.469664778;0.386425781;497.375;1059;0.681316894;219.3178045;1521.911523;75.08655527;10;Fantome thyroide;0.132;1.319;0.540314254;0.479167969;481.42;891;0.555686925;219.2517982;1280.475134;72.67789784;15;Fantome thyroide;0.199;1.319;0.591041985;0.551300781;464.559;786;0.479420353;219.1773912;1129.577391;70.1324655;20;Fantome thyroide;0.264;1.319;0.636485673;0.592519531;444.267;698;0.42132856;219.0486837;1003.110711;67.06906991;25;Fantome thyroide;0.332;1.319;0.692534224;0.664652344;414.828;599;0.358301802;219.0646695;860.8356963;62.62479125;30;Fantome thyroide;0.396;1.319;0.738520913;0.726480469;388.462;526;0.310841528;218.9335962;755.9258368;58.64443012;35;Fantome thyroide;0.462;1.319;0.784106754;0.757394531;359.905;459;0.267544035;218.8366297;659.6387055;54.33330319;40;Fantome thyroide;0.53;1.319;0.81846472;0.798613281;336.389;411;0.237564337;218.7383255;590.6568801;50.78319425;507.3970357;76.59953871;-0.234742881;1
49;19;595;1;3;Std;IRSN-15;CH;;;;Siemens;Symbia Intevo T2_T6_T16;26;GC13;2015;PARA;LEHR;;NaI;0.95;53.3x38.7;1.1988;Standardis¶?;I15;11;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;-1.2%;Co-57;Tc99m;20;32;29/11/2021 14:41;0;29/11/2021 14:44;29/11/2021 18:11;210;207;21.37;21.37;1.8;Thyroide;300;;2;256x256;140;15%;;;;intevo 2;TT thyroide;93.33333333;Manuel;;500;500;O;0.84;19_S_GC13_LT_I15;;0;THYROIDE^15ans STANDARD;21.11.29-17:31:38-STD-1.3.12.2.1107.5.6.1.0;20211129;20211129;181113.67;NM;THYROIDE;Encore2;2.0.15092859@;[1.1987999677658. 1.1987999677658];;;256;256;300.001;181113.67;None;99m Technetium;139.9199982;PARA;@18889911;a determiner;a rentrer;5;Fantome thyroide;0.057;1.122;0.383116535;0.328710938;486.558;1270;0.692522345;225.8971008;1825.144131;75.89399129;10;Fantome thyroide;0.113;1.122;0.438286778;0.381304688;470.72;1074;0.574777851;225.7471598;1543.468344;73.42355809;15;Fantome thyroide;0.169;1.122;0.482345085;0.425132813;451.475;936;0.497838604;225.5717625;1345.145596;70.42169632;20;Fantome thyroide;0.225;1.122;0.517390887;0.460195313;431.504;834;0.446675976;225.3806385;1198.559217;67.30659205;25;Fantome thyroide;0.281;1.122;0.556987603;0.495257813;404.373;726;0.398237913;225.2431379;1043.350109;63.07466107;30;Fantome thyroide;0.337;1.122;0.6046875;0.547851563;367.65;608;0.349587059;224.9264831;873.7697885;57.34655662;35;Fantome thyroide;0.393;1.122;0.645213462;0.574148438;335.511;520;0.313246076;224.592917;747.3031086;52.33347085;40;Fantome thyroide;0.449;1.122;0.686653759;0.609210938;301.441;439;0.281296957;224.0159403;630.8962782;47.01918503;496.6623306;77.47007878;-0.772810822;1
49;19;596;1;4;Std;IRSN-20;CH;;;;Siemens;Symbia Intevo T2_T6_T16;26;GC13;2015;PARA;LEHR;;NaI;0.95;53.3x38.7;1.1988;Standardis¶?;I20;19;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;-1.2%;Co-57;Tc99m;20;33;29/11/2021 14:47;0;29/11/2021 14:50;29/11/2021 18:30;223;220;21.49;21.49;1.7;Thyroide;300;;2;256x256;140;15%;;;;intevo 2;TT thyroide;93.33333333;Manuel;;499;499;O;0.83;19_S_GC13_LT_I20;;0;THYROIDE^ADULTE STANDARD;21.11.29-17:32:19-STD-1.3.12.2.1107.5.6.1.0;20211129;20211129;183027.176;NM;THYROIDE;Encore2;2.0.15092895@;[1.1987999677658. 1.1987999677658];;;256;256;300.001;183027.176;None;99m Technetium;139.9199982;PARA;@18889911;a determiner;a rentrer;5;Fantome thyroide;0.033;0.66;0.269076663;0.244921875;477.342;1774;0.65688528;224.8574808;2549.453297;74.04070248;10;Fantome thyroide;0.066;0.66;0.306802241;0.281015625;465.419;1517;0.532518994;224.7878419;2180.113107;72.19132133;15;Fantome thyroide;0.099;0.66;0.332584435;0.311953125;452.98;1362;0.458099362;224.7733014;1957.359296;70.26190322;20;Fantome thyroide;0.132;0.66;0.353955645;0.337734375;438.905;1240;0.403386666;224.7020294;1782.03049;68.07872452;25;Fantome thyroide;0.165;0.66;0.37317533;0.358359375;423.554;1135;0.358515045;224.684372;1631.132747;65.69762497;30;Fantome thyroide;0.198;0.66;0.390955727;0.384140625;406.203;1039;0.321575759;224.6638547;1493.169096;63.00630464;35;Fantome thyroide;0.231;0.66;0.412430421;0.409921875;382.323;927;0.280928266;224.7775519;1332.211503;59.30226859;40;Fantome thyroide;0.264;0.66;0.43507362;0.435703125;354.585;815;0.241171349;224.9619017;1171.253911;54.99981667;482.9168546;74.90542034;0.077373023;1
49;19;598;1;5;Std;IRSN-30;CH;;;;Siemens;Symbia Intevo T2_T6_T16;26;GC13;2015;PARA;LEHR;;NaI;0.95;53.3x38.7;1.1988;Standardis¶?;I30;30;Thyroide;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;-1.2%;Co-57;Tc99m;20;35;29/11/2021 14:53;0;29/11/2021 14:57;29/11/2021 18:49;236;232;22.23;22.23;1.8;Thyroide;300;;2;256x256;140;15%;;;;intevo 2;TT thyroide;93.33333333;Manuel;;502;502;O;0.81;19_S_GC13_LT_I30;;0;THYROIDE^GOITRE STANDARD;21.11.29-17:32:51-STD-1.3.12.2.1107.5.6.1.0;20211129;20211129;184934.144;NM;THYROIDE;Encore2;2.0.15092931@;[1.1987999677658. 1.1987999677658];;;256;256;300.001;184934.144;None;99m Technetium;139.9199982;PARA;@18889911;a determiner;a rentrer;5;Fantome thyroide;0.026;0.513;0.21377014;0.194378906;488.251;2284;0.630585334;224.9807742;3282.385192;73.21178175;10;Fantome thyroide;0.052;0.513;0.241111673;0.222433594;477.16;1979;0.514093997;224.9149602;2844.063177;71.54871937;15;Fantome thyroide;0.077;0.513;0.259766052;0.246480469;465.241;1791;0.444079979;224.8549107;2573.884361;69.76150085;20;Fantome thyroide;0.103;0.513;0.275344912;0.266519531;451.841;1641;0.391490689;224.8380228;2358.316156;67.75221081;25;Fantome thyroide;0.129;0.513;0.287998685;0.278542969;438.046;1521;0.353102029;224.8289864;2185.861593;65.68369169;30;Fantome thyroide;0.154;0.513;0.302217172;0.294574219;418.873;1386;0.31502789;224.7874672;1991.850209;62.8087575;35;Fantome thyroide;0.18;0.513;0.3168232;0.314613281;396.029;1250;0.28000358;224.8566768;1796.401703;59.38336781;40;Fantome thyroide;0.206;0.513;0.336760668;0.338660156;363.028;1078;0.234334505;225.11362;1549.216829;54.43496625;492.3084184;73.82017954;0.088248689;1
49;19;600;1;6;Std;Seringue;CH;;;;Siemens;Symbia Intevo T2_T6_T16;26;GC13;2015;PARA;LEHR;;NaI;0.95;53.3x38.7;1.1988;Standardis¶?;Ser;3;Seringue;;;;;cale GT;;8;Tc99m;Tc;360.402;0.001923261;-1.2%;Co-57;Tc99m;20;34.4;29/11/2021 15:11;;;29/11/2021 19:08;237;;21.81;21.81;2;Thyroide;300;;2;256x256;140;15%;;;;intevo 2;TT thyroide;93.33333333;Manuel;;567;567;O;0.93;19_S_GC13_LT_Ser;;0;THYROIDE^SERINGUE STANDARD;21.11.29-17:33:24-STD-1.3.12.2.1107.5.6.1.0;20211129;20211129;190829.499;NM;THYROIDE;Encore2;2.0.15092967@;[1.1987999677658. 1.1987999677658];;;256;256;300.001;190829.499;None;99m Technetium;139.9199982;PARA;@18889911;a determiner;a rentrer;5;Fantome thyroide;0.098;1.958;0.79205968;0.665414063;544.145;687;0.700091793;230.4577061;987.3023762;83.16417334;10;Fantome thyroide;0.196;1.958;0.916667244;0.833679688;528.917;577;0.565731091;230.4618278;829.2190263;80.83680834;15;Fantome thyroide;0.294;1.958;1.020558;0.986648438;510.279;500;0.46915824;230.4272287;718.5606814;77.98827741;20;Fantome thyroide;0.392;1.958;1.086344298;1.063132813;495.373;456;0.413733639;230.3730238;655.3273414;75.71012514;25;Fantome thyroide;0.49;1.958;1.162789216;1.154914063;474.418;408;0.354656904;230.4231125;586.345516;72.50747648;30;Fantome thyroide;0.591;1.958;1.226274933;1.216101563;454.948;371;0.307764879;230.3361126;533.1720256;69.53178718;35;Fantome thyroide;0.687;1.958;1.287815476;1.292585938;432.706;336;0.265594137;230.392192;482.8727779;66.13244042;40;Fantome thyroide;0.784;1.958;1.334048387;1.353773438;413.555;310;0.235940854;230.2368005;445.5076224;63.20550535;548.5802679;83.84203565;-0.097737348;1
49;19;599;1;7;Std;Routine;CH;;;;Siemens;Symbia Intevo T2_T6_T16;26;GC13;2015;PARA;LEHR;;NaI;0.95;53.3x38.7;1.1988;Standardis¶?;Rou;3;Seringue;non;Seringue;;30;*;;10;Tc99m;Tc;360.402;0.001923261;-1.2%;Co-57;Tc99m;;34.4;29/11/2021 15:11;0;29/11/2020 15:11;29/11/2021 19:08;237;;21.81;21.81;2;Thyroide;300;;2;256x256;140;15%;;;;intevo 2;TT thyroide;93.33333333;Manuel;;567;567;O;0.29;19_S_GC13_LT_Rou;idem seringue;0;THYROIDE^SERINGUE STANDARD;21.11.29-17:33:24-STD-1.3.12.2.1107.5.6.1.0;20211129;20211129;190829.499;NM;THYROIDE;Encore2;2.0.15092967@;[1.1987999677658. 1.1987999677658];;;256;256;300.001;190829.499;None;99m Technetium;139.9199982;PARA;@18889911;a determiner;a rentrer;5;Fantome thyroide;0.098;1.958;0.79205968;0.665414063;544.145;687;0.700091793;230.4577061;987.3023762;83.16417334;10;Fantome thyroide;0.196;1.958;0.916667244;0.833679688;528.917;577;0.565731091;230.4618278;829.2190263;80.83680834;15;Fantome thyroide;0.294;1.958;1.020558;0.986648438;510.279;500;0.46915824;230.4272287;718.5606814;77.98827741;20;Fantome thyroide;0.392;1.958;1.086344298;1.063132813;495.373;456;0.413733639;230.3730238;655.3273414;75.71012514;25;Fantome thyroide;0.49;1.958;1.162789216;1.154914063;474.418;408;0.354656904;230.4231125;586.345516;72.50747648;30;Fantome thyroide;0.591;1.958;1.226274933;1.216101563;454.948;371;0.307764879;230.3361126;533.1720256;69.53178718;35;Fantome thyroide;0.687;1.958;1.287815476;1.292585938;432.706;336;0.265594137;230.392192;482.8727779;66.13244042;40;Fantome thyroide;0.784;1.958;1.334048387;1.353773438;413.555;310;0.235940854;230.2368005;445.5076224;63.20550535;548.5802679;83.84203565;-0.097737348;1
49;19;590;1;8;Local;IRSN-3;CH;;;;Siemens;Symbia Intevo T2_T6_T16;26;GC13;2015;PARA;LEHR;;NaI;0.95;53.3x38.7;1.1988;Local;I3;3;Thyroide;;;;;Pas de cale;pas de cale;28;Tc99m;Tc;360.402;0.001923261;-1.2%;Co-57;Tc99m;;28;29/11/2021 14:26;1.4;29/11/2021 14:28;29/11/2021 17:24;178;176;18.88;18.89;1.6;Thyroide;600;;2;256x256;140;15%;non;oui;seringue;intevo 2;TT thyroide;93.33333333;Manuel;;879;879;O;0.83;19_L_GC13_LT_I3;;0;THYROIDE^5ANS^LOCAL;21.11.29-17:19:24-STD-1.3.12.2.1107.5.6.1.0;20211129;20211129;172404.78;NM;THYROIDE;Encore2;2.0.15092805@;[1.1987999677658. 1.1987999677658];;;256;256;600.001;172404.78;None;99m Technetium;139.9199982;PARA;@18889911;a determiner;a rentrer;5;Fantome thyroide;0.091;1.81;0.660759434;0.516132813;840.486;1272;0.747776381;222.4223896;1828.018373;74.15604369;10;Fantome thyroide;0.181;1.81;0.783385286;0.671679688;809.237;1033;0.599290389;222.3971215;1484.546368;71.39894576;15;Fantome thyroide;0.272;1.81;0.87668623;0.798945313;776.744;886;0.504552117;222.345423;1273.289527;68.53208977;20;Fantome thyroide;0.365;1.81;0.957149677;0.897929688;741.791;775;0.433133943;222.2573811;1113.769056;65.44818808;25;Fantome thyroide;0.453;1.81;1.028879009;0.982773438;705.811;686;0.37546977;222.1769847;985.8652548;62.27367422;30;Fantome thyroide;0.546;1.81;1.093116013;1.067617188;668.987;612;0.328469831;222.1402943;879.518274;59.02469428;35;Fantome thyroide;0.634;1.81;1.148233696;1.138320313;633.825;552;0.291251115;222.0240471;793.2909922;55.92235253;40;Fantome thyroide;0.727;1.81;1.209543967;1.194882813;591.467;489;0.252374171;222.0967286;702.7523464;52.18510801;851.7038104;75.14579062;-0.135253161;1
49;19;587;1;9;Local;IRSN-10;CH;;;;Siemens;Symbia Intevo T2_T6_T16;26;GC13;2015;PARA;LEHR;;NaI;0.95;53.3x38.7;1.1988;Local;I10;8;Thyroide;;;;;Pas de cale;;28;Tc99m;Tc;360.402;0.001923261;-1.2%;Co-57;Tc99m;;32;29/11/2021 14:38;0;29/11/2021 14:40;29/11/2021 17:58;200;198;21.78;21.78;1.7;Thyroide;600;;2;256x256;140;15%;non;oui;seringue;intevo 2;TT thyroide;93.33333333;Manuel;;986;986;O;0.81;19_L_GC13_LT_I10;;0;THYROIDE^10ans LOCAL;21.11.29-17:31:15-STD-1.3.12.2.1107.5.6.1.0;20211129;20211129;175726.176;NM;THYROIDE;Encore2;2.0.15092841@;[1.1987999677658. 1.1987999677658];;;256;256;600.001;175726.176;None;99m Technetium;139.9199982;PARA;@18889911;a determiner;a rentrer;5;Fantome thyroide;0.077;1.526;0.551289566;0.470914063;940.5;1706;0.693249332;219.8074894;2451.729045;71.96957702;10;Fantome thyroide;0.153;1.526;0.64239604;0.590132813;908.348;1414;0.556104297;219.7719617;2032.089607;69.50921993;15;Fantome thyroide;0.229;1.526;0.714095004;0.673585938;871.91;1221;0.464538923;219.6872334;1754.725184;66.72088666;20;Fantome thyroide;0.306;1.526;0.773105653;0.757039063;834.181;1079;0.39763326;219.5963471;1550.65395;63.8337626;25;Fantome thyroide;0.383;1.526;0.824263212;0.804726563;795.414;965;0.344905137;219.525691;1386.822115;60.86720801;30;Fantome thyroide;0.458;1.526;0.872718097;0.864335938;752.283;862;0.29972395;219.3652809;1238.798615;57.56670846;35;Fantome thyroide;0.535;1.526;0.919553525;0.912023438;704.378;766;0.260143371;219.3044527;1100.834964;53.90088966;40;Fantome thyroide;0.611;1.526;0.958902616;0.947789063;659.725;688;0.229522619;219.1790708;988.7394975;50.48392259;949.2163981;72.63657913;-0.27050522;1
49;19;588;1;10;Local;IRSN-15;CH;;;;Siemens;Symbia Intevo T2_T6_T16;26;GC13;2015;PARA;LEHR;;NaI;0.95;53.3x38.7;1.1988;Local;I15;11;Thyroide;;;;;Pas de cale;;28;Tc99m;Tc;360.402;0.001923261;-1.2%;Co-57;Tc99m;;32;29/11/2021 14:41;0;29/11/2021 14:44;29/11/2021 18:18;217;214;21.08;21.08;1.7;Thyroide;600;;2;256x256;140;15%;non;oui;seringue;intevo 2;TT thyroide;93.33333333;Manuel;;953;953;O;0.81;19_L_GC13_LT_I15;;0;THYROIDE^15ans LOCAL;21.11.29-17:31:54-STD-1.3.12.2.1107.5.6.1.0;20211129;20211129;181753.531;NM;THYROIDE;Encore2;2.0.15092877@;[1.1987999677658. 1.1987999677658];;;256;256;600.001;181753.531;None;99m Technetium;139.9199982;PARA;@18889911;a determiner;a rentrer;5;Fantome thyroide;0.073;1.45;0.473993821;0.390820313;920.496;1942;0.710690445;226.3691766;2790.889686;72.77786732;10;Fantome thyroide;0.145;1.45;0.555177764;0.492773438;883.843;1592;0.574574051;226.2198117;2287.897209;69.87994362;15;Fantome thyroide;0.218;1.45;0.622444444;0.583398438;840.3;1350;0.482335095;226.0290135;1940.11384;66.43727068;20;Fantome thyroide;0.29;1.45;0.675406435;0.628710938;797.655;1181;0.42024755;225.7876937;1697.240329;63.06559698;25;Fantome thyroide;0.363;1.45;0.726495635;0.674023438;749.017;1031;0.368477381;225.5860518;1481.672125;59.22009422;30;Fantome thyroide;0.435;1.45;0.773361419;0.708007813;697.572;902;0.327832121;225.2731055;1296.283469;55.1526595;35;Fantome thyroide;0.508;1.45;0.818756688;0.741992188;642.724;785;0.293888574;224.9595362;1128.14027;50.81617084;40;Fantome thyroide;0.581;1.45;0.863315089;0.775976563;583.601;676;0.266311041;224.5513069;971.4940412;46.14168464;929.6788425;73.5038973;-0.743039437;1
49;19;589;1;11;Local;IRSN-20;CH;;;;Siemens;Symbia Intevo T2_T6_T16;26;GC13;2015;PARA;LEHR;;NaI;0.95;53.3x38.7;1.1988;Local;I20;19;Thyroide;;;;;Pas de cale;;28;Tc99m;Tc;360.402;0.001923261;-1.2%;Co-57;Tc99m;;33;29/11/2021 14:47;0;29/11/2021 14:50;29/11/2021 18:37;230;227;21.2;21.21;1.7;Thyroide;600;;2;256x256;140;15%;non;oui;seringue;intevo 2;TT thyroide;93.33333333;Manuel;;932;932;O;0.78;19_L_GC13_LT_I20;;0;THYROIDE^ADULTE LOCAL;21.11.29-17:32:32-STD-1.3.12.2.1107.5.6.1.0;20211129;20211129;183653.565;NM;THYROIDE;Encore2;2.0.15092913@;[1.1987999677658. 1.1987999677658];;;256;256;600.001;183653.565;None;99m Technetium;139.9199982;PARA;@18889911;a determiner;a rentrer;5;Fantome thyroide;0.048;0.941;0.353527593;0.305089844;903.263;2555;0.676093482;225.3499086;3671.845082;70.97764377;10;Fantome thyroide;0.095;0.941;0.406908457;0.378605469;875.667;2152;0.548012279;225.2977315;3092.685173;68.80917339;15;Fantome thyroide;0.142;0.941;0.448906915;0.430066406;843.945;1880;0.461584365;225.2329448;2701.788162;66.31648542;20;Fantome thyroide;0.189;0.941;0.483299344;0.466824219;810.493;1677;0.398826802;225.1361535;2410.052525;63.68785551;25;Fantome thyroide;0.236;0.941;0.515676235;0.503582031;772.483;1498;0.345518677;225.0524706;2152.807801;60.70106181;30;Fantome thyroide;0.283;0.941;0.54478513;0.525636719;732.736;1345;0.301812572;224.9715642;1932.928233;57.57777611;35;Fantome thyroide;0.33;0.941;0.570594239;0.555042969;693.272;1215;0.26587822;224.9587543;1746.102456;54.47672832;40;Fantome thyroide;0.377;0.941;0.597419981;0.584449219;645.811;1081;0.232629883;224.7987397;1553.528193;50.74728302;905.245512;71.13342788;-0.221972657;1
49;19;591;1;12;Local;IRSN-30;CH;;;;Siemens;Symbia Intevo T2_T6_T16;26;GC13;2015;PARA;LEHR;;NaI;0.95;53.3x38.7;1.1988;Local;I30;30;Thyroide;;;;;Pas de cale;;28;Tc99m;Tc;360.402;0.001923261;-1.2%;Co-57;Tc99m;;35;29/11/2021 14:53;0;29/11/2021 14:57;29/11/2021 18:56;243;239;21.93;21.94;1.7;Thyroide;600;;2;256x256;140;15%;non;oui;seringue;intevo 2;TT thyroide;93.33333333;Manuel;;954;954;O;0.78;19_L_GC13_LT_I30;;0;THYROIDE^GOITRE LOCAL;21.11.29-17:33:03-STD-1.3.12.2.1107.5.6.1.0;20211129;20211129;185546.699;NM;THYROIDE;Encore2;2.0.15092949@;[1.1987999677658. 1.1987999677658];;;256;256;600.001;185546.699;None;99m Technetium;139.9199982;PARA;@18889911;a determiner;a rentrer;5;Fantome thyroide;0.04;0.791;0.292693548;0.262636719;925.497;3162;0.663990135;225.520385;4544.177749;70.30503324;10;Fantome thyroide;0.08;0.791;0.336435272;0.318253906;896.6;2665;0.536783763;225.4267653;3829.928432;68.10988344;15;Fantome thyroide;0.119;0.791;0.367814862;0.355332031;866.204;2355;0.458352495;225.3684206;3384.420809;65.80086268;20;Fantome thyroide;0.159;0.791;0.398283173;0.380050781;828.429;2080;0.390681153;225.2324905;2989.212434;62.93129894;25;Fantome thyroide;0.198;0.791;0.422774693;0.410949219;791.857;1873;0.341503077;225.2115959;2691.728312;60.15312065;30;Fantome thyroide;0.238;0.791;0.446780691;0.435667969;749.698;1678;0.29790113;225.0701898;2411.489647;56.95052799;35;Fantome thyroide;0.277;0.791;0.469093271;0.454207031;704.109;1501;0.261661731;225.0008504;2157.119165;53.48737667;40;Fantome thyroide;0.317;0.791;0.489467958;0.472746094;656.866;1342;0.232173928;225.0267426;1928.616869;49.89857986;923.9885867;70.19044718;-0.177766735;1
49;19;593;1;13;Local;Seringue;CH;;;;Siemens;Symbia Intevo T2_T6_T16;26;GC13;2015;PARA;LEHR;;NaI;0.95;53.3x38.7;1.1988;Local;Ser;3;Seringue;;;;;Pas de cale;;28;Tc99m;Tc;360.402;0.001923261;-1.2%;Co-57;Tc99m;;34.4;29/11/2021 15:11;;;29/11/2021 19:14;243;;21.56;21.56;1.9;Thyroide;600;;2;256x256;140;15%;non;oui;seringue;intevo 2;TT thyroide;93.33333333;Manuel;;1079;1079;O;0.89;19_L_GC13_LT_Ser;;0;THYROIDE^SERINGUE LOCAL;21.11.29-17:33:37-STD-1.3.12.2.1107.5.6.1.0;20211129;20211129;191445.705;NM;THYROIDE;Encore2;2.0.15092985@;[1.1987999677658. 1.1987999677658];;;256;256;600.001;191445.705;None;99m Technetium;139.9199982;PARA;@18889911;a determiner;a rentrer;5;Fantome thyroide;0.101;2.003;0.755665457;0.618113281;1041.307;1378;0.719947581;230.9607122;1980.353238;80.49669639;10;Fantome thyroide;0.201;2.003;0.881945709;0.774597656;1007.182;1142;0.582405155;230.9253259;1641.192596;77.85871377;15;Fantome thyroide;0.302;2.003;0.981027328;0.899785156;969.255;988;0.490990877;230.9203151;1419.875906;74.92682317;20;Fantome thyroide;0.402;2.003;1.068237327;1.024972656;927.23;868;0.420033889;230.8777856;1247.421343;71.67814275;25;Fantome thyroide;0.501;2.003;1.139455013;1.103214844;886.496;778;0.367737855;230.8618631;1118.08042;68.52926117;30;Fantome thyroide;0.602;2.003;1.201855114;1.181457031;846.106;704;0.325423655;230.8161567;1011.733439;65.406972;35;Fantome thyroide;0.703;2.003;1.281305195;1.275347656;789.284;616;0.275013652;230.7540752;885.2667594;61.0144314;40;Fantome thyroide;0.804;2.003;1.337005386;1.322292969;744.712;557;0.242147733;230.8240478;800.476599;57.56885891;1053.302093;81.42395933;-0.043876773;1
49;19;592;1;14;Local;Routine;CH;;;;Siemens;Symbia Intevo T2_T6_T16;26;GC13;2015;PARA;LEHR;;NaI;0.95;53.3x38.7;1.1988;Local;Rou;3;Seringue;oui;Seringue;;30;Pas de cale;;28;Tc99m;Tc;360.402;0.001923261;-1.2%;Co-57;Tc99m;;34.4;29/11/2021 15:11;0;29/11/2020 15:11;29/11/2021 19:14;243;;21.56;21.56;1.9;Thyroide;600;;2;256x256;140;15%;non;oui;seringue;intevo 2;TT thyroide;93.33333333;Manuel;;1079;1079;O;0.27;19_L_GC13_LT_Rou;idem seringue;0;THYROIDE^SERINGUE LOCAL;21.11.29-17:33:37-STD-1.3.12.2.1107.5.6.1.0;20211129;20211129;191445.705;NM;THYROIDE;Encore2;2.0.15092985@;[1.1987999677658. 1.1987999677658];;;256;256;600.001;191445.705;None;99m Technetium;139.9199982;PARA;@18889911;a determiner;a rentrer;5;Fantome thyroide;0.101;2.003;0.755665457;0.618113281;1041.307;1378;0.719947581;230.9607122;1980.353238;80.49669639;10;Fantome thyroide;0.201;2.003;0.881945709;0.774597656;1007.182;1142;0.582405155;230.9253259;1641.192596;77.85871377;15;Fantome thyroide;0.302;2.003;0.981027328;0.899785156;969.255;988;0.490990877;230.9203151;1419.875906;74.92682317;20;Fantome thyroide;0.402;2.003;1.068237327;1.024972656;927.23;868;0.420033889;230.8777856;1247.421343;71.67814275;25;Fantome thyroide;0.501;2.003;1.139455013;1.103214844;886.496;778;0.367737855;230.8618631;1118.08042;68.52926117;30;Fantome thyroide;0.602;2.003;1.201855114;1.181457031;846.106;704;0.325423655;230.8161567;1011.733439;65.406972;35;Fantome thyroide;0.703;2.003;1.281305195;1.275347656;789.284;616;0.275013652;230.7540752;885.2667594;61.0144314;40;Fantome thyroide;0.804;2.003;1.337005386;1.322292969;744.712;557;0.242147733;230.8240478;800.476599;57.56885891;1053.302093;81.42395933;-0.043876773;1
50;20;625;1;1;Std;IRSN-3;CH;80;Secours;;GE;Infinia;27;GC10;2007;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.105;Standardis¶?;I3;3;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;-0.26%;Ba-133;Ba-133;5;5.82;25/03/2022 10:23;0.03;25/03/2022 17:43;25/03/2022 17:29;426;-13.99999999;3.98;3.98;0.38;THYROIDE I123/ANT PIC 70;300;;2;256x256;159;10%;;;;Xeleris;"Load To New et fichier ""Fixation 123I simplifi¶?e+bf.svd""";82.37;Manuel;;109.78;109.18;O;1.11;20_S_GC10_PI_I3;;0;Mesures GT Thyroide^Camera Infinia^^^;infinia;20220325;20220325;173124;NM;C20_S_GC10_PI_I3;INFINIA;CrystalThickness 3;[1.104911. 1.104911];0;-342.924;256;256;300;173124;113632;;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.01;0.189;0.060403879;0.052417969;105.888;1753;0.661146885;12.93655143;2140.112041;88.68341709;10;Fantome thyroide;0.019;0.189;0.068643863;0.061277344;102.348;1491;0.548877614;13.03723397;1820.255022;85.71859296;15;Fantome thyroide;0.029;0.189;0.075486111;0.068660156;97.83;1296;0.472837132;13.10021748;1582.1935;81.93467337;20;Fantome thyroide;0.038;0.189;0.081501322;0.073089844;92.504;1135;0.418321839;13.18313183;1385.640141;77.47403685;25;Fantome thyroide;0.048;0.189;0.088749216;0.080472656;84.933;957;0.363685252;13.66008049;1168.3327;71.13316583;30;Fantome thyroide;0.057;0.189;0.095149693;0.086378906;77.547;815;0.323234566;14.03015527;994.9750791;64.94723618;35;Fantome thyroide;0.067;0.189;0.102658647;0.093761719;68.268;665;0.284162995;14.85680133;811.8508314;57.1758794;40;Fantome thyroide;0.076;0.189;0.110669811;0.104097656;58.655;530;0.247394732;15.99052157;647.0390085;49.12479062;108.2858705;90.69168384;18.46898857;1
