CONFIG_ETUDE;Centre;N_Cyril;config;acq;Proto;fant;Type_centre;N_Patients;Utilisation;rmq_utilisation;Marque;Modele;num_camera;Modele_simple;Annee_Installation;Collimateur;modele_colli;facteur_stenope;NaI_CZT;Taille_Cristal;Dimensions FOV;Pixel;Protocole;Geometrie_Fantome;Volume;Conditionnement;Fantome;Type_fantome;Commentaire_Fantome;Distance_Source;cale;cale_new;Distance;Radionucleide;Radionucleide_simple;T_min;l;Justesse;Source_Constance;Calibre;A_necessaire;A_Prep;Heure_Prep;A_seringue_vide;Heure_seringue_vide;Heure_acq;delta_t_prep;delta_t_seringue;A_acq;A_acq_corr;TC;Nom_Protocole;Duree;Kcps;Zoom;Matrice;Energie;Fenetre_spectro;Calibrage_Patient;Calibrage_Facteur;Geometrie_Cali_F;Nom_Console;Nom_PRG;Facteur_calibrage;Contourage;Seuil;Nb_kCps_ROI;Nb_kCps_BGRD;BGRD_O_N;Indice_Thyroidien ;Nom_Fichier_DICOM;Remarques;Unnamed: 1;PatientName;PatientID;StudyDate (YYMMDD);AcquisitionDate (YYMMDD);AcquisitionTime (hhmmss);Modality;SeriesDescription;ManufacturerModelName;ProtocolName;PixelSpacing (mm);Table Height;Table Traverse;taille Matrice X;taille Matrice Y;ActualFrameDuration (s);Acquisition time (s);Counts Accumulated;Energie window name;Energie(KeV);Collimateur Type;Collimateur Name;Volume Theorique (ml);activite theorique (MBq); Seuil(% max)_5%;region_5%;Min (kCps)_F_5%;Max(kCps)_F_5%;mean(kCps)_F_5%;median(kCps)_F_5%;Coups Totaux(kCps)_F_5%;Nombre de Pixel_F_5%;CV(%)_F_5%;Rcentre de gravite(mm)_F_5%;surface(mm^2)_F_5%;sensibilite (Cps/(MBq.s))_5%; Seuil(% max)_10%;region_10%;Min (kCps)_F_10%;Max(kCps)_F_10%;mean(kCps)_F_10%;median(kCps)_F_10%;Coups Totaux(kCps)_F_10%;Nombre de Pixel_F_10%;CV(%)_F_10%;Rcentre de gravite(mm)_F_10%;surface(mm^2)_F_10%;sensibilite (Cps/(MBq.s))_10%; Seuil(% max)_15%;region_15%;Min (kCps)_F_15%;Max(kCps)_F_15%;mean(kCps)_F_15%;median(kCps)_F_15%;Coups Totaux(kCps)_F_15%;Nombre de Pixel_F_15%;CV(%)_F_15%;Rcentre de gravite(mm)_F_15%;surface(mm^2)_F_15%;sensibilite (Cps/(MBq.s))_15%; Seuil(% max)_20%;region_20%;Min (kCps)_F_20%;Max(kCps)_F_20%;mean(kCps)_F_20%;median(kCps)_F_20%;Coups Totaux(kCps)_F_20%;Nombre de Pixel_F_20%;CV(%)_F_20%;Rcentre de gravite(mm)_F_20%;surface(mm^2)_F_20%;sensibilite (Cps/(MBq.s))_20%; Seuil(% max)_25%;region_25%;Min (kCps)_F_25%;Max(kCps)_F_25%;mean(kCps)_F_25%;median(kCps)_F_25%;Coups Totaux(kCps)_F_25%;Nombre de Pixel_F_25%;CV(%)_F_25%;Rcentre de gravite(mm)_F_25%;surface(mm^2)_F_25%;sensibilite (Cps/(MBq.s))_25%; Seuil(% max)_30%;region_30%;Min (kCps)_F_30%;Max(kCps)_F_30%;mean(kCps)_F_30%;median(kCps)_F_30%;Coups Totaux(kCps)_F_30%;Nombre de Pixel_F_30%;CV(%)_F_30%;Rcentre de gravite(mm)_F_30%;surface(mm^2)_F_30%;sensibilite (Cps/(MBq.s))_30%; Seuil(% max)_35%;region_35%;Min (kCps)_F_35%;Max(kCps)_F_35%;mean(kCps)_F_35%;median(kCps)_F_35%;Coups Totaux(kCps)_F_35%;Nombre de Pixel_F_35%;CV(%)_F_35%;Rcentre de gravite(mm)_F_35%;surface(mm^2)_F_35%;sensibilite (Cps/(MBq.s))_35%; Seuil(% max)_40%;region_40%;Min (kCps)_F_40%;Max(kCps)_F_40%;mean(kCps)_F_40%;median(kCps)_F_40%;Coups Totaux(kCps)_F_40%;Nombre de Pixel_F_40%;CV(%)_F_40%;Rcentre de gravite(mm)_F_40%;surface(mm^2)_F_40%;sensibilite (Cps/(MBq.s))_40%; SAM (kCps);sensibilite SAM (Cps/(MBq.s)));CDMnorm (%);LimiteCDM2STD
50;20;622;1;2;Std;IRSN-10;CH;;;;GE;Infinia;27;GC10;2007;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.105;Standardis¶?;I10;8;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;-0.26%;Ba-133;Ba-133;5;5.61;25/03/2022 10:46;0.06;25/03/2022 13:38;25/03/2022 17:14;388;216;3.95;3.95;0.36;THYROIDE I123/ANT PIC 70;300;;2;256x256;159;10%;;;;Xeleris;"Load To New et fichier ""Fixation 123I simplifi¶?e+bf.svd""";82.37;Manuel;;104.33;103.68;O;1.06;20_S_GC10_PI_I10;;0;Mesures GT Thyroide^Camera Infinia^^^;infinia;20220325;20220325;171616;NM;C20_S_GC10_PI_I10;INFINIA;CrystalThickness 3;[1.104911. 1.104911];0;-342.924;256;256;300;171616;107968;;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.005;0.099;0.034495932;0.033644531;101.763;2950;0.559609105;4.414037226;3601.443538;85.87594937;10;Fantome thyroide;0.01;0.099;0.037964912;0.036738281;99.544;2622;0.464336159;4.581495981;3201.01185;84.00337553;15;Fantome thyroide;0.015;0.099;0.040815144;0.039058594;96.487;2364;0.396493501;4.775340952;2886.038144;81.42362869;20;Fantome thyroide;0.02;0.099;0.043147236;0.041378906;92.896;2153;0.348716531;5.034457428;2628.443368;78.39324895;25;Fantome thyroide;0.025;0.099;0.045303836;0.042925781;88.569;1955;0.311008629;5.189904939;2386.719362;74.74177215;30;Fantome thyroide;0.03;0.099;0.047681503;0.045246094;82.489;1730;0.277431989;5.511875788;2112.03299;69.61097046;35;Fantome thyroide;0.035;0.099;0.050642857;0.048339844;73.736;1456;0.243567745;6.067619072;1777.526031;62.22447257;40;Fantome thyroide;0.04;0.099;0.054018836;0.050660156;63.094;1168;0.21229601;6.857732935;1425.927475;53.24388186;103.1192791;87.02048871;33.19226595;0
50;20;623;1;3;Std;IRSN-15;CH;;;;GE;Infinia;27;GC10;2007;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.105;Standardis¶?;I15;11;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;-0.26%;Ba-133;Ba-133;5;5.66;25/03/2022 10:47;0.09;25/03/2022 13:39;25/03/2022 17:09;382;210;3.98;3.98;0.38;THYROIDE I123/ANT PIC 70;300;;2;256x256;159;10%;;;;Xeleris;"Load To New et fichier ""Fixation 123I simplifi¶?e+bf.svd""";82.37;Manuel;;100.12;99.6;O;1.02;20_S_GC10_PI_I15;;0;Mesures GT Thyroide^Camera Infinia^^^;infinia;20220325;20220325;171059;NM;C20_S_GC10_PI_I15;INFINIA;CrystalThickness 3;[1.104911. 1.104911];0;-342.924;256;256;300;171059;103966;;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.006;0.104;0.028912589;0.02478125;96.915;3352;0.607302173;6.158244865;4092.216522;81.16834171;10;Fantome thyroide;0.011;0.104;0.032142415;0.02803125;93.438;2907;0.517439193;6.576810107;3548.94792;78.25628141;15;Fantome thyroide;0.016;0.104;0.035439113;0.03128125;87.889;2480;0.44608545;7.444737949;3027.654228;73.60887772;20;Fantome thyroide;0.021;0.104;0.039019427;0.03534375;80.341;2059;0.384487491;8.991503497;2513.685507;67.28726968;25;Fantome thyroide;0.026;0.104;0.043155678;0.04021875;70.689;1638;0.326644448;11.34001259;1999.716785;59.20351759;30;Fantome thyroide;0.032;0.104;0.048377374;0.04590625;58.585;1211;0.264024113;13.83559606;1478.423093;49.06616415;35;Fantome thyroide;0.037;0.104;0.051904517;0.04996875;50.555;974;0.226913564;15.22874111;1189.086782;42.34087102;40;Fantome thyroide;0.042;0.104;0.055331599;0.05321875;42.55;769;0.197378431;16.19776864;938.8169765;35.63651591;99.06236011;82.96680076;59.39681415;0
50;20;624;1;4;Std;IRSN-20;CH;;;;GE;Infinia;27;GC10;2007;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.105;Standardis¶?;I20;19;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;-0.26%;Ba-133;Ba-133;5;5.55;25/03/2022 10:49;0.04;25/03/2022 13:40;25/03/2022 16:52;363;192;4.01;4.01;0.32;THYROIDE I123/ANT PIC 70;300;;2;256x256;159;10%;;;;Xeleris;"Load To New et fichier ""Fixation 123I simplifi¶?e+bf.svd""";82.37;Manuel;;93.6;92.94;O;0.94;20_S_GC10_PI_I20;;0;Mesures GT Thyroide^Camera Infinia^^^;infinia;20220325;20220325;165403;NM;C20_S_GC10_PI_I20;INFINIA;CrystalThickness 3;[1.104911. 1.104911];0;-342.924;256;256;300;165403;97371;;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.004;0.066;0.020052122;0.018820313;91.177;4547;0.527199543;7.867518396;5551.106362;75.79135495;10;Fantome thyroide;0.007;0.066;0.021729426;0.020882813;88.982;4095;0.450233559;8.077541058;4999.291962;73.96674979;15;Fantome thyroide;0.01;0.066;0.023078573;0.021914063;86.06;3729;0.398712727;8.382771136;4552.468798;71.53782211;20;Fantome thyroide;0.014;0.066;0.025034191;0.022945313;79.809;3188;0.340017869;9.045853308;3892.000678;66.34164589;25;Fantome thyroide;0.017;0.066;0.026659978;0.025007813;73.075;2741;0.303127149;9.880352878;3346.290419;60.7439734;30;Fantome thyroide;0.02;0.066;0.028577728;0.026039063;64.157;2245;0.26937064;11.0414578;2740.759574;53.33083957;35;Fantome thyroide;0.024;0.066;0.031500628;0.029132813;50.149;1592;0.232573042;12.84735118;1943.558682;41.68661679;40;Fantome thyroide;0.027;0.066;0.034511457;0.032226563;37.652;1091;0.20325723;14.32717892;1331.923695;31.29842062;92.62640394;76.9961795;43.62085443;0
50;20;626;1;5;Std;IRSN-30;CH;;;;GE;Infinia;27;GC10;2007;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.105;Standardis¶?;I30;30;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;-0.26%;Ba-133;Ba-133;5;5.52;25/03/2022 10:50;0.03;25/03/2022 13:41;25/03/2022 16:43;353;182;4.03;4.03;0.34;THYROIDE I123/ANT PIC 70;300;;2;256x256;159;10%;;;;Xeleris;"Load To New et fichier ""Fixation 123I simplifi¶?e+bf.svd""";82.37;Manuel;;89.92;89.27;O;0.9;20_S_GC10_PI_I30;;0;Mesures GT Thyroide^Camera Infinia^^^;infinia;20220325;20220325;164518;NM;C20_S_GC10_PI_I30;INFINIA;CrystalThickness 3;[1.104911. 1.104911];0;-342.924;256;256;300;164518;93646;;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.003;0.053;0.015141973;0.013871094;88.096;5818;0.547371547;10.32454967;7102.779154;72.86683209;10;Fantome thyroide;0.006;0.053;0.01677498;0.015941406;85.284;5084;0.451564476;10.65106447;6206.691168;70.54094293;15;Fantome thyroide;0.008;0.053;0.017651014;0.015941406;82.695;4685;0.410365452;11.10588744;5719.580669;68.39950372;20;Fantome thyroide;0.011;0.053;0.019204689;0.018011719;76.185;3967;0.353512051;12.17724503;4843.025937;63.01488834;25;Fantome thyroide;0.014;0.053;0.021143314;0.020082031;66.094;3126;0.30129507;13.81154274;3816.309322;54.66832093;30;Fantome thyroide;0.016;0.053;0.022647313;0.020910156;57.728;2549;0.270233743;15.32197047;3111.891382;47.74855252;35;Fantome thyroide;0.019;0.053;0.025069871;0.022980469;44.85;1789;0.230548001;17.24116131;2184.061861;37.09677419;40;Fantome thyroide;0.022;0.053;0.027688926;0.025878906;32.756;1183;0.197560337;18.84892574;1444.2399;27.09346567;88.94965574;73.57291624;43.49245883;0
50;20;628;1;6;Std;Seringue;CH;;;;GE;Infinia;27;GC10;2007;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.105;Standardis¶?;Ser;3;Seringue;;;;;cale GT;;8;I-123;I;793.404;0.000873637;-0.26%;Ba-133;Ba-133;5;5.56;25/03/2022 11:01;;;25/03/2022 16:25;324;;4.19;4.19;0.61;THYROIDE I123/ANT PIC 70;300;;2;256x256;159;10%;;;;Xeleris;"Load To New et fichier ""Fixation 123I simplifi¶?e+bf.svd""";82.37;Manuel;;181.31;180.51;O;1.75;20_S_GC10_PI_Ser;;0;Mesures GT Thyroide^Camera Infinia^^^;infinia;20220325;20220325;162733;NM;C20_S_GC10_PI_Ser;INFINIA;CrystalThickness 3;[1.104911. 1.104911];0;-338.424;256;256;300;162733;187144;;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.009;0.177;0.068218245;0.064300781;177.231;2598;0.634552198;1.803727626;3171.71197;140.9952267;10;Fantome thyroide;0.018;0.177;0.077739973;0.075363281;172.505;2219;0.509868258;1.681864565;2709.018037;137.2354813;15;Fantome thyroide;0.027;0.177;0.084271263;0.082277344;167.447;1987;0.435304551;1.649396776;2425.785868;133.211615;20;Fantome thyroide;0.036;0.177;0.090976771;0.090574219;160.574;1765;0.366459508;1.579921848;2154.761981;127.7438345;25;Fantome thyroide;0.045;0.177;0.096077307;0.096105469;154.108;1604;0.318618621;1.562848535;1958.208622;122.5998409;30;Fantome thyroide;0.054;0.177;0.100758053;0.101636719;147.006;1459;0.278441046;1.554673288;1781.188516;116.9498807;35;Fantome thyroide;0.062;0.177;0.104665422;0.105785156;140.147;1339;0.247557206;1.559083526;1634.689118;111.4932379;40;Fantome thyroide;0.071;0.177;0.109992347;0.109933594;129.351;1176;0.209345842;1.424220973;1435.694102;102.9045346;179.0310185;142.4272224;-18.09014163;1
50;20;627;1;7;Std;Routine;CH;;;;GE;Infinia;27;GC10;2007;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.105;Standardis¶?;Rou;0.5;Seringue;oui;CAPINTEC ou DUPHAR;Seringue dans fant¶?me;;*;;10;I-123;I;793.404;0.000873637;-0.26%;Ba-133;Ba-133;5;5.82;25/03/2022 10:23;;;25/03/2022 16:05;342;;4.31;4.31;0.28;THYROIDE I123/ANT PIC 70;300;;2;256x256;159;10%;;;;Xeleris;"Load To New et fichier ""Fixation 123I simplifi¶?e+bf.svd""";82.37;Manuel;;80.04;78.69;O;0.74;20_S_GC10_PI_Rou;;0;Mesures GT Thyroide^Camera Infinia^^^;infinia;20220325;20220325;160637;NM;C20_S_GC10_PI_Rou;INFINIA;CrystalThickness 3;[1.104911. 1.104911];0;-338.424;256;256;300;160637;84212;;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.036;0.713;0.202327635;0.130902344;71.017;351;0.868647736;8.718506199;428.5107396;54.92420727;10;Fantome thyroide;0.072;0.713;0.278038462;0.231167969;65.061;234;0.613405302;8.352066158;285.6738264;50.31786543;15;Fantome thyroide;0.107;0.713;0.317443299;0.286871094;61.584;194;0.507581577;8.341268999;236.8406937;47.6287703;20;Fantome thyroide;0.149;0.713;0.346242604;0.303582031;58.515;169;0.441175944;8.367437933;206.3199857;45.25522042;25;Fantome thyroide;0.185;0.713;0.37934965;0.342574219;54.247;143;0.376655905;8.3167905;174.5784495;41.95436968;30;Fantome thyroide;0.215;0.713;0.405304;0.387136719;50.663;125;0.330779065;8.388870898;152.6035397;39.18252127;35;Fantome thyroide;0.25;0.713;0.428990909;0.403847656;47.189;110;0.292216368;8.37364764;134.291115;36.49574633;40;Fantome thyroide;0.288;0.713;0.45056701;0.431699219;43.705;97;0.261156859;8.217917748;118.4203468;33.80123743;68.14104795;52.69995974;-1.632389305;1
50;20;604;1;8;Local;IRSN-3;CH;;;;GE;Infinia;27;GC10;2007;Pinhole;GPPH;4.45;NaI;0.95;54x40;0.86;Local;I3;3;Thyroide;;;;;cale 4cm;cale maison;4;I-123;I;793.404;0.000873637;-0.26%;Ba-133;Ba-133;;5.82;25/03/2022 10:23;0.03;25/03/2022 17:43;25/03/2022 17:27;424;-16;3.98;3.98;0.48;THYROIDE I123/ANT PIC 70;142;70;2.57;256x256;159 et 70;10%;non;oui;seringue + fant¶?me duphar;Xeleris;"Load To New et fichier ""Fixation 123I simplifi¶?e+bf.svd""";82.37;Manuel;;69.28;69.09;O;1.48;20_L_GC10_PI_I3;;0;Mesures GT Thyroide^Camera Infinia^^^;infinia;20220325;20220325;172839;NM;C20_L_GC10_PI_I3;INFINIA;CrystalThickness 3;[0.859853. 0.859853];0;-374.169;256;256;142.163;172839;74039;;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.004;0.066;0.018598714;0.016242188;66.509;3576;0.633993572;14.98193749;2643.905521;117.546788;10;Fantome thyroide;0.007;0.066;0.020975706;0.018820313;63.892;3046;0.533003401;15.06461692;2252.051515;112.9215501;15;Fantome thyroide;0.01;0.066;0.023234297;0.020882813;60.293;2595;0.455797495;15.25910639;1918.605936;106.5607435;20;Fantome thyroide;0.014;0.066;0.025969136;0.023976563;54.691;2106;0.381618792;15.68879991;1557.065164;96.65987132;25;Fantome thyroide;0.017;0.066;0.028179224;0.026039063;49.37;1752;0.334532175;16.14580042;1295.336262;87.25563341;30;Fantome thyroide;0.02;0.066;0.030424791;0.028101563;43.69;1436;0.294564136;17.05335189;1061.702553;77.21690549;35;Fantome thyroide;0.024;0.066;0.033659091;0.031195313;35.544;1056;0.247180342;18.3367439;780.7506238;62.81981434;40;Fantome thyroide;0.027;0.066;0.036278325;0.033773438;29.458;812;0.213754225;20.07919231;600.3499115;52.06352945;68.33867513;120.7805223;24.97398956;1
50;20;601;1;9;Local;IRSN-10;CH;;;;GE;Infinia;27;GC10;2007;Pinhole;GPPH;4.45;NaI;0.95;54x40;0.86;Local;I10;8;Thyroide;;;;;cale 4cm;;4;I-123;I;793.404;0.000873637;-0.26%;Ba-133;Ba-133;;5.61;25/03/2022 10:46;0.06;25/03/2022 13:38;25/03/2022 17:21;395;223;3.92;3.92;0.46;THYROIDE I123/ANT PIC 70;149;70;2.57;256x256;159 et 70;10%;non;oui;seringue + fant¶?me duphar;Xeleris;"Load To New et fichier ""Fixation 123I simplifi¶?e+bf.svd""";82.37;Manuel;;69.19;68.59;O;1.43;20_L_GC10_PI_I10;;0;Mesures GT Thyroide^Camera Infinia^^^;infinia;20220325;20220325;172332;NM;C20_L_GC10_PI_I10;INFINIA;CrystalThickness 3;[0.859853. 0.859853];0;-374.169;256;256;148.948;172332;74039;;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.002;0.039;0.010551665;0.009902344;67.805;6426;0.593818901;9.019664395;4751.044989;116.1290778;10;Fantome thyroide;0.004;0.039;0.011986816;0.011121094;65.46;5461;0.47513851;9.129997141;4037.574959;112.1128152;15;Fantome thyroide;0.006;0.039;0.013050816;0.012035156;62.409;4782;0.404742394;9.07708103;3535.558222;106.887392;20;Fantome thyroide;0.008;0.039;0.014254086;0.012949219;57.558;4038;0.341460423;9.205190969;2985.483919;98.57912335;25;Fantome thyroide;0.01;0.039;0.015392582;0.013863281;51.873;3370;0.29414582;9.189404851;2491.600002;88.84246961;30;Fantome thyroide;0.012;0.039;0.016804431;0.015996094;43.994;2618;0.248102803;9.345746732;1935.610921;75.34816972;35;Fantome thyroide;0.014;0.039;0.018258656;0.016910156;35.86;1964;0.209426526;9.498312032;1452.077865;61.41713339;40;Fantome thyroide;0.016;0.039;0.01980703;0.019042969;27.611;1394;0.176605711;10.00506863;1030.649971;47.28913748;68.21898126;116.8381002;8.746281701;1
50;20;602;1;10;Local;IRSN-15;CH;;;;GE;Infinia;27;GC10;2007;Pinhole;GPPH;4.45;NaI;0.95;54x40;0.86;Local;I15;11;Thyroide;;;;;cale 4cm;;4;I-123;I;793.404;0.000873637;-0.26%;Ba-133;Ba-133;;5.66;25/03/2022 10:47;0.09;25/03/2022 13:39;25/03/2022 17:05;378;206;3.99;3.99;0.45;THYROIDE I123/ANT PIC 70;159;70;2.57;256x256;159 et 70;10%;non;oui;seringue + fant¶?me duphar;Xeleris;"Load To New et fichier ""Fixation 123I simplifi¶?e+bf.svd""";82.37;Manuel;;69.19;68.71;O;1.31;20_L_GC10_PI_I15;;0;Mesures GT Thyroide^Camera Infinia^^^;infinia;20220325;20220325;170652;NM;C20_L_GC10_PI_I15;INFINIA;CrystalThickness 3;[0.859853. 0.859853];0;-374.169;256;256;159.192;170652;74254;;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.002;0.04;0.009350048;0.00796875;67.685;7239;0.661583366;7.03184397;5352.134248;106.5610027;10;Fantome thyroide;0.004;0.04;0.010836132;0.00890625;64.54;5956;0.538044332;7.749536864;4403.551814;101.6096198;15;Fantome thyroide;0.006;0.04;0.012282416;0.01109375;59.582;4851;0.448929514;9.08884094;3586.573178;93.80391025;20;Fantome thyroide;0.008;0.04;0.01383085;0.01296875;52.903;3825;0.376767659;11.06330398;2828.00297;83.28871578;25;Fantome thyroide;0.01;0.04;0.015472479;0.01390625;45.257;2925;0.316483306;13.3475098;2162.590506;71.25110883;30;Fantome thyroide;0.012;0.04;0.017070397;0.01609375;37.828;2216;0.268676654;15.30324011;1638.393354;59.55513942;35;Fantome thyroide;0.014;0.04;0.018614828;0.01796875;30.882;1659;0.231203711;16.67478352;1226.576974;48.61958908;40;Fantome thyroide;0.016;0.04;0.020211843;0.01890625;24.234;1199;0.199959029;17.39283293;886.4772707;38.15319998;68.40880556;107.700538;55.4440792;0
50;20;603;1;11;Local;IRSN-20;CH;;;;GE;Infinia;27;GC10;2007;Pinhole;GPPH;4.45;NaI;0.95;54x40;0.86;Local;I20;19;Thyroide;;;;;cale 4cm;;4;I-123;I;793.404;0.000873637;-0.26%;Ba-133;Ba-133;;5.55;25/03/2022 10:49;0.04;25/03/2022 13:40;25/03/2022 16:58;369;198;3.98;3.98;0.39;THYROIDE I123/ANT PIC 70;174;70;2.57;256x256;159 et 70;10%;non;oui;seringue + fant¶?me duphar;Xeleris;"Load To New et fichier ""Fixation 123I simplifi¶?e+bf.svd""";82.37;Manuel;;69.09;68.47;O;1.2;20_L_GC10_PI_I20;;0;Mesures GT Thyroide^Camera Infinia^^^;infinia;20220325;20220325;165938;NM;C20_L_GC10_PI_I20;INFINIA;CrystalThickness 3;[0.859853. 0.859853];0;-374.169;256;256;173.921;165938;74420;;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.002;0.03;0.007289519;0.006914063;67.326;9236;0.564284331;9.129299902;6828.610569;97.26301253;10;Fantome thyroide;0.003;0.03;0.007881772;0.006914063;65.466;8306;0.496768955;9.366677601;6141.01769;94.57594953;15;Fantome thyroide;0.005;0.03;0.009059147;0.008085938;59.274;6543;0.395894618;10.27402037;4837.548609;85.63063014;20;Fantome thyroide;0.006;0.03;0.009702373;0.009023438;54.799;5648;0.355189498;10.98593044;4175.832882;79.16578771;25;Fantome thyroide;0.008;0.03;0.011207944;0.009960938;43.173;3852;0.284511592;13.04563786;2847.965344;62.37019933;30;Fantome thyroide;0.009;0.03;0.011980992;0.010898438;37.189;3104;0.25781329;13.77808174;2294.933652;53.7253687;35;Fantome thyroide;0.011;0.03;0.013724551;0.013007813;25.212;1837;0.212459245;15.70348972;1358.180773;36.42270552;40;Fantome thyroide;0.012;0.03;0.014603312;0.013945313;20.284;1389;0.194627266;16.2671059;1026.953235;29.30343324;68.21754066;98.55098345;42.41952037;0
50;20;605;1;12;Local;IRSN-30;CH;;;;GE;Infinia;27;GC10;2007;Pinhole;GPPH;4.45;NaI;0.95;54x40;0.86;Local;I30;30;Thyroide;;;;;cale 4cm;;4;I-123;I;793.404;0.000873637;-0.26%;Ba-133;Ba-133;;5.52;25/03/2022 10:50;0.03;25/03/2022 13:41;25/03/2022 16:38;348;177;4.04;4.04;0.4;THYROIDE I123/ANT PIC 70;177;70;2.57;256x256;159 et 70;10%;non;oui;seringue + fant¶?me duphar;Xeleris;"Load To New et fichier ""Fixation 123I simplifi¶?e+bf.svd""";82.37;Manuel;;69.11;68.6;O;1.16;20_L_GC10_PI_I30;;0;Mesures GT Thyroide^Camera Infinia^^^;infinia;20220325;20220325;163953;NM;C20_L_GC10_PI_I30;INFINIA;CrystalThickness 3;[0.859853. 0.859853];0;-374.169;256;256;177.376;163953;74163;;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.002;0.025;0.005971383;0.004980469;66.981;11217;0.561651098;5.266457393;8293.257336;93.47068062;10;Fantome thyroide;0.003;0.025;0.00658444;0.005957031;63.981;9717;0.484424044;5.85425625;7184.236564;89.28423906;15;Fantome thyroide;0.004;0.025;0.00723465;0.005957031;59.505;8225;0.420753063;6.941246094;6081.130569;83.03806826;20;Fantome thyroide;0.005;0.025;0.007940898;0.006933594;53.609;6751;0.367269799;8.332843054;4991.332823;74.81031512;25;Fantome thyroide;0.007;0.025;0.009550941;0.009082031;39.092;4093;0.282571203;11.28568289;3026.148014;54.55212443;30;Fantome thyroide;0.008;0.025;0.010389935;0.010058594;32.001;3080;0.251624872;12.67160791;2277.189319;44.65677208;35;Fantome thyroide;0.009;0.025;0.011277382;0.010058594;25.329;2246;0.22544989;13.71782603;1660.57377;35.34612606;40;Fantome thyroide;0.01;0.025;0.012233249;0.011035156;19.353;1582;0.201672153;15.08245857;1169.647241;27.00673448;68.33973692;95.36677152;61.18500028;0
50;20;607;1;13;Local;Seringue;CH;;;;GE;Infinia;27;GC10;2007;Pinhole;GPPH;4.45;NaI;0.95;54x40;0.86;Local;Ser;3;Seringue;;;;;cale 4cm;;4;I-123;I;793.404;0.000873637;-0.26%;Ba-133;Ba-133;;5.56;25/03/2022 11:01;;;25/03/2022 16:32;331;;4.16;4.16;0.69;THYROIDE I123/ANT PIC 70;101;70;2.57;256x256;159 et 70;10%;non;oui;seringue + fant¶?me duphar;Xeleris;"Load To New et fichier ""Fixation 123I simplifi¶?e+bf.svd""";82.37;Manuel;;69.03;68.65;O;1.99;20_L_GC10_PI_Ser;;0;Mesures GT Thyroide^Camera Infinia^^^;infinia;20220325;20220325;163405;NM;C20_L_GC10_PI_Ser;INFINIA;CrystalThickness 3;[0.859853. 0.859853];0;-374.169;256;256;100.65;163405;72136;;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.003;0.043;0.015003137;0.013941406;66.959;4463;0.601513779;4.846337018;3299.706472;159.9196568;10;Fantome thyroide;0.005;0.043;0.016811609;0.015957031;64.876;3859;0.497605397;4.807461577;2853.140774;154.944782;15;Fantome thyroide;0.007;0.043;0.018353547;0.017972656;62.347;3397;0.420646071;4.815645155;2511.562376;148.9047155;20;Fantome thyroide;0.009;0.043;0.019583224;0.018980469;59.768;3052;0.366175576;4.805260214;2256.487598;142.7452329;25;Fantome thyroide;0.011;0.043;0.020831064;0.020996094;56.598;2717;0.316770905;4.835712066;2008.806292;135.174252;30;Fantome thyroide;0.013;0.043;0.021894996;0.020996094;53.38;2438;0.279578305;4.838780221;1802.528429;127.4886316;35;Fantome thyroide;0.016;0.043;0.023644967;0.023011719;47.219;1997;0.226423683;4.802259487;1476.476322;112.7741794;40;Fantome thyroide;0.018;0.043;0.024747399;0.024019531;42.813;1730;0.197774695;4.772067814;1279.070624;102.2512324;68.07127489;162.5761275;-0.741686097;1
50;20;606;1;14;Local;Routine;CH;;;;GE;Infinia;27;GC10;2007;Pinhole;GPPH;4.45;NaI;0.95;54x40;0.86;Local;Rou;0.5;Seringue;oui;CAPINTEC ou DUPHAR;Seringue dans fant¶?me;;cale 4cm;;4;I-123;I;793.404;0.000873637;-0.26%;Ba-133;Ba-133;;5.82;25/03/2022 10:23;0;0;25/03/2022 15:59;336;;4.34;4.34;0.38;THYROIDE I123/ANT PIC 70;187;70;2.57;256x256;159 et 70;10%;non;oui;seringue + fant¶?me duphar;Xeleris;"Load To New et fichier ""Fixation 123I simplifi¶?e+bf.svd""";82.37;Manuel;;68.89;66.88;O;1;20_L_GC10_PI_Rou;;0;Mesures GT Thyroide^Camera Infinia^^^;infinia;20220325;20220325;160130;NM;C20_L_GC10_PI_Rou;INFINIA;CrystalThickness 3;[0.859853. 0.859853];0;-369.669;256;256;187.466;160130;75501;;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.016;0.306;0.08781883;0.058570313;61.561;701;0.848899601;10.00103868;518.2823743;75.664719;10;Fantome thyroide;0.031;0.306;0.118995798;0.099210938;56.642;476;0.602917625;9.627645197;351.9292584;69.6187686;15;Fantome thyroide;0.046;0.306;0.134445;0.120726563;53.778;400;0.505849206;9.555809175;295.7388726;66.09862183;20;Fantome thyroide;0.062;0.306;0.149839286;0.139851563;50.346;336;0.423088071;9.570589365;248.420653;61.88034539;25;Fantome thyroide;0.077;0.306;0.160508418;0.151804688;47.671;297;0.371847128;9.516333691;219.5861129;58.59249881;30;Fantome thyroide;0.093;0.306;0.173259843;0.166148438;44.008;254;0.318093206;9.487774292;187.7941841;54.09029993;35;Fantome thyroide;0.108;0.306;0.183461883;0.173320313;40.912;223;0.278065222;9.544019504;164.8744215;50.2850016;40;Fantome thyroide;0.123;0.306;0.193726804;0.192445313;37.583;194;0.240787421;9.584349056;143.4333532;46.19332263;59.08857879;72.62586232;-0.451737943;1
51;20;639;2;1;Std;IRSN-3;CH;0;Secours;;GE;Discovery 870 DR;28;GC6;2018;Pinhole;GPPH;4.45;NaI;1.59;54x40;1.105;Standardis¶?;I3;3;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;-0.26%;Ba-133;Ba-133;5;5.82;25/03/2022 10:23;0.03;25/03/2022 17:43;25/03/2022 17:41;438;-1.999999996;3.94;3.94;0.41; User&THYROIDE&THYROIDE I123 ;300;;2;256x256;159;10%;;;;Xeleris;"Load To New et fichier ""Fixation 123I simplifi¶?e+bf.svd""";100.68;Manuel;;128.21;127.64;O;1.08;20_S_GC6_PI_I3;;0;Mesures GT Thyroide^Camera disco 870 58^^^;gtthyr58;20220325;20220325;173422;NM;C20_S_GC6_PI_I3;Tandem_870_DR;User&THYROIDE&THYROIDE I123;[1.104515. 1.104515];912.1;408.7;256;256;300;173422;129152;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.012;0.24;0.071813372;0.0628125;123.519;1720;0.656139451;194.0761614;2098.319823;104.5;10;Fantome thyroide;0.024;0.24;0.08286243;0.0759375;118.659;1432;0.530876948;194.1125868;1746.973248;100.3883249;15;Fantome thyroide;0.036;0.24;0.091552396;0.0834375;112.701;1231;0.451807964;194.067026;1501.762617;95.34771574;20;Fantome thyroide;0.048;0.24;0.098909599;0.0890625;106.13;1073;0.396675984;194.0481618;1309.009982;89.78849408;25;Fantome thyroide;0.06;0.24;0.106836802;0.0965625;97.542;913;0.348388606;193.9153619;1113.817441;82.52284264;30;Fantome thyroide;0.072;0.24;0.115838667;0.1059375;86.879;750;0.302755997;193.6243969;914.9650389;73.50169205;35;Fantome thyroide;0.084;0.24;0.124346906;0.1153125;76.349;614;0.266801286;192.9680818;749.0513785;64.59306261;40;Fantome thyroide;0.096;0.24;0.134843552;0.1246875;63.781;473;0.227992718;192.2413048;577.0379512;53.96023689;126.5666861;107.0784147;-0.973402651;1
51;20;636;2;2;Std;IRSN-10;CH;;;;GE;Discovery 870 DR;28;GC6;2018;Pinhole;GPPH;4.45;NaI;1.59;54x40;1.105;Standardis¶?;I10;8;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;-0.26%;Ba-133;Ba-133;5;5.61;25/03/2022 10:46;0.06;25/03/2022 13:38;25/03/2022 17:59;433;261;3.8;3.8;0.41; User&THYROIDE&THYROIDE I123 ;300;;2;256x256;159;10%;;;;Xeleris;"Load To New et fichier ""Fixation 123I simplifi¶?e+bf.svd""";100.68;Manuel;;115.68;114.87;O;1;20_S_GC6_PI_I10;;0;Mesures GT Thyroide^Camera disco 870 58^^^;gtthyr58;20220325;20220325;175256;NM;C20_S_GC6_PI_I10;Tandem_870_DR;User&THYROIDE&THYROIDE I123;[1.104515. 1.104515];911.7;408.7;256;256;300;175256;116535;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.006;0.107;0.037700134;0.038035156;112.648;2988;0.545910408;214.2154855;3645.220715;98.81403509;10;Fantome thyroide;0.011;0.107;0.041410083;0.041378906;110.068;2658;0.452592753;214.3478835;3242.636098;96.55087719;15;Fantome thyroide;0.017;0.107;0.044623322;0.043886719;106.382;2384;0.382369952;214.5785103;2908.36887;93.31754386;20;Fantome thyroide;0.022;0.107;0.047073103;0.044722656;102.384;2175;0.336193809;214.7650631;2653.398613;89.81052632;25;Fantome thyroide;0.027;0.107;0.049288306;0.047230469;97.788;1984;0.299897329;215.0439385;2420.387516;85.77894737;30;Fantome thyroide;0.033;0.107;0.051913813;0.048902344;90.953;1752;0.264165714;215.4555488;2137.358331;79.78333333;35;Fantome thyroide;0.038;0.107;0.054722185;0.052246094;82.138;1501;0.234107221;216.0307366;1831.150031;72.05087719;40;Fantome thyroide;0.043;0.107;0.05759221;0.054753906;72.451;1258;0.208775392;217.038436;1534.701359;63.55350877;114.3551928;100.3115726;1.239666409;1
51;20;637;2;3;Std;IRSN-15;CH;;;;GE;Discovery 870 DR;28;GC6;2018;Pinhole;GPPH;4.45;NaI;1.59;54x40;1.105;Standardis¶?;I15;11;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;-0.26%;Ba-133;Ba-133;5;5.66;25/03/2022 10:47;0.09;25/03/2022 13:39;25/03/2022 17:16;389;217;3.96;3.96;0.4; User&THYROIDE&THYROIDE I123 ;300;;2;256x256;159;10%;;;;Xeleris;"Load To New et fichier ""Fixation 123I simplifi¶?e+bf.svd""";100.68;Manuel;;119.18;118.5;O;0.99;20_S_GC6_PI_I15;;0;Mesures GT Thyroide^Camera disco 870 58^^^;gtthyr58;20220325;20220325;171021;NM;C20_S_GC6_PI_I15;Tandem_870_DR;User&THYROIDE&THYROIDE I123;[1.104515. 1.104515];912.1;408.7;256;256;300;171021;120081;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.006;0.106;0.033546667;0.029398438;115.736;3450;0.610813817;197.9640321;4208.839179;97.42087542;10;Fantome thyroide;0.011;0.106;0.036878153;0.031882813;112.589;3053;0.527029928;197.8756824;3724.517685;94.77188552;15;Fantome thyroide;0.016;0.106;0.039909963;0.035195313;108.156;2710;0.464391757;197.6918632;3306.073674;91.04040404;20;Fantome thyroide;0.022;0.106;0.043958315;0.040164063;100.181;2279;0.397176488;197.1649432;2780.273765;84.32744108;25;Fantome thyroide;0.027;0.106;0.047742947;0.044304688;91.38;1914;0.346146906;196.3421472;2334.990779;76.91919192;30;Fantome thyroide;0.032;0.106;0.051624842;0.047617188;81.877;1586;0.300836775;195.3217844;1934.846069;68.92003367;35;Fantome thyroide;0.038;0.106;0.056479806;0.054242188;69.922;1238;0.250868516;193.9595562;1510.302291;58.85690236;40;Fantome thyroide;0.043;0.106;0.060234127;0.056726563;60.716;1008;0.216594021;192.8840619;1229.713012;51.10774411;117.7478981;99.11439238;-2.587886451;1
51;20;638;2;4;Std;IRSN-20;CH;;;;GE;Discovery 870 DR;28;GC6;2018;Pinhole;GPPH;4.45;NaI;1.59;54x40;1.105;Standardis¶?;I20;19;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;-0.26%;Ba-133;Ba-133;5;5.55;25/03/2022 10:49;0.04;25/03/2022 13:40;25/03/2022 17:47;418;247;3.82;3.82;0.38; User&THYROIDE&THYROIDE I123 ;300;;2;256x256;159;10%;;;;Xeleris;"Load To New et fichier ""Fixation 123I simplifi¶?e+bf.svd""";100.68;Manuel;;105.42;104.61;O;0.91;20_S_GC6_PI_I20;;0;Mesures GT Thyroide^Camera disco 870 58^^^;gtthyr58;20220325;20220325;174109;NM;C20_S_GC6_PI_I20;Tandem_870_DR;User&THYROIDE&THYROIDE I123;[1.104515. 1.104515];912.1;408.7;256;256;300;174109;106316;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.004;0.071;0.021986752;0.021910156;102.898;4680;0.53317648;208.1359581;5709.381843;89.78883072;10;Fantome thyroide;0.008;0.071;0.024316033;0.023019531;99.793;4104;0.436106948;208.4138313;5006.688693;87.07940663;15;Fantome thyroide;0.011;0.071;0.025648742;0.024128906;96.824;3775;0.389955102;208.7005176;4605.324029;84.4886562;20;Fantome thyroide;0.015;0.071;0.027494413;0.025792969;91.034;3311;0.337609397;209.3215082;4039.265658;79.43630017;25;Fantome thyroide;0.018;0.071;0.029002392;0.026902344;84.89;2927;0.304067704;210.1877301;3570.803559;74.07504363;30;Fantome thyroide;0.022;0.071;0.031355925;0.029121094;73.561;2346;0.2645821;211.5350074;2862.010642;64.18935428;35;Fantome thyroide;0.025;0.071;0.033618841;0.031894531;62.094;1847;0.236407491;212.8386919;2253.253903;54.18324607;40;Fantome thyroide;0.029;0.071;0.036945946;0.035222656;46.478;1258;0.205124294;214.8820415;1534.701359;40.55671902;104.3673197;91.0709596;3.010121354;1
51;20;640;2;5;Std;IRSN-30;CH;;;;GE;Discovery 870 DR;28;GC6;2018;Pinhole;GPPH;4.45;NaI;1.59;54x40;1.105;Standardis¶?;I30;30;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;-0.26%;Ba-133;Ba-133;5;5.52;25/03/2022 10:50;0.03;25/03/2022 13:41;25/03/2022 17:07;377;206;3.94;3.94;0.34; User&THYROIDE&THYROIDE I123 ;300;;2;256x256;159;10%;;;;Xeleris;"Load To New et fichier ""Fixation 123I simplifi¶?e+bf.svd""";100.68;Manuel;;103.05;102.35;O;0.86;20_S_GC6_PI_I30;;0;Mesures GT Thyroide^Camera disco 870 58^^^;gtthyr58;20220325;20220325;170132;NM;C20_S_GC6_PI_I30;Tandem_870_DR;User&THYROIDE&THYROIDE I123;[1.104515. 1.104515];912.1;408.7;256;256;300;170132;104071;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.004;0.061;0.017533333;0.016917969;100.203;5715;0.523294581;212.433482;6972.033597;84.77411168;10;Fantome thyroide;0.007;0.061;0.01911087;0.017871094;97.045;5078;0.445012654;212.7951086;6194.92329;82.10236887;15;Fantome thyroide;0.01;0.061;0.020521092;0.018824219;92.427;4504;0.389431349;213.4394789;5494.670047;78.19543147;20;Fantome thyroide;0.013;0.061;0.022003854;0.019777344;85.639;3892;0.344988677;214.535225;4748.058575;72.45262267;25;Fantome thyroide;0.016;0.061;0.023848466;0.022160156;75.385;3161;0.304347518;216.27702;3856.272651;63.77749577;30;Fantome thyroide;0.019;0.061;0.02621131;0.024066406;61.649;2352;0.266388289;218.2956275;2869.330362;52.15651438;35;Fantome thyroide;0.022;0.061;0.028846945;0.026925781;47.684;1653;0.234389656;219.7542815;2016.582946;40.34179357;40;Fantome thyroide;0.025;0.061;0.031624;0.029785156;35.577;1125;0.206673013;221.131286;1372.447558;30.09898477;102.0344811;86.32358804;3.769786495;1
51;20;642;2;6;Std;Seringue;CH;;;;GE;Discovery 870 DR;28;GC6;2018;Pinhole;GPPH;4.45;NaI;1.59;54x40;1.105;Standardis¶?;Ser;3;Seringue;;;;;cale GT;;8;I-123;I;793.404;0.000873637;-0.26%;Ba-133;Ba-133;5;5.56;25/03/2022 11:01;;;25/03/2022 16:36;335;;4.15;4.15;0.68; User&THYROIDE&THYROIDE I123 ;300;;2;256x256;159;10%;;;;Xeleris;"Load To New et fichier ""Fixation 123I simplifi¶?e+bf.svd""";100.68;Manuel;;197.87;197.12;O;1.58;20_S_GC6_PI_Ser;;0;Mesures GT Thyroide^Camera disco 870 58^^^;gtthyr58;20220325;20220325;163012;NM;C20_S_GC6_PI_Ser;Tandem_870_DR;User&THYROIDE&THYROIDE I123;[1.104515. 1.104515];911.9;408.7;256;256;300;163012;200473;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.011;0.216;0.07980978;0.07340625;192.581;2413;0.62570305;192.9296373;2943.747519;154.6835341;10;Fantome thyroide;0.022;0.216;0.090786997;0.08690625;187.112;2061;0.503767862;193.0025236;2514.323927;150.2907631;15;Fantome thyroide;0.033;0.216;0.0990104;0.09871875;180.892;1827;0.424016798;192.9990943;2228.854835;145.2947791;20;Fantome thyroide;0.044;0.216;0.106686383;0.10884375;173.152;1623;0.357522896;193.0040728;1979.984344;139.0779116;25;Fantome thyroide;0.054;0.216;0.112864349;0.11390625;165.572;1467;0.30838227;193.133898;1789.671616;132.9895582;30;Fantome thyroide;0.065;0.216;0.118816805;0.12065625;156.957;1321;0.264571159;192.9922819;1611.558422;126.0698795;35;Fantome thyroide;0.076;0.216;0.124059514;0.12403125;148.003;1193;0.229336946;193.0866836;1455.404389;118.8779116;40;Fantome thyroide;0.087;0.216;0.1303625;0.13078125;135.577;1040;0.190567994;193.1993314;1268.751521;108.8971888;195.668357;157.163339;0.101867735;1
51;20;641;2;7;Std;Routine;CH;;;;GE;Discovery 870 DR;28;GC6;2018;Pinhole;GPPH;4.45;NaI;1.59;54x40;1.105;Standardis¶?;Rou;0.5;Seringue;oui;CAPINTEC ou DUPHAR;Seringue dans fant¶?me;;*;;10;I-123;I;793.404;0.000873637;-0.26%;Ba-133;Ba-133;5;5.82;25/03/2022 10:23;;;25/03/2022 16:27;364;;4.23;4.23;0.35; User&THYROIDE&THYROIDE I123 ;300;;2;256x256;159;10%;;;;Xeleris;"Load To New et fichier ""Fixation 123I simplifi¶?e+bf.svd""";100.68;Manuel;;90.99;89.23;O;0.7;20_S_GC6_PI_Rou;;0;Mesures GT Thyroide^Camera disco 870 58^^^;gtthyr58;20220325;20220325;162142;NM;C20_S_GC6_PI_Rou;Tandem_870_DR;User&THYROIDE&THYROIDE I123;[1.104515. 1.104515];911.9;415.2;256;256;300;162142;91963;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.038;0.759;0.222612637;0.145277344;81.031;364;0.890195749;202.8998549;444.0630322;63.85421592;10;Fantome thyroide;0.076;0.759;0.314220339;0.263871094;74.156;236;0.60914701;202.2576804;287.9089989;58.43656422;15;Fantome thyroide;0.114;0.759;0.349308824;0.317238281;71.259;204;0.522153485;202.2425606;248.8704906;56.1536643;20;Fantome thyroide;0.153;0.759;0.382248588;0.352816406;67.658;177;0.45392254;202.2717514;215.9317492;53.31599685;25;Fantome thyroide;0.191;0.759;0.415751634;0.388394531;63.61;153;0.39161303;202.2690928;186.6528679;50.12608353;30;Fantome thyroide;0.229;0.759;0.447135338;0.412113281;59.469;133;0.338579958;202.3142134;162.2538002;46.86288416;35;Fantome thyroide;0.268;0.759;0.480122807;0.465480469;54.734;114;0.287576835;202.1820189;139.0746859;43.13159968;40;Fantome thyroide;0.306;0.759;0.497161905;0.483269531;52.202;105;0.262189381;202.2592402;128.0951054;41.13632782;78.44808447;61.81882149;0.000771148;1
51;20;618;2;8;Local;IRSN-3;CH;;;;GE;Discovery 870 DR;28;GC6;2018;Pinhole;GPPH;4.45;NaI;1.59;54x40;0.86;Local;I3;3;Thyroide;;;;;cale 4cm;cale maison;4;I-123;I;793.404;0.000873637;-0.26%;Ba-133;Ba-133;;5.82;25/03/2022 10:23;0.03;25/03/2022 17:43;25/03/2022 17:38;435;-4.999999995;3.95;3.95;0.55; User&THYROIDE&THYROIDE I123 ;123;70;2.57;256x256;159;10%;non;oui;seringue + fant¶?me duphar;Xeleris;"Load To New et fichier ""Fixation 123I simplifi¶?e+bf.svd""";100.68;Manuel;;69.42;69.18;O;1.41;20_L_GC6_PI_I3;;0;Mesures GT Thyroide^Camera disco 870 58^^^;gtthyr58;20220325;20220325;173156;NM;C20_L_GC6_PI_I3;Tandem_870_DR;User&THYROIDE&THYROIDE I123;[0.859545. 0.859545];923.1;408.7;256;256;123.325;173156;69697;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.004;0.07;0.01933488;0.017226563;66.686;3449;0.645944305;149.1696338;2548.181927;136.8946414;10;Fantome thyroide;0.007;0.07;0.021958876;0.018867188;64.076;2918;0.537895748;149.2066204;2155.869777;131.5367699;15;Fantome thyroide;0.011;0.07;0.02491061;0.022148438;59.636;2394;0.442025423;149.1593111;1768.729351;122.42223;20;Fantome thyroide;0.014;0.07;0.026842939;0.023789063;55.887;2082;0.39189283;149.1602665;1538.218258;114.7261917;25;Fantome thyroide;0.018;0.07;0.029817354;0.028164063;49.139;1648;0.330373439;148.6232873;1217.571416;100.8737333;30;Fantome thyroide;0.021;0.07;0.032174298;0.029804688;43.564;1354;0.289595836;148.1884557;1000.35904;89.42923786;35;Fantome thyroide;0.025;0.07;0.035286829;0.033085938;36.169;1025;0.244434575;147.2414366;757.2880472;74.24860215;40;Fantome thyroide;0.028;0.07;0.037569697;0.035273438;30.995;825;0.215498775;146.2853094;609.5245258;63.62728922;68.59724957;140.8181009;-1.996995459;1
51;20;615;2;9;Local;IRSN-10;CH;;;;GE;Discovery 870 DR;28;GC6;2018;Pinhole;GPPH;4.45;NaI;1.59;54x40;0.86;Local;I10;8;Thyroide;;;;;cale 4cm;;4;I-123;I;793.404;0.000873637;-0.26%;Ba-133;Ba-133;;5.61;25/03/2022 10:46;0.06;25/03/2022 13:38;25/03/2022 17:56;430;258;3.81;3.81;0.5; User&THYROIDE&THYROIDE I123 ;138;70;2.57;256x256;159;10%;non;oui;seringue + fant¶?me duphar;Xeleris;"Load To New et fichier ""Fixation 123I simplifi¶?e+bf.svd""";100.68;Manuel;;69.35;68.95;O;1.31;20_L_GC6_PI_I10;;0;Mesures GT Thyroide^Camera disco 870 58^^^;gtthyr58;20220325;20220325;175019;NM;C20_L_GC6_PI_I10;Tandem_870_DR;User&THYROIDE&THYROIDE I123;[0.859545. 0.859545];923.1;408.7;256;256;137.606;175019;69665;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.002;0.037;0.010673415;0.009972656;68.011;6372;0.592723497;172.3350964;4707.745792;129.7229493;10;Fantome thyroide;0.004;0.037;0.012136154;0.011128906;65.693;5413;0.472287788;172.6191388;3999.219707;125.3016381;15;Fantome thyroide;0.006;0.037;0.013253441;0.011996094;62.596;4723;0.397984154;172.8941443;3489.435558;119.3944764;20;Fantome thyroide;0.008;0.037;0.01433915;0.012863281;58.346;4069;0.339794371;173.3372301;3006.248843;111.2881034;25;Fantome thyroide;0.01;0.037;0.015458089;0.014886719;52.743;3412;0.292958786;173.9972837;2520.845675;100.6010427;30;Fantome thyroide;0.012;0.037;0.016792256;0.016042969;45.104;2686;0.249953325;175.0111026;1984.464092;86.03055252;35;Fantome thyroide;0.013;0.037;0.017503206;0.016910156;40.94;2339;0.230787102;175.6083514;1728.094383;78.08821435;40;Fantome thyroide;0.015;0.037;0.018987135;0.018066406;32.468;1710;0.197333222;176.7782872;1263.378108;61.92887503;68.57497908;130.7986728;2.352748471;1
51;20;616;2;10;Local;IRSN-15;CH;;;;GE;Discovery 870 DR;28;GC6;2018;Pinhole;GPPH;4.45;NaI;1.59;54x40;0.86;Local;I15;11;Thyroide;;;;;cale 4cm;;4;I-123;I;793.404;0.000873637;-0.26%;Ba-133;Ba-133;;5.66;25/03/2022 10:47;0.09;25/03/2022 13:39;25/03/2022 17:23;396;224;3.93;3.93;0.51; User&THYROIDE&THYROIDE I123 ;137;70;2.57;256x256;159;10%;non;oui;seringue + fant¶?me duphar;Xeleris;"Load To New et fichier ""Fixation 123I simplifi¶?e+bf.svd""";100.68;Manuel;;69.27;68.87;O;1.27;20_L_GC6_PI_I15;;0;Mesures GT Thyroide^Camera disco 870 58^^^;gtthyr58;20220325;20220325;171708;NM;C20_L_GC6_PI_I15;Tandem_870_DR;User&THYROIDE&THYROIDE I123;[0.859545. 0.859545];923.1;408.7;256;256;136.846;171708;69577;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.002;0.039;0.009367598;0.008074219;67.709;7228;0.658189171;153.7299603;5340.173664;125.8988438;10;Fantome thyroide;0.004;0.039;0.010827528;0.008988281;64.662;5972;0.536090061;153.5871066;4412.218749;120.2332192;15;Fantome thyroide;0.006;0.039;0.012289539;0.011121094;59.678;4856;0.445233301;152.9758159;3587.6983;110.9659159;20;Fantome thyroide;0.008;0.039;0.013830553;0.012035156;53.054;3836;0.372400745;151.8683798;2834.104341;98.64917898;25;Fantome thyroide;0.01;0.039;0.015412977;0.013863281;45.607;2959;0.313595761;150.5819302;2186.161299;84.80214698;30;Fantome thyroide;0.012;0.039;0.017031881;0.015996094;37.93;2227;0.264948583;149.1887472;1645.346811;70.5274505;35;Fantome thyroide;0.014;0.039;0.018561341;0.016910156;31.016;1671;0.226570997;148.5684323;1234.564221;57.67148444;40;Fantome thyroide;0.016;0.039;0.020094059;0.019042969;24.354;1212;0.197409424;148.2404477;895.4469397;45.28408989;68.44238457;127.262507;-3.606747637;1
51;20;617;2;11;Local;IRSN-20;CH;;;;GE;Discovery 870 DR;28;GC6;2018;Pinhole;GPPH;4.45;NaI;1.59;54x40;0.86;Local;I20;19;Thyroide;;;;;cale 4cm;;4;I-123;I;793.404;0.000873637;-0.26%;Ba-133;Ba-133;;5.55;25/03/2022 10:49;0.04;25/03/2022 13:40;25/03/2022 17:52;423;252;3.8;3.8;0.48; User&THYROIDE&THYROIDE I123 ;155;70;2.57;256x256;159;10%;non;oui;seringue + fant¶?me duphar;Xeleris;"Load To New et fichier ""Fixation 123I simplifi¶?e+bf.svd""";100.68;Manuel;;69.18;68.71;O;1.16;20_L_GC6_PI_I20;;0;Mesures GT Thyroide^Camera disco 870 58^^^;gtthyr58;20220325;20220325;174636;NM;C20_L_GC6_PI_I20;Tandem_870_DR;User&THYROIDE&THYROIDE I123;[0.859545. 0.859545];923.1;408.7;256;256;155.121;174636;69550;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.002;0.03;0.007275005;0.006914063;67.352;9258;0.563840803;165.457597;6839.973406;114.2605484;10;Fantome thyroide;0.003;0.03;0.007887402;0.006914063;65.426;8295;0.493869327;165.7795188;6128.49205;110.99315;15;Fantome thyroide;0.005;0.03;0.009022175;0.008085938;59.402;6584;0.396683457;166.7132704;4864.375125;100.7736236;20;Fantome thyroide;0.006;0.03;0.009675494;0.009023438;54.802;5664;0.355552992;167.4695471;4184.662926;92.96986834;25;Fantome thyroide;0.008;0.03;0.011151241;0.009960938;43.133;3868;0.288432549;169.1081735;2857.746504;73.17377708;30;Fantome thyroide;0.009;0.03;0.012049502;0.010898438;36.269;3010;0.257890251;170.246625;2223.840997;61.52921709;35;Fantome thyroide;0.011;0.03;0.013745735;0.013007813;24.976;1817;0.213008981;171.9724907;1342.431592;42.37099799;40;Fantome thyroide;0.012;0.03;0.014652269;0.013945313;20.015;1366;0.194145763;172.557944;1009.224851;33.95481761;68.24846656;115.7813757;3.928202378;1
51;20;619;2;12;Local;IRSN-30;CH;;;;GE;Discovery 870 DR;28;GC6;2018;Pinhole;GPPH;4.45;NaI;1.59;54x40;0.86;Local;I30;30;Thyroide;;;;;cale 4cm;;4;I-123;I;793.404;0.000873637;-0.26%;Ba-133;Ba-133;;5.52;25/03/2022 10:50;0.03;25/03/2022 13:41;25/03/2022 17:02;372;201;3.96;3.96;0.46; User&THYROIDE&THYROIDE I123 ;156;70;2.57;256x256;159;10%;non;oui;seringue + fant¶?me duphar;Xeleris;"Load To New et fichier ""Fixation 123I simplifi¶?e+bf.svd""";100.68;Manuel;;69.16;68.43;O;1.1;20_L_GC6_PI_I30;;0;Mesures GT Thyroide^Camera disco 870 58^^^;gtthyr58;20220325;20220325;165606;NM;C20_L_GC6_PI_I30;Tandem_870_DR;User&THYROIDE&THYROIDE I123;[0.859545. 0.859545];923.2;408.7;256;256;155.777;165606;69557;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.002;0.026;0.005999731;0.004976563;66.981;11164;0.559863294;169.9421436;8248.159765;108.5808171;10;Fantome thyroide;0.003;0.026;0.006605301;0.005992188;64.045;9696;0.483569646;170.516438;7163.575518;103.8213587;15;Fantome thyroide;0.004;0.026;0.007242354;0.005992188;59.677;8240;0.421133003;171.433265;6087.857082;96.7405297;20;Fantome thyroide;0.006;0.026;0.008717136;0.008023438;46.75;5363;0.323026715;174.0610419;3962.278826;75.78497182;25;Fantome thyroide;0.007;0.026;0.009548089;0.009039063;39.214;4107;0.285011692;175.4124662;3034.323912;63.56859647;30;Fantome thyroide;0.008;0.026;0.010346658;0.010054688;32.354;3127;0.256691745;176.4990643;2310.282657;52.44806371;35;Fantome thyroide;0.01;0.026;0.012213476;0.011070313;19.395;1588;0.209907306;178.6472805;1173.24236;31.44063163;40;Fantome thyroide;0.011;0.026;0.013178119;0.012085938;14.575;1106;0.191535374;179.5508641;817.1322734;23.62707945;68.5683912;111.1540876;5.031680671;1
51;20;621;2;13;Local;Seringue;CH;;;;GE;Discovery 870 DR;28;GC6;2018;Pinhole;GPPH;4.45;NaI;1.59;54x40;0.86;Local;Ser;3;Seringue;;;;;cale 4cm;;4;I-123;I;793.404;0.000873637;-0.26%;Ba-133;Ba-133;;5.56;25/03/2022 11:01;;;25/03/2022 16:54;353;;4.08;4.08;0.7; User&THYROIDE&THYROIDE I123 ;99;70;2.57;256x256;159;10%;non;oui;seringue + fant¶?me duphar;Xeleris;"Load To New et fichier ""Fixation 123I simplifi¶?e+bf.svd""";100.68;Manuel;;69.08;68.76;O;1.69;20_L_GC6_PI_Ser;;0;Mesures GT Thyroide^Camera disco 870 58^^^;gtthyr58;20220325;20220325;164850;NM;C20_L_GC6_PI_Ser;Tandem_870_DR;User&THYROIDE&THYROIDE I123;[0.859545. 0.859545];914.8;408.7;256;256;98.873;164850;69759;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.003;0.05;0.0164439;0.015039063;67.124;4082;0.625912117;149.5126845;3015.853472;166.3948781;10;Fantome thyroide;0.005;0.05;0.018469422;0.018164063;65.234;3532;0.519152113;149.6517384;2609.503788;161.7097235;15;Fantome thyroide;0.008;0.05;0.020766164;0.020117188;61.987;2985;0.415912333;149.7401427;2205.370557;153.6606774;20;Fantome thyroide;0.01;0.05;0.022088716;0.022070313;59.507;2694;0.364097526;149.7425668;1990.374633;147.5129613;25;Fantome thyroide;0.013;0.05;0.023784767;0.022851563;55.585;2337;0.305341221;149.5267122;1726.616748;137.7906457;30;Fantome thyroide;0.015;0.05;0.02494336;0.024023438;52.406;2101;0.269963242;149.7515605;1552.255792;129.910166;35;Fantome thyroide;0.018;0.05;0.026620339;0.025976563;47.118;1770;0.224904167;149.8037258;1307.707164;116.8016487;40;Fantome thyroide;0.02;0.05;0.027675814;0.027148438;43.368;1567;0.20032938;149.6482982;1157.72719;107.505707;68.13316519;168.8965157;-0.002298877;1
51;20;620;2;14;Local;Routine;CH;;;;GE;Discovery 870 DR;28;GC6;2018;Pinhole;GPPH;4.45;NaI;1.59;54x40;0.86;Local;Rou;0.5;Seringue;oui;CAPINTEC ou DUPHAR;Seringue dans fant¶?me;;cale 4cm;;4;I-123;I;793.404;0.000873637;-0.26%;Ba-133;Ba-133;;5.82;25/03/2022 10:23;0;0;25/03/2022 16:20;357;;4.26;4.26;0.48; User&THYROIDE&THYROIDE I123 ;157;70;2.57;256x256;159;10%;non;oui;seringue + fant¶?me duphar;Xeleris;"Load To New et fichier ""Fixation 123I simplifi¶?e+bf.svd""";100.68;Manuel;;69.09;67.35;O;1;20_L_GC6_PI_Rou;;0;Mesures GT Thyroide^Camera disco 870 58^^^;gtthyr58;20220325;20220325;161443;NM;C20_L_GC6_PI_Rou;Tandem_870_DR;User&THYROIDE&THYROIDE I123;[0.859545. 0.859545];930;415.2;256;256;157.258;161443;69551;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.014;0.279;0.082089096;0.053402344;61.731;752;0.864913676;159.6711512;555.5908405;92.14695005;10;Fantome thyroide;0.028;0.279;0.111341797;0.092636719;57.007;512;0.616626587;159.0599854;378.2746148;85.09535211;15;Fantome thyroide;0.042;0.279;0.126495327;0.112253906;54.14;428;0.51442516;158.9595484;316.2139358;80.81573076;20;Fantome thyroide;0.056;0.279;0.140195055;0.129691406;51.031;364;0.435021434;158.9448862;268.929609;76.17487175;25;Fantome thyroide;0.07;0.279;0.150307453;0.138410156;48.399;322;0.383058621;158.9218935;237.8992695;72.24603903;30;Fantome thyroide;0.084;0.279;0.160967972;0.151488281;45.232;281;0.33469604;159.0006418;207.6077476;67.5186024;35;Fantome thyroide;0.099;0.279;0.171954733;0.162386719;41.785;243;0.288398048;158.9086611;179.5326785;62.37320484;40;Fantome thyroide;0.112;0.279;0.179683486;0.168925781;39.171;218;0.258552473;158.9580087;161.0622383;58.47124103;58.92230909;87.9543677;-0.06415324;1
52;20;632;3;1;Std;IRSN-3;CH;0;Secours;;GE;Discovery 870 DR;29;GC6;2018;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.105;Standardis¶?;I3;3;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;-0.26%;Ba-133;Ba-133;5;5.82;25/03/2022 10:23;0.03;25/03/2022 17:43;25/03/2022 18:19;476;36;3.81;3.81;0.39; User&THYROIDE&THYROIDE I123 /ANT PIC 70;300;;2;256x256;159;10%;;;;Xeleris;"Load To New et fichier ""Fixation 123I simplifi¶?e+bf.svd""";81.55;Manuel;;107.28;106.72;O;1.15;20_S_GC36_PI_I3;;0;Mesures GT Thyroide^Camera disco 870 38^^^;gtthyr38;20220325;20220325;181852;NM;C20_S_GC6_PI_I3;Tandem_870_DR;User&THYROIDE&THYROIDE I123;[1.104515. 1.104515];912.4;332.3;256;256;300;181852;108203;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.01;0.185;0.059776879;0.054199219;103.414;1730;0.647419991;198.0667983;2110.519356;90.47594051;10;Fantome thyroide;0.019;0.185;0.067779512;0.061425781;99.907;1474;0.536817089;198.1328628;1798.21129;87.40769904;15;Fantome thyroide;0.028;0.185;0.074224981;0.068652344;95.676;1289;0.463150301;198.1998097;1572.519914;83.70603675;20;Fantome thyroide;0.037;0.185;0.080306122;0.074433594;90.505;1127;0.404726218;198.1815844;1374.887465;79.18197725;25;Fantome thyroide;0.047;0.185;0.086962578;0.080214844;83.658;962;0.351298369;198.0983742;1173.595157;73.19160105;30;Fantome thyroide;0.056;0.185;0.092567308;0.084550781;77.016;832;0.314101519;197.9632147;1015.001217;67.38057743;35;Fantome thyroide;0.065;0.185;0.09891954;0.090332031;68.848;696;0.279151709;197.6972151;849.0875561;60.23447069;40;Fantome thyroide;0.074;0.185;0.105465035;0.097558594;60.326;572;0.248318034;197.4818438;697.8133363;52.77865267;105.7445507;92.51491752;-0.329660222;1
