CONFIG_ETUDE;Centre;N_Cyril;config;acq;Proto;fant;Type_centre;N_Patients;Utilisation;rmq_utilisation;Marque;Modele;num_camera;Modele_simple;Annee_Installation;Collimateur;modele_colli;facteur_stenope;NaI_CZT;Taille_Cristal;Dimensions FOV;Pixel;Protocole;Geometrie_Fantome;Volume;Conditionnement;Fantome;Type_fantome;Commentaire_Fantome;Distance_Source;cale;cale_new;Distance;Radionucleide;Radionucleide_simple;T_min;l;Justesse;Source_Constance;Calibre;A_necessaire;A_Prep;Heure_Prep;A_seringue_vide;Heure_seringue_vide;Heure_acq;delta_t_prep;delta_t_seringue;A_acq;A_acq_corr;TC;Nom_Protocole;Duree;Kcps;Zoom;Matrice;Energie;Fenetre_spectro;Calibrage_Patient;Calibrage_Facteur;Geometrie_Cali_F;Nom_Console;Nom_PRG;Facteur_calibrage;Contourage;Seuil;Nb_kCps_ROI;Nb_kCps_BGRD;BGRD_O_N;Indice_Thyroidien ;Nom_Fichier_DICOM;Remarques;Unnamed: 1;PatientName;PatientID;StudyDate (YYMMDD);AcquisitionDate (YYMMDD);AcquisitionTime (hhmmss);Modality;SeriesDescription;ManufacturerModelName;ProtocolName;PixelSpacing (mm);Table Height;Table Traverse;taille Matrice X;taille Matrice Y;ActualFrameDuration (s);Acquisition time (s);Counts Accumulated;Energie window name;Energie(KeV);Collimateur Type;Collimateur Name;Volume Theorique (ml);activite theorique (MBq); Seuil(% max)_5%;region_5%;Min (kCps)_F_5%;Max(kCps)_F_5%;mean(kCps)_F_5%;median(kCps)_F_5%;Coups Totaux(kCps)_F_5%;Nombre de Pixel_F_5%;CV(%)_F_5%;Rcentre de gravite(mm)_F_5%;surface(mm^2)_F_5%;sensibilite (Cps/(MBq.s))_5%; Seuil(% max)_10%;region_10%;Min (kCps)_F_10%;Max(kCps)_F_10%;mean(kCps)_F_10%;median(kCps)_F_10%;Coups Totaux(kCps)_F_10%;Nombre de Pixel_F_10%;CV(%)_F_10%;Rcentre de gravite(mm)_F_10%;surface(mm^2)_F_10%;sensibilite (Cps/(MBq.s))_10%; Seuil(% max)_15%;region_15%;Min (kCps)_F_15%;Max(kCps)_F_15%;mean(kCps)_F_15%;median(kCps)_F_15%;Coups Totaux(kCps)_F_15%;Nombre de Pixel_F_15%;CV(%)_F_15%;Rcentre de gravite(mm)_F_15%;surface(mm^2)_F_15%;sensibilite (Cps/(MBq.s))_15%; Seuil(% max)_20%;region_20%;Min (kCps)_F_20%;Max(kCps)_F_20%;mean(kCps)_F_20%;median(kCps)_F_20%;Coups Totaux(kCps)_F_20%;Nombre de Pixel_F_20%;CV(%)_F_20%;Rcentre de gravite(mm)_F_20%;surface(mm^2)_F_20%;sensibilite (Cps/(MBq.s))_20%; Seuil(% max)_25%;region_25%;Min (kCps)_F_25%;Max(kCps)_F_25%;mean(kCps)_F_25%;median(kCps)_F_25%;Coups Totaux(kCps)_F_25%;Nombre de Pixel_F_25%;CV(%)_F_25%;Rcentre de gravite(mm)_F_25%;surface(mm^2)_F_25%;sensibilite (Cps/(MBq.s))_25%; Seuil(% max)_30%;region_30%;Min (kCps)_F_30%;Max(kCps)_F_30%;mean(kCps)_F_30%;median(kCps)_F_30%;Coups Totaux(kCps)_F_30%;Nombre de Pixel_F_30%;CV(%)_F_30%;Rcentre de gravite(mm)_F_30%;surface(mm^2)_F_30%;sensibilite (Cps/(MBq.s))_30%; Seuil(% max)_35%;region_35%;Min (kCps)_F_35%;Max(kCps)_F_35%;mean(kCps)_F_35%;median(kCps)_F_35%;Coups Totaux(kCps)_F_35%;Nombre de Pixel_F_35%;CV(%)_F_35%;Rcentre de gravite(mm)_F_35%;surface(mm^2)_F_35%;sensibilite (Cps/(MBq.s))_35%; Seuil(% max)_40%;region_40%;Min (kCps)_F_40%;Max(kCps)_F_40%;mean(kCps)_F_40%;median(kCps)_F_40%;Coups Totaux(kCps)_F_40%;Nombre de Pixel_F_40%;CV(%)_F_40%;Rcentre de gravite(mm)_F_40%;surface(mm^2)_F_40%;sensibilite (Cps/(MBq.s))_40%; SAM (kCps);sensibilite SAM (Cps/(MBq.s)));CDMnorm (%);LimiteCDM2STD
52;20;629;3;2;Std;IRSN-10;CH;;;;GE;Discovery 870 DR;29;GC6;2018;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.105;Standardis¶?;I10;8;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;-0.26%;Ba-133;Ba-133;5;5.61;25/03/2022 10:46;0.06;25/03/2022 13:38;25/03/2022 15:40;294;122;4.29;4.29;0.4; User&THYROIDE&THYROIDE I123 /ANT PIC 70;300;;2;256x256;159;10%;;;;Xeleris;"Load To New et fichier ""Fixation 123I simplifi¶?e+bf.svd""";81.55;Manuel;;109.1;108.43;O;1.04;20_S_GC36_PI_I10;;0;Mesures GT Thyroide^Camera disco 870 38^^^;gtthyr38;20220325;20220325;153930;NM;C20_S_GC6_PI_I10;Tandem_870_DR;User&THYROIDE&THYROIDE I123;[1.104515. 1.104515];911.9;351.7;256;256;300;153930;110026;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.006;0.114;0.038651399;0.037851563;106.33;2751;0.561710569;207.9931914;3356.091763;82.61849262;10;Fantome thyroide;0.012;0.114;0.042931978;0.041414063;103.509;2411;0.45948952;208.1598243;2941.307612;80.42657343;15;Fantome thyroide;0.018;0.114;0.046109728;0.044085938;100.012;2169;0.394922069;208.3315185;2646.078893;77.70940171;20;Fantome thyroide;0.023;0.114;0.048609091;0.045867188;96.246;1980;0.351138039;208.4642517;2415.507703;74.78321678;25;Fantome thyroide;0.029;0.114;0.051691076;0.049429688;90.356;1748;0.304961115;208.8054785;2132.478517;70.20668221;30;Fantome thyroide;0.035;0.114;0.054513372;0.052101563;83.569;1533;0.270928398;209.3636622;1870.18854;64.93317793;35;Fantome thyroide;0.04;0.114;0.057855365;0.054773438;74.402;1286;0.238418457;210.1778212;1568.860053;57.81041181;40;Fantome thyroide;0.046;0.114;0.061863592;0.059226563;63.039;1019;0.205728026;211.2768418;1243.1325;48.98135198;107.8076319;83.76661375;1.475323812;1
52;20;630;3;3;Std;IRSN-15;CH;;;;GE;Discovery 870 DR;29;GC6;2018;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.105;Standardis¶?;I15;11;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;-0.26%;Ba-133;Ba-133;5;5.66;25/03/2022 10:47;0.09;25/03/2022 13:39;25/03/2022 15:32;285;113;4.33;4.33;0.4; User&THYROIDE&THYROIDE I123 /ANT PIC 70;300;;2;256x256;159;10%;;;;Xeleris;"Load To New et fichier ""Fixation 123I simplifi¶?e+bf.svd""";81.55;Manuel;;103.06;102.29;O;0.97;20_S_GC36_PI_I15;;0;Mesures GT Thyroide^Camera disco 870 38^^^;gtthyr38;20220325;20220325;153206;NM;C20_S_GC6_PI_I15;Tandem_870_DR;User&THYROIDE&THYROIDE I123;[1.104515. 1.104515];911.9;351.7;256;256;300;153206;103992;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.007;0.125;0.03259455;0.026855469;99.283;3046;0.62338796;191.7383841;3715.978011;76.43033102;10;Fantome thyroide;0.013;0.125;0.036586379;0.030761719;95.088;2599;0.529119279;191.4510083;3170.658848;73.20092379;15;Fantome thyroide;0.019;0.125;0.040649083;0.034667969;88.615;2180;0.456169302;190.8991952;2659.49838;68.21785989;20;Fantome thyroide;0.025;0.125;0.045392101;0.040527344;79.3;1747;0.391067512;189.8177023;2131.258564;61.0469592;25;Fantome thyroide;0.032;0.125;0.052205393;0.049316406;65.831;1261;0.31374596;187.6058855;1538.361219;50.67821401;30;Fantome thyroide;0.038;0.125;0.057272635;0.054199219;56.299;983;0.262942061;186.3329177;1199.214178;43.34026174;35;Fantome thyroide;0.044;0.125;0.061228643;0.058105469;48.738;796;0.229263993;186.4193487;971.0828946;37.51963048;40;Fantome thyroide;0.05;0.125;0.065390048;0.062011719;40.738;623;0.200102303;187.031452;760.030959;31.36104696;101.8265244;78.38839446;-2.363001627;1
52;20;631;3;4;Std;IRSN-20;CH;;;;GE;Discovery 870 DR;29;GC6;2018;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.105;Standardis¶?;I20;19;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;-0.26%;Ba-133;Ba-133;5;5.55;25/03/2022 10:49;0.04;25/03/2022 13:40;25/03/2022 15:15;266;95;4.36;4.36;0.34; User&THYROIDE&THYROIDE I123 /ANT PIC 70;300;;2;256x256;159;10%;;;;Xeleris;"Load To New et fichier ""Fixation 123I simplifi¶?e+bf.svd""";81.55;Manuel;;98.88;98.03;O;0.92;20_S_GC36_PI_I20;;0;Mesures GT Thyroide^Camera disco 870 38^^^;gtthyr38;20220325;20220325;151501;NM;C20_S_GC6_PI_I20;Tandem_870_DR;User&THYROIDE&THYROIDE I123;[1.104515. 1.104515];912.4;351.7;256;256;300;151501;99822;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.004;0.07;0.02215658;0.021054688;96.647;4362;0.540593324;205.7031685;5321.436666;73.88914373;10;Fantome thyroide;0.007;0.07;0.024036604;0.023242188;94.56;3934;0.461355106;205.8823417;4799.296617;72.29357798;15;Fantome thyroide;0.011;0.07;0.025882604;0.023789063;91.055;3518;0.396183747;206.1276439;4291.796009;69.61391437;20;Fantome thyroide;0.014;0.07;0.027226309;0.025976563;87.342;3208;0.357530084;206.4937196;3913.61046;66.77522936;25;Fantome thyroide;0.018;0.07;0.02933088;0.028164063;79.692;2717;0.310056992;207.3084653;3314.613348;60.9266055;30;Fantome thyroide;0.021;0.07;0.03112527;0.029257813;72.055;2315;0.278576491;208.3879578;2824.192087;55.08792049;35;Fantome thyroide;0.025;0.07;0.033993682;0.030898438;59.183;1741;0.239636088;209.999035;2123.938844;45.2469419;40;Fantome thyroide;0.028;0.07;0.036228907;0.034179688;49.38;1363;0.216583213;210.7858797;1662.796464;37.75229358;97.95836982;74.89172004;2.326312352;1
52;20;633;3;5;Std;IRSN-30;CH;;;;GE;Discovery 870 DR;29;GC6;2018;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.105;Standardis¶?;I30;30;Thyroide;;;;;cale GT;;8;I-123;I;793.404;0.000873637;-0.26%;Ba-133;Ba-133;5;5.52;25/03/2022 10:50;0.03;25/03/2022 13:41;25/03/2022 15:08;258;87;4.37;4.37;0.33; User&THYROIDE&THYROIDE I123 /ANT PIC 70;300;;2;256x256;159;10%;;;;Xeleris;"Load To New et fichier ""Fixation 123I simplifi¶?e+bf.svd""";81.55;Manuel;;94.62;93.95;O;0.88;20_S_GC36_PI_I30;;0;Mesures GT Thyroide^Camera disco 870 38^^^;gtthyr38;20220325;20220325;150802;NM;C20_S_GC6_PI_I30;Tandem_870_DR;User&THYROIDE&THYROIDE I123;[1.104515. 1.104515];912.4;351.7;256;256;300;150802;95591;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.003;0.059;0.016810997;0.015902344;92.948;5529;0.54954596;208.2473682;6745.122267;70.89855072;10;Fantome thyroide;0.006;0.059;0.018485691;0.016824219;90.432;4892;0.459104912;208.5872406;5968.011961;68.97940503;15;Fantome thyroide;0.009;0.059;0.019874198;0.018207031;86.731;4364;0.398734213;209.1238401;5323.876573;66.15636918;20;Fantome thyroide;0.012;0.059;0.021331755;0.020050781;81.082;3801;0.349341579;210.2629151;4637.042817;61.8474447;25;Fantome thyroide;0.015;0.059;0.023184422;0.020972656;72.034;3107;0.301898424;211.8523569;3790.395168;54.94584287;30;Fantome thyroide;0.018;0.059;0.025258921;0.024199219;60.874;2410;0.261965754;213.5945146;2940.087658;46.43325706;35;Fantome thyroide;0.021;0.059;0.02775798;0.026042969;47.827;1723;0.225177968;215.2099457;2101.979683;36.48131198;40;Fantome thyroide;0.024;0.059;0.030089431;0.027886719;37.01;1230;0.197876722;216.2234454;1500.542664;28.2303585;93.77549813;71.52974686;3.53162664;1
52;20;635;3;6;Std;Seringue;CH;;;;GE;Discovery 870 DR;29;GC6;2018;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.105;Standardis¶?;Ser;3;Seringue;;;;;cale GT;;8;I-123;I;793.404;0.000873637;-0.26%;Ba-133;Ba-133;5;5.56;25/03/2022 11:01;;;25/03/2022 14:53;232;;4.54;4.54;0.67; User&THYROIDE&THYROIDE I123 /ANT PIC 70;300;;2;256x256;159;10%;;;;Xeleris;"Load To New et fichier ""Fixation 123I simplifi¶?e+bf.svd""";81.55;Manuel;;177.32;176.45;O;1.59;20_S_GC36_PI_Ser;;0;Mesures GT Thyroide^Camera disco 870 38^^^;gtthyr38;20220325;20220325;145311;NM;C20_S_GC6_PI_Ser;Tandem_870_DR;User&THYROIDE&THYROIDE I123;[1.104515. 1.104515];932.3;351.7;256;256;300;145311;183585;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.01;0.185;0.075263652;0.068652344;176.418;2344;0.633246175;197.582314;2859.570735;129.5286344;10;Fantome thyroide;0.019;0.185;0.084787297;0.081660156;172.203;2031;0.519639629;197.5612731;2477.725325;126.4339207;15;Fantome thyroide;0.028;0.185;0.091805373;0.090332031;167.453;1824;0.446121675;197.54656;2225.194975;122.9464023;20;Fantome thyroide;0.037;0.185;0.097646209;0.097558594;162.288;1662;0.390789669;197.6042247;2027.562526;119.154185;25;Fantome thyroide;0.047;0.185;0.104638024;0.104785156;154.655;1478;0.330321715;197.5784697;1803.091103;113.5499266;30;Fantome thyroide;0.056;0.185;0.109184288;0.110566406;148.709;1362;0.294290727;197.7126225;1661.576511;109.1842878;35;Fantome thyroide;0.065;0.185;0.114509756;0.114902344;140.847;1230;0.254577165;197.8974956;1500.542664;103.4118943;40;Fantome thyroide;0.074;0.185;0.119490532;0.119238281;132.515;1109;0.21974797;198.0610368;1352.928304;97.29441997;178.5549751;131.0976322;0.252328155;1
52;20;634;3;7;Std;Routine;CH;;;;GE;Discovery 870 DR;29;GC6;2018;Pinhole;GPPH;4.45;NaI;0.95;54x40;1.105;Standardis¶?;Rou;0.5;Seringue;oui;CAPINTEC ou DUPHAR;Seringue dans fant¶?me;;*;;10;I-123;I;793.404;0.000873637;-0.26%;Ba-133;Ba-133;5;5.82;25/03/2022 10:23;;;25/03/2022 14:45;262;;4.63;4.63;0.32; User&THYROIDE&THYROIDE I123 /ANT PIC 70;300;;2;256x256;159;10%;;;;Xeleris;"Load To New et fichier ""Fixation 123I simplifi¶?e+bf.svd""";81.55;Manuel;;87.23;85.24;O;0.75;20_S_GC36_PI_Rou;;0;Mesures GT Thyroide^Camera disco 870 38^^^;gtthyr38;20220325;20220325;144439;NM;C20_S_GC6_PI_Rou;Tandem_870_DR;User&THYROIDE&THYROIDE I123;[1.104515. 1.104515];869;351.7;256;256;300;144439;88339;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.041;0.81;0.238496951;0.155039063;78.227;328;0.882440661;204.2058124;400.1447104;56.31893449;10;Fantome thyroide;0.081;0.81;0.335345794;0.287929688;71.764;214;0.602489857;203.5624209;261.0700244;51.66594672;15;Fantome thyroide;0.127;0.81;0.376884615;0.325898438;68.593;182;0.506254386;203.561633;222.0315161;49.38300936;20;Fantome thyroide;0.162;0.81;0.412044304;0.382851563;65.103;158;0.437651227;203.5760275;192.7526349;46.87041037;25;Fantome thyroide;0.204;0.81;0.438028169;0.408164063;62.2;142;0.391933582;203.6580618;173.2333807;44.78041757;30;Fantome thyroide;0.249;0.81;0.473606557;0.427148438;57.78;122;0.335594926;203.6219528;148.834313;41.59827214;35;Fantome thyroide;0.284;0.81;0.498266055;0.465117188;54.311;109;0.301189598;203.5044476;132.974919;39.10079194;40;Fantome thyroide;0.324;0.81;0.529829787;0.528398438;49.804;94;0.258843392;203.6112824;114.6756182;35.85601152;74.62925;53.7287617;0.023997455;1
52;20;611;3;8;Local;IRSN-3;CH;;;;GE;Discovery 870 DR;29;GC6;2018;Pinhole;GPPH;4.45;NaI;0.95;54x40;0.86;Local;I3;3;Thyroide;;;;;cale 4cm;cale maison;4;I-123;I;793.404;0.000873637;-0.26%;Ba-133;Ba-133;;5.82;25/03/2022 10:23;0.03;25/03/2022 17:43;25/03/2022 18:26;483;43;3.78;3.78;0.55; User&THYROIDE&THYROIDE I123 /ANT PIC 70;126;70;2.57;256x256;159 et 70;10%;non;oui;seringue + fant¶?me duphar;Xeleris;"Load To New et fichier ""Fixation 123I simplifi¶?e+bf.svd""";81.55;Manuel;;69.29;69.04;O;1.78;20_L_GC36_PI_I3;;0;Mesures GT Thyroide^Camera disco 870 38^^^;gtthyr38;20220325;20220325;182518;NM;C20_L_GC6_PI_I3;Tandem_870_DR;User&THYROIDE&THYROIDE I123;[0.859545. 0.859545];929.8;332.3;256;256;125.877;182518;73094;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.003;0.058;0.015946768;0.013820313;67.104;4208;0.655551317;153.6356887;3108.94449;141.0295841;10;Fantome thyroide;0.006;0.058;0.018459638;0.016085938;64.258;3481;0.529166002;153.7737226;2571.82409;135.0482685;15;Fantome thyroide;0.009;0.058;0.020491892;0.017898438;60.656;2960;0.448597641;153.7560447;2186.900117;127.4781004;20;Fantome thyroide;0.012;0.058;0.022495177;0.020164063;55.968;2488;0.38560031;153.7862689;1838.178206;117.6255329;25;Fantome thyroide;0.015;0.058;0.024699851;0.022882813;49.869;2019;0.330828714;153.4961839;1491.672749;104.8075275;30;Fantome thyroide;0.018;0.058;0.02703076;0.025148438;43.06;1593;0.283453568;153.1383764;1176.936448;90.49734575;35;Fantome thyroide;0.021;0.058;0.029439739;0.027867188;36.152;1228;0.241668151;152.6194797;907.2680214;75.97909995;40;Fantome thyroide;0.024;0.058;0.031829399;0.030132813;29.665;932;0.205494966;151.8008892;688.5780097;62.34565169;68.31525604;143.5752287;-1.299619157;1
52;20;608;3;9;Local;IRSN-10;CH;;;;GE;Discovery 870 DR;29;GC6;2018;Pinhole;GPPH;4.45;NaI;0.95;54x40;0.86;Local;I10;8;Thyroide;;;;;cale 4cm;;4;I-123;I;793.404;0.000873637;-0.26%;Ba-133;Ba-133;;5.61;25/03/2022 10:46;0.06;25/03/2022 13:38;25/03/2022 15:45;299;127;4.27;4.27;0.54; User&THYROIDE&THYROIDE I123 /ANT PIC 70;125;70;2.57;256x256;159 et 70;10%;non;oui;seringue + fant¶?me duphar;Xeleris;"Load To New et fichier ""Fixation 123I simplifi¶?e+bf.svd""";81.55;Manuel;;69.17;68.68;O;1.58;20_L_GC36_PI_I10;;0;Mesures GT Thyroide^Camera disco 870 38^^^;gtthyr38;20220325;20220325;154517;NM;C20_L_GC6_PI_I10;Tandem_870_DR;User&THYROIDE&THYROIDE I123;[0.859545. 0.859545];930.3;351.7;256;256;125.044;154517;73080;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.002;0.04;0.010107766;0.00890625;67.813;6709;0.589257241;165.6795963;4956.727326;127.0054112;10;Fantome thyroide;0.004;0.04;0.011462969;0.01109375;65.316;5698;0.474112502;166.0026689;4209.782725;122.3288372;15;Fantome thyroide;0.006;0.04;0.012556412;0.01203125;61.878;4928;0.400300853;166.2416662;3640.893167;115.8898859;20;Fantome thyroide;0.008;0.04;0.01371432;0.01296875;56.695;4134;0.340031204;166.7257587;3054.271987;106.1827642;25;Fantome thyroide;0.01;0.04;0.014992765;0.01390625;49.731;3317;0.288969617;167.8445973;2450.658003;93.14004843;30;Fantome thyroide;0.012;0.04;0.016488148;0.01609375;41.039;2489;0.242384809;168.7735196;1838.917024;76.86100113;35;Fantome thyroide;0.014;0.04;0.017967547;0.01703125;32.665;1818;0.205663221;170.2568609;1343.17041;61.17752874;40;Fantome thyroide;0.016;0.04;0.0195464;0.01890625;24.433;1250;0.175488534;171.1450731;923.5220088;45.76000489;68.36366733;128.0367434;3.004704813;1
52;20;609;3;10;Local;IRSN-15;CH;;;;GE;Discovery 870 DR;29;GC6;2018;Pinhole;GPPH;4.45;NaI;0.95;54x40;0.86;Local;I15;11;Thyroide;;;;;cale 4cm;;4;I-123;I;793.404;0.000873637;-0.26%;Ba-133;Ba-133;;5.66;25/03/2022 10:47;0.09;25/03/2022 13:39;25/03/2022 15:28;281;109;4.35;4.35;0.55; User&THYROIDE&THYROIDE I123 /ANT PIC 70;134;70;2.57;256x256;159 et 70;10%;non;oui;seringue + fant¶?me duphar;Xeleris;"Load To New et fichier ""Fixation 123I simplifi¶?e+bf.svd""";81.55;Manuel;;69.06;68.52;O;1.44;20_L_GC36_PI_I15;;0;Mesures GT Thyroide^Camera disco 870 38^^^;gtthyr38;20220325;20220325;152820;NM;C20_L_GC6_PI_I15;Tandem_870_DR;User&THYROIDE&THYROIDE I123;[0.859545. 0.859545];929.5;351.7;256;256;134.056;152820;73029;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.002;0.04;0.008941839;0.00703125;67.493;7548;0.68954075;146.1444475;5576.595298;115.739931;10;Fantome thyroide;0.004;0.04;0.010451502;0.00890625;64.005;6124;0.563766048;145.7764776;4524.519025;109.7585569;15;Fantome thyroide;0.006;0.04;0.012007829;0.01015625;58.286;4854;0.471509116;144.7887973;3586.220664;99.95136704;20;Fantome thyroide;0.008;0.04;0.013776176;0.01203125;50.655;3677;0.393190742;143.3383357;2716.632341;86.86539645;25;Fantome thyroide;0.01;0.04;0.015526392;0.01390625;42.946;2766;0.331907748;141.8735686;2043.569501;73.64566807;30;Fantome thyroide;0.012;0.04;0.017296784;0.01609375;35.493;2052;0.280670855;140.964013;1516.05373;60.86493961;35;Fantome thyroide;0.014;0.04;0.018980959;0.01796875;28.908;1523;0.239490311;140.7926625;1125.219215;49.5726953;40;Fantome thyroide;0.016;0.04;0.02058876;0.01890625;23.08;1121;0.207143558;141.0782822;828.2145375;39.5785875;68.11697964;116.8099584;-3.330204541;1
52;20;610;3;11;Local;IRSN-20;CH;;;;GE;Discovery 870 DR;29;GC6;2018;Pinhole;GPPH;4.45;NaI;0.95;54x40;0.86;Local;I20;19;Thyroide;;;;;cale 4cm;;4;I-123;I;793.404;0.000873637;-0.26%;Ba-133;Ba-133;;5.55;25/03/2022 10:49;0.04;25/03/2022 13:40;25/03/2022 15:22;273;102;4.33;4.33;0.48; User&THYROIDE&THYROIDE I123 /ANT PIC 70;145;70;2.57;256x256;159 et 70;10%;non;oui;seringue + fant¶?me duphar;Xeleris;"Load To New et fichier ""Fixation 123I simplifi¶?e+bf.svd""";81.55;Manuel;;68.98;68.53;O;1.34;20_L_GC36_PI_I20;;0;Mesures GT Thyroide^Camera disco 870 38^^^;gtthyr38;20220325;20220325;152214;NM;C20_L_GC6_PI_I20;Tandem_870_DR;User&THYROIDE&THYROIDE I123;[0.859545. 0.859545];929.5;351.7;256;256;145.423;152214;73146;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.002;0.028;0.006960079;0.006015625;67.123;9644;0.558933872;163.0218682;7125.157002;106.5983206;10;Fantome thyroide;0.003;0.028;0.00755188;0.007109375;65.067;8616;0.489294602;163.3115783;6365.652502;103.3331783;15;Fantome thyroide;0.005;0.028;0.008753049;0.007984375;58.129;6641;0.384812546;164.3848798;4906.487728;92.3149111;20;Fantome thyroide;0.006;0.028;0.009441989;0.009078125;52.979;5611;0.341015605;165.0745706;4145.505593;84.13617428;25;Fantome thyroide;0.007;0.028;0.010173979;0.009078125;47.075;4627;0.303218558;165.8712368;3418.509068;74.76000688;30;Fantome thyroide;0.009;0.028;0.011714673;0.011046875;34.57;2951;0.244845155;167.094917;2180.250758;54.90076342;35;Fantome thyroide;0.01;0.028;0.012577937;0.011921875;28.162;2239;0.221392158;168.1471413;1654.212622;44.72419148;40;Fantome thyroide;0.012;0.028;0.014404959;0.014109375;17.43;1210;0.182040751;169.3473214;893.9693045;27.68065682;68.20703012;108.3198734;3.564120755;1
52;20;612;3;12;Local;IRSN-30;CH;;;;GE;Discovery 870 DR;29;GC6;2018;Pinhole;GPPH;4.45;NaI;0.95;54x40;0.86;Local;I30;30;Thyroide;;;;;cale 4cm;;4;I-123;I;793.404;0.000873637;-0.26%;Ba-133;Ba-133;;5.52;25/03/2022 10:50;0.03;25/03/2022 13:41;25/03/2022 15:05;255;83.99999999;4.39;4.39;0.5; User&THYROIDE&THYROIDE I123 /ANT PIC 70;149;70;2.57;256x256;159 et 70;10%;non;oui;seringue + fant¶?me duphar;Xeleris;"Load To New et fichier ""Fixation 123I simplifi¶?e+bf.svd""";81.55;Manuel;;68.95;68.42;O;1.29;20_L_GC36_PI_I30;;0;Mesures GT Thyroide^Camera disco 870 38^^^;gtthyr38;20220325;20220325;150508;NM;C20_L_GC6_PI_I30;Tandem_870_DR;User&THYROIDE&THYROIDE I123;[0.859545. 0.859545];930.5;351.7;256;256;148.73;150508;72893;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.002;0.024;0.005669329;0.00496875;66.711;11767;0.542415286;166.2844805;8693.666782;102.1725782;10;Fantome thyroide;0.003;0.024;0.006264816;0.00609375;63.425;10124;0.464039269;167.0259571;7479.789454;97.13983864;15;Fantome thyroide;0.004;0.024;0.006928334;0.00609375;58.295;8414;0.39691607;168.1671184;6216.411346;89.28288362;20;Fantome thyroide;0.005;0.024;0.00761753;0.00703125;51.883;6811;0.343553692;169.492142;5032.086721;79.46245562;25;Fantome thyroide;0.006;0.024;0.008382922;0.00796875;44.178;5270;0.298515071;170.8529293;3893.568789;67.66170739;30;Fantome thyroide;0.008;0.024;0.0100798;0.00909375;28.294;2807;0.230080293;173.396402;2073.861023;43.33424666;35;Fantome thyroide;0.009;0.024;0.01099692;0.01003125;21.422;1948;0.203366978;174.5448251;1439.216698;32.80929639;40;Fantome thyroide;0.01;0.024;0.011847731;0.01096875;16.184;1366;0.18316712;174.9299471;1009.224851;24.78693179;68.35054253;104.6836527;4.518374482;1
52;20;614;3;13;Local;Seringue;CH;;;;GE;Discovery 870 DR;29;GC6;2018;Pinhole;GPPH;4.45;NaI;0.95;54x40;0.86;Local;Ser;3;Seringue;;;;;cale 4cm;;4;I-123;I;793.404;0.000873637;-0.26%;Ba-133;Ba-133;;5.56;25/03/2022 11:01;;;25/03/2022 14:59;238;;4.51;4.51;0.62; User&THYROIDE&THYROIDE I123 /ANT PIC 70;113;70;2.57;256x256;159 et 70;10%;non;oui;seringue + fant¶?me duphar;Xeleris;"Load To New et fichier ""Fixation 123I simplifi¶?e+bf.svd""";81.55;Manuel;;69.23;68.83;O;1.66;20_L_GC36_PI_Ser;;0;Mesures GT Thyroide^Camera disco 870 38^^^;gtthyr38;20220325;20220325;145915;NM;C20_L_GC6_PI_Ser;Tandem_870_DR;User&THYROIDE&THYROIDE I123;[0.859545. 0.859545];932.3;351.7;256;256;112.927;145915;71473;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.003;0.051;0.017719789;0.016136719;67.158;3790;0.637223181;158.3589082;2800.118731;131.8631425;10;Fantome thyroide;0.006;0.051;0.020606312;0.020121094;64.642;3137;0.498527918;158.2556596;2317.670833;126.9230361;15;Fantome thyroide;0.008;0.051;0.022109309;0.020917969;62.702;2836;0.436550249;158.2864557;2095.286734;123.113892;20;Fantome thyroide;0.011;0.051;0.024078233;0.024105469;59.401;2467;0.364903475;158.3661167;1822.663037;116.6324567;25;Fantome thyroide;0.013;0.051;0.025301023;0.024902344;56.902;2249;0.325280782;158.4097085;1661.600798;111.7257294;30;Fantome thyroide;0.016;0.051;0.027119773;0.026097656;52.531;1937;0.272663909;158.5154663;1431.089705;103.1433744;35;Fantome thyroide;0.018;0.051;0.028162132;0.026894531;49.678;1764;0.245623835;158.5901639;1303.274259;97.54157646;40;Fantome thyroide;0.021;0.051;0.029839034;0.028886719;44.49;1491;0.207418011;158.7683958;1101.577052;87.35506133;68.0219419;133.5594719;0.322946047;1
52;20;613;3;14;Local;Routine;CH;;;;GE;Discovery 870 DR;29;GC6;2018;Pinhole;GPPH;4.45;NaI;0.95;54x40;0.86;Local;Rou;0.5;Seringue;oui;CAPINTEC ou DUPHAR;Seringue dans fant¶?me;;cale 4cm;;4;I-123;I;793.404;0.000873637;-0.26%;Ba-133;Ba-133;;5.82;25/03/2022 10:23;0;0;25/03/2022 14:40;257;;4.65;4.65;0.4; User&THYROIDE&THYROIDE I123 /ANT PIC 70;176;70;2.57;256x256;159 et 70;10%;non;oui;seringue + fant¶?me duphar;Xeleris;"Load To New et fichier ""Fixation 123I simplifi¶?e+bf.svd""";81.55;Manuel;;68.85;66.5;O;1;20_L_GC36_PI_Rou;;0;Mesures GT Thyroide^Camera disco 870 38^^^;gtthyr38;20220325;20220325;143955;NM;C20_L_GC6_PI_Rou;Tandem_870_DR;User&THYROIDE&THYROIDE I123;[0.859545. 0.859545];888.3;351.7;256;256;175.707;143955;74068;I123_EM;159;PINH;PIN-HOLE;a determiner;a rentrer;5;Fantome thyroide;0.017;0.34;0.099091787;0.065078125;61.536;621;0.856219245;160.3829415;458.805734;75.31599986;10;Fantome thyroide;0.034;0.34;0.135551313;0.112890625;56.796;419;0.597995268;159.7184772;309.5645773;69.51455291;15;Fantome thyroide;0.051;0.34;0.153016997;0.139453125;54.015;353;0.500128132;159.6885713;260.8026153;66.11079258;20;Fantome thyroide;0.068;0.34;0.167845902;0.155390625;51.193;305;0.427747506;159.6774899;225.3393701;62.65685096;25;Fantome thyroide;0.085;0.34;0.181315789;0.171328125;48.23;266;0.36937789;159.6730479;196.5254835;59.03033465;30;Fantome thyroide;0.103;0.34;0.192974468;0.184609375;45.349;235;0.32383157;159.7800019;173.6221377;55.50418093;35;Fantome thyroide;0.12;0.34;0.20515122;0.192578125;42.056;205;0.280413442;159.8130459;151.4576094;51.47376641;40;Fantome thyroide;0.136;0.34;0.213659459;0.205859375;39.527;185;0.252946646;159.769475;136.6812573;48.37843744;58.77350532;71.93488882;0.031919562;1
